! -----------------------------------------------------------------------
! The 90.1 Prototype Building Models were developed by Pacific Northwest National Laboratory (PNNL),
! under contract with the U.S. Department of Energy (DOE).  These building models were originally derived from
! DOE’s Commercial Reference Building Models with modifications from ASHRAE 90.1 committee,
! Advanced Energy Design Guide series, and other building industry expert input.
! The original purpose of developing these prototype building models was to measure energy saving impacts from
! newly published editions of ASHRAE Standard 90.1.  The basic building descriptions can be found in the Scorecards
! posted at this website.  The detailed descriptions of the prototype model development and addenda modeling
! strategies can be found in PNNL’s reports, entitled "Achieving 30% Goal: Energy and Cost Saving Analysis
! of ASHRAE/IES Standard 90.1-2010" and "Enhancements to ASHRAE Standard 90.1 Prototype Building Models",
! both posted at this website.
! -----------------------------------------------------------------------
!
! WeatherFile:  USA_ID_Boise.Air.Terminal.726810_TMY3.epw
! IDF File:     /phome/comstd/ASHRAE90.1_2013_for_reporting/OfficeLarge/90.1_std2013/input.nobackup/PI.Oct2013_OfficeLarge_STD2013_Boise.dd.idf
! Run Case:     PI.Oct2013_OfficeLarge_STD2013_Boise
! GPARM parameters as input:
!    Case = PI.Oct2013_OfficeLarge_STD2013_Boise
!    weatherfile = USA_ID_Boise_TMY2.epw
!    basement_tempt = dummy.idf
!    avg_oa_tempt_ip = 50.468
!    maxdiff_oa_tempt_ip = 48.78
!    ext_wall_type = MassWall
!    nonres_ext_wall_ufactor = 0.51104367
!    roof_type = MetalDeckRoof
!    nonres_roof_ufactor = 0.181704416
!    roof_solar_absorp = 0.7
!    roof_emissivity = 0.9
!    nonres_window = Window_U_0.42_SHGC_0.40
!    sidelighting_control = yes_AY
!    LPD_office = 8.826406542
!    exterior_lights_watts = 0
!    exterior_lights_watts_a = 12979.2
!    exterior_lights_watts_b = 43305.08874
!    economizer = DifferentialDryBulb
!    skip_economizer_control = Yes
!    damper_sche = MinOA_MotorizedDamper_Sched
!    cc_sa_humidity = 0.007
!    condenser_pump_head = 148556.6249
!    chilledwater_pump_head = 44761.27683
!    chilledwater_pump_secondary_head = 134283.8305
!    avg_oa_tempt = 10.26
!    maxdiff_oa_tempt = 27.1
!    infil = 0.00056896
!    oa_flow_per_area = 0.000431773
!    SAT_reset_switch = Yes
!    SAT_reset_T = 15.6
!    CAV_bas_ERV = No
!    economizer_lockout = NoLockout
!    eco_max_temp_limit = na
!    heating_damper_act = reverse
!    add_ck_vav_bot = Yes
!    add_ck_vav_mid = Yes
!    add_ck_vav_top = Yes
!    core_bottom_mdp = 0.285486721282043
!    perimeter_bot_zn_1_mdp = 0.2
!    perimeter_bot_zn_2_mdp = 0.2
!    perimeter_bot_zn_3_mdp = 0.207935337152854
!    perimeter_bot_zn_4_mdp = 0.2
!    core_mid_mdp = 0.330482311047065
!    perimeter_mid_zn_1_mdp = 0.2
!    perimeter_mid_zn_2_mdp = 0.2
!    perimeter_mid_zn_3_mdp = 0.235885211434319
!    perimeter_mid_zn_4_mdp = 0.2
!    core_top_mdp = 0.3327553589383
!    perimeter_top_zn_1_mdp = 0.2
!    perimeter_top_zn_2_mdp = 0.2
!    perimeter_top_zn_3_mdp = 0.216558547966239
!    perimeter_top_zn_4_mdp = 0.2
!    vav_bot_oaf = 2.53804133333333
!    vav_mid_oaf = 25.3803333333333
!    vav_top_oaf = 2.53804133333333
!    BLDG_ELEVATORS_LIGHTS_FAN_SCH = ELEV_LIGHT_FAN_SCH_ADD_DF
!    BLDG_ELEVATORS_LIGHTS_FAN_POWER = 752
!    bsmt_new = Zone5B_nonres_R7.5_OfficeLarge_Boise_AddendumBB_out.idf
!    osc_key_wall = surfPropOthSdCoefBasementAvgWall
!    osc_key_floor = surfPropOthSdCoefBasementAvgFloor
!    BLDG_EQUIP_SCH = BLDG_EQUIP_SCH_ADV
!    addendum_cd = yes
!    PumpCurve_flag = yes
!    pv_generator = no
!    pv_surface_area = 0
!    STD189_overhang = no
!    swh_et = 0.803988738
!    swh_ua = 11.25413987
!    ext_lgt_sch = Exterior_Lgt_ALWAYS_ON
!    VAV_bot_WITH_REHEAT_ERV = No
!    VAV_mid_WITH_REHEAT_ERV = No
!    VAV_top_WITH_REHEAT_ERV = No
!    CAV_bas_ERV_power = 911.0574
!    VAV_bot_WITH_REHEAT_ERV_power = 1871.04465666666
!    VAV_mid_WITH_REHEAT_ERV_power = 18260.3891666666
!    VAV_top_WITH_REHEAT_ERV_power = 1871.04465666666
!    LTG_SCH_SET = LTG_SET_STD2013
!    transformer_size = 500000
!    transformer_eff = 0.987
!    economizer_coredatacenter = DifferentialDryBulb
!    economizer_itcloset = NoEconomizer
!    HtgSetP_Sch = HTGSETP_SCH_YES_OPTIMUM
!    ClgSetP_Sch = CLGSETP_SCH_YES_OPTIMUM
!    wwr = 0.4
!    pipe_heat_loss = 2771
!    add_as = yes
!    preheatcoil_exists = no
!    AddendumAF_TowerFan = Yes
!    skip_EMSprogram = yes
!    BoilerAM = Yes
!    OA_BASED_OPTIMUM_START_EMS = yes
!    OPTIMUM_START_SF_DEPENDENT_EMS = no
!    HtgSetP_Sch_CAV_bas = HTGSETP_SCH_YES_OPTIMUM
!    ClgSetP_Sch_CAV_bas = CLGSETP_SCH_YES_OPTIMUM
!    Wfile_TMY3 = USA_ID_Boise.Air.Terminal.726810_TMY3.epw
!    loadProfile = No
!    addendum_DV = yes
!    receptacle_ctrl_occ_reduction_frac = 0.949143263
!    receptacle_ctrl_unocc_reduction_frac = 0.736941088

  VERSION,8.4;

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    Large Office,            !- Name
    0.0000,                  !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP IN HOUR ===========

  Timestep,60;

!-   ===========  ALL OBJECTS IN CLASS: SYSTEM CONVERGENCE LIMITS ===========
!-   ===========  ALL OBJECTS IN CLASS: INSIDE CONVECTION ALGORITHM ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: OUTSIDE CONVECTION ALGORITHM ===========

  SurfaceConvectionAlgorithm:Outside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SOLUTION ALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction;

!-   ===========  ALL OBJECTS IN CLASS: SHADOWING CALCULATIONS ===========

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    30;                      !- Calculation Frequency

!-   ===========  ALL OBJECTS IN CLASS: RUN CONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    YES;                     !- Run Simulation for Weather File Run Periods

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    ,                        !- Name
    8,                       !- Begin Month
    1,                       !- Begin Day of Month
    8,                      !- End Month
    1,                      !- End Day of Month
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: SPECIALDAYPERIOD ===========
! US National Holidays

  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTSAVINGPERIOD ===========

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========
! Site:Location and design-day objects created by:
! /tools/bin/ddy2idf /phome/weather/EnergyPlus/tmy3.new/all/USA_ID_Boise.Air.Terminal.726810_TMY3.ddy
!

  Site:Location,
    Boise Air Terminal  Uo_ID_USA Design_Conditions,  !- Name
    43.62,                   !- Latitude {deg}
    -116.21,                 !- Longitude {deg}
    -7.00,                   !- Time Zone {hr}
    701.00;                  !- Elevation {m}

  SizingPeriod:DesignDay,
    Boise Air Terminal  Uo Ann Htg 99.6% Condns DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -16.3,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -16.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    93182.,                  !- Barometric Pressure {Pa}
    2.3,                     !- Wind Speed {m/s}
    120,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Boise Air Terminal  Uo Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    36.7,                    !- Maximum Dry-Bulb Temperature {C}
    16.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    17.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    93182.,                  !- Barometric Pressure {Pa}
    4.2,                     !- Wind Speed {m/s}
    330,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.398,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.125;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: GROUNDTEMPERATURES ===========
 ! ========================================================================
 ! The following was created by the Basement preprocessor program.
 ! Weather File Location=BOISE ID USA TMY2-24131
 !

  SurfaceProperty:OtherSideCoefficients,
    surfPropOthSdCoefBasementAvgWall,  !- Name
    0.0,                     !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    1.0,                     !- Constant Temperature {C}
    1.0,                     !- Constant Temperature Coefficient
    0.0,                     !- External Dry-Bulb Temperature Coefficient
    0.0,                     !- Ground Temperature Coefficient
    0.0,                     !- Wind Speed Coefficient
    0.0,                     !- Zone Air Temperature Coefficient
    scheduleOSCBasementWallSurfaceTemp,  !- Constant Temperature Schedule Name
    No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
    24;                      !- Period of Sinusoidal Variation {hr}

  Schedule:Compact,
    scheduleOSCBasementWallSurfaceTemp,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:   1/31,         !- Field 1
    For:AllDays,             !- Field 2
    Until:24:00,19.21,       !- Field 3
    Through:   2/28,         !- Field 5
    For:AllDays,             !- Field 6
    Until:24:00,19.48,       !- Field 7
    Through:   3/31,         !- Field 9
    For:AllDays,             !- Field 10
    Until:24:00,19.74,       !- Field 11
    Through:   4/30,         !- Field 13
    For:AllDays,             !- Field 14
    Until:24:00,20.21,       !- Field 15
    Through:   5/31,         !- Field 17
    For:AllDays,             !- Field 18
    Until:24:00,20.97,       !- Field 19
    Through:   6/30,         !- Field 21
    For:AllDays,             !- Field 22
    Until:24:00,23.96,       !- Field 23
    Through:   7/31,         !- Field 25
    For:AllDays,             !- Field 26
    Until:24:00,24.73,       !- Field 27
    Through:   8/31,         !- Field 29
    For:AllDays,             !- Field 30
    Until:24:00,24.72,       !- Field 31
    Through:   9/30,         !- Field 33
    For:AllDays,             !- Field 34
    Until:24:00,24.14,       !- Field 35
    Through:  10/31,         !- Field 37
    For:AllDays,             !- Field 38
    Until:24:00,21.04,       !- Field 39
    Through:  11/30,         !- Field 41
    For:AllDays,             !- Field 42
    Until:24:00,20.06,       !- Field 43
    Through:  12/31,         !- Field 45
    For:AllDays,             !- Field 46
    Until:24:00,19.25;       !- Field 47

  SurfaceProperty:OtherSideCoefficients,
    surfPropOthSdCoefBasementAvgFloor,  !- Name
    0.0,                     !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    1.0,                     !- Constant Temperature {C}
    1.0,                     !- Constant Temperature Coefficient
    0.0,                     !- External Dry-Bulb Temperature Coefficient
    0.0,                     !- Ground Temperature Coefficient
    0.0,                     !- Wind Speed Coefficient
    0.0,                     !- Zone Air Temperature Coefficient
    scheduleOSCBasementFloorTemp,  !- Constant Temperature Schedule Name
    No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
    24;                      !- Period of Sinusoidal Variation {hr}

  Schedule:Compact,
    scheduleOSCBasementFloorTemp,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:   1/31,         !- Field 1
    For:AllDays,             !- Field 2
    Until:24:00,20.84,       !- Field 3
    Through:   2/28,         !- Field 5
    For:AllDays,             !- Field 6
    Until:24:00,20.82,       !- Field 7
    Through:   3/31,         !- Field 9
    For:AllDays,             !- Field 10
    Until:24:00,20.81,       !- Field 11
    Through:   4/30,         !- Field 13
    For:AllDays,             !- Field 14
    Until:24:00,20.81,       !- Field 15
    Through:   5/31,         !- Field 17
    For:AllDays,             !- Field 18
    Until:24:00,20.81,       !- Field 19
    Through:   6/30,         !- Field 21
    For:AllDays,             !- Field 22
    Until:24:00,23.19,       !- Field 23
    Through:   7/31,         !- Field 25
    For:AllDays,             !- Field 26
    Until:24:00,23.56,       !- Field 27
    Through:   8/31,         !- Field 29
    For:AllDays,             !- Field 30
    Until:24:00,23.63,       !- Field 31
    Through:   9/30,         !- Field 33
    For:AllDays,             !- Field 34
    Until:24:00,23.67,       !- Field 35
    Through:  10/31,         !- Field 37
    For:AllDays,             !- Field 38
    Until:24:00,21.24,       !- Field 39
    Through:  11/30,         !- Field 41
    For:AllDays,             !- Field 42
    Until:24:00,20.94,       !- Field 43
    Through:  12/31,         !- Field 45
    For:AllDays,             !- Field 46
    Until:24:00,20.88;       !- Field 47

  SurfaceProperty:OtherSideCoefficients,
    surfPropOthSdCoefBasementUpperWall,  !- Name
    0.0,                     !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    1.0,                     !- Constant Temperature {C}
    1.0,                     !- Constant Temperature Coefficient
    0.0,                     !- External Dry-Bulb Temperature Coefficient
    0.0,                     !- Ground Temperature Coefficient
    0.0,                     !- Wind Speed Coefficient
    0.0,                     !- Zone Air Temperature Coefficient
    scheduleOSCBasementUpperWallTemp,  !- Constant Temperature Schedule Name
    No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
    24;                      !- Period of Sinusoidal Variation {hr}

  Schedule:Compact,
    scheduleOSCBasementUpperWallTemp,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:   1/31,         !- Field 1
    For:AllDays,             !- Field 2
    Until:24:00,18.44,       !- Field 3
    Through:   2/28,         !- Field 5
    For:AllDays,             !- Field 6
    Until:24:00,18.90,       !- Field 7
    Through:   3/31,         !- Field 9
    For:AllDays,             !- Field 10
    Until:24:00,19.30,       !- Field 11
    Through:   4/30,         !- Field 13
    For:AllDays,             !- Field 14
    Until:24:00,20.02,       !- Field 15
    Through:   5/31,         !- Field 17
    For:AllDays,             !- Field 18
    Until:24:00,21.13,       !- Field 19
    Through:   6/30,         !- Field 21
    For:AllDays,             !- Field 22
    Until:24:00,24.32,       !- Field 23
    Through:   7/31,         !- Field 25
    For:AllDays,             !- Field 26
    Until:24:00,25.20,       !- Field 27
    Through:   8/31,         !- Field 29
    For:AllDays,             !- Field 30
    Until:24:00,24.93,       !- Field 31
    Through:   9/30,         !- Field 33
    For:AllDays,             !- Field 34
    Until:24:00,24.03,       !- Field 35
    Through:  10/31,         !- Field 37
    For:AllDays,             !- Field 38
    Until:24:00,20.52,       !- Field 39
    Through:  11/30,         !- Field 41
    For:AllDays,             !- Field 42
    Until:24:00,19.38,       !- Field 43
    Through:  12/31,         !- Field 45
    For:AllDays,             !- Field 46
    Until:24:00,18.24;       !- Field 47

  SurfaceProperty:OtherSideCoefficients,
    surfPropOthSdCoefBasementLowerWall,  !- Name
    0.0,                     !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    1.0,                     !- Constant Temperature {C}
    1.0,                     !- Constant Temperature Coefficient
    0.0,                     !- External Dry-Bulb Temperature Coefficient
    0.0,                     !- Ground Temperature Coefficient
    0.0,                     !- Wind Speed Coefficient
    0.0,                     !- Zone Air Temperature Coefficient
    scheduleOSCBasementLowerWallTemp,  !- Constant Temperature Schedule Name
    No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
    24;                      !- Period of Sinusoidal Variation {hr}

  Schedule:Compact,
    scheduleOSCBasementLowerWallTemp,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:   1/31,         !- Field 1
    For:AllDays,             !- Field 2
    Until:24:00,19.95,       !- Field 3
    Through:   2/28,         !- Field 5
    For:AllDays,             !- Field 6
    Until:24:00,20.04,       !- Field 7
    Through:   3/31,         !- Field 9
    For:AllDays,             !- Field 10
    Until:24:00,20.17,       !- Field 11
    Through:   4/30,         !- Field 13
    For:AllDays,             !- Field 14
    Until:24:00,20.39,       !- Field 15
    Through:   5/31,         !- Field 17
    For:AllDays,             !- Field 18
    Until:24:00,20.83,       !- Field 19
    Through:   6/30,         !- Field 21
    For:AllDays,             !- Field 22
    Until:24:00,23.61,       !- Field 23
    Through:   7/31,         !- Field 25
    For:AllDays,             !- Field 26
    Until:24:00,24.28,       !- Field 27
    Through:   8/31,         !- Field 29
    For:AllDays,             !- Field 30
    Until:24:00,24.52,       !- Field 31
    Through:   9/30,         !- Field 33
    For:AllDays,             !- Field 34
    Until:24:00,24.25,       !- Field 35
    Through:  10/31,         !- Field 37
    For:AllDays,             !- Field 38
    Until:24:00,21.55,       !- Field 39
    Through:  11/30,         !- Field 41
    For:AllDays,             !- Field 42
    Until:24:00,20.72,       !- Field 43
    Through:  12/31,         !- Field 45
    For:AllDays,             !- Field 46
    Until:24:00,20.22;       !- Field 47

!-   ===========  ALL OBJECTS IN CLASS: WATER MAINS TEMPERATURES ===========

  Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    10.26,                   !- Annual Average Outdoor Air Temperature {C}
    27.1;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

!-   ===========  Opaque Constructions ===========
! ------------------------------------------------------------------
! $Id: OpaqueLibraryScript_v30.idf,v 1.5 2010/10/21 19:30:30 atha577 Exp $
! $Log: OpaqueLibraryScript_v30.idf,v $
! Revision 1.5  2010/10/21 19:30:30  atha577
! Removed bb constructions for skylights.
!
! Revision 1.4  2010/10/16 00:49:56  atha577
! Minor change to bb code.
!
! Revision 1.3  2010/10/16 00:08:35  atha577
! Added bb skylight constructions.
!
! Revision 1.2  2010/01/20 21:56:42  d3l143
! reset R value of semi-heated Roof to 0.001 if the R values goes below 0.001.  V4.0 has a 0.001 threshold with it.
!
! Revision 1.1  2010/01/20 21:49:30  d3l143
! Initial revision
!
! Note:
! January 20, 2010: We experienced a problem in upgrading Warehouse from V3.0 to V4.0.
!                   The R value of the semiheated roof goes to around 0.0002 for Miami and Ryihad which V4.0 compliants that it is below 0.001.
!                   This was not a problem for V3.0.  Here we implemented a temporal solution to re-set the r value to 0.001 when it is below it.
! ------------------------------------------------------------------
!
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========

  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Material,
    AC02 Acoustic Ceiling,   !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance

  Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

  Material,
    F08 Metal roof surface,  !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

  Material,
    F12 Asphalt shingles,    !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

  Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.5000;                  !- Visible Absorptance

  Material,
    G01 16mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

  Material,
    G02 16mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

  Material,
    M14 150mm heavyweight concrete roof,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

  Material,
    100mm Normalweight concrete wall,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

  Material,
    200mm Normalweight concrete wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

  Material,
    100mm Normalweight concrete floor,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

  Material,
    150mm Normalweight concrete floor,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

  Material,
    200mm Normalweight concrete floor,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1842,                    !- Density {kg/m3}
    912;                     !- Specific Heat {J/kg-K}

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
! Name
! Roughness
! Thermal Resistance
! Absorptance:Thermal --
! Absorptance:Solar

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material:NoMass,
    Air_Wall_Material,       !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

            !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    5.30668495131472,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

            !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Res_Roof_Insulation,     !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

            !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Semiheated_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

            !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Nonres_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    1.63974590315506,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

            !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Res_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

            !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

            !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Nonres_Floor_Insulation, !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

            !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Res_Floor_Insulation,    !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

            !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Semiheated_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!- Door material properties taken from DOE Benchmark files released in Nov. 2008

  Material:NoMass,
    Std Opaque Door Panel,   !- Name
    MediumRough,             !- Roughness
    0.123456790123457,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

  Construction,
    Air_Wall,                !- Name
    Air_Wall_Material;       !- Outside Layer

  Construction,
    DropCeiling,             !- Name
    AC02 Acoustic Ceiling;   !- Outside Layer

  Construction,
    OpaqueDoor,              !- Name
    Std Opaque Door Panel;   !- Outside Layer

  Construction,
    AtticRoofDeck,           !- Name
    F12 Asphalt shingles,    !- Outside Layer
    G02 16mm plywood;        !- Layer 2

  Construction,
    int_wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2

  Construction,
    ext_slab_8in_with_carpet,!- Name
    200mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  Construction,
    ext_slab_8in,            !- Name
    200mm Normalweight concrete floor;  !- Outside Layer

  Construction,
    ext_slab_6in_with_carpet,!- Name
    150mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  Construction,
    ext_slab_6in,            !- Name
    150mm Normalweight concrete floor;  !- Outside Layer

  Construction,
    int_slab_floor,          !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  Construction,
    int_slab_ceiling,        !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2

  Construction,
    basement_wall,           !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer

  Construction,
    int_wood_floor,          !- Name
    AC02 Acoustic Ceiling,   !- Outside Layer
    G02 16mm plywood,        !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

  Construction,
    ext_soffit_floor,        !- Name
    G02 16mm plywood;        !- Outside Layer

  Construction,
    nonres_roof,             !- Name
    F13 Built-up roofing,    !- Outside Layer
    Nonres_Roof_Insulation,  !- Layer 2
    F08 Metal surface;       !- Layer 3

  Construction,
    res_roof,                !- Name
    F13 Built-up roofing,    !- Outside Layer
    Res_Roof_Insulation,     !- Layer 2
    F08 Metal surface;       !- Layer 3

  Construction,
    semiheated_roof,         !- Name
    F13 Built-up roofing,    !- Outside Layer
    Semiheated_Roof_Insulation,  !- Layer 2
    F08 Metal surface;       !- Layer 3

  Construction,
    nonres_ext_wall,         !- Name
    200mm Normalweight concrete wall,  !- Outside Layer
    Nonres_Exterior_Wall_Insulation,  !- Layer 2
    G01 13mm gypsum board;   !- Layer 3

  Construction,
    res_ext_wall,            !- Name
    200mm Normalweight concrete wall,  !- Outside Layer
    Res_Exterior_Wall_Insulation,  !- Layer 2
    G01 13mm gypsum board;   !- Layer 3

  Construction,
    semiheated_ext_wall,     !- Name
    200mm Normalweight concrete wall,  !- Outside Layer
    Semiheated_Exterior_Wall_Insulation,  !- Layer 2
    G01 13mm gypsum board;   !- Layer 3

  Construction,
    nonres_floor,            !- Name
    Nonres_Floor_Insulation, !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

  Construction,
    res_floor,               !- Name
    Res_Floor_Insulation,    !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

  Construction,
    semiheated_floor,        !- Name
    Semiheated_Floor_Insulation,  !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

  Construction,
    nonres_floor_ceiling,    !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    Nonres_Floor_Insulation; !- Layer 3

  Construction,
    res_floor_ceiling,       !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    Res_Floor_Insulation;    !- Layer 3

  Construction,
    semiheated_floor_ceiling,!- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    Semiheated_Floor_Insulation;  !- Layer 3

!-   =========== Include EnergyPlus Window Library =============
! ------------------------------------------------------------------
! $Id: WindowsLibrary_v30.idf,v 1.6 2010/10/16 00:03:25 atha577 Exp $
! $Log: WindowsLibrary_v30.idf,v $
! Revision 1.6  2010/10/16 00:03:25  atha577
! Deleted bb skylight constructions. Added them to opaquelibraryscript.
!
! Revision 1.5  2010/10/15 23:31:07  atha577
! Added addendum bb skylight constructions.
!
! Revision 1.4  2010/10/14 22:53:47  atha577
! Added new skylight constructions for bb
!
! Revision 1.3  2010/05/19 20:10:16  atha577
! *** empty log message ***
!
! Revision 1.2  2010/05/19 20:08:49  atha577
! added bb constructions.
!
!
! Revision 1.1  2010/01/20 21:58:41  d3l143
! Initial revision
! Revised 5/19/2010: Added new constructions for bb from E+ window
!       construction library
!
! ------------------------------------------------------------------
!
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========

  WindowMaterial:Glazing,
    GREEN 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.487,                   !- Solar Transmittance at Normal Incidence
    0.056,                   !- Front Side Solar Reflectance at Normal Incidence
    0.056,                   !- Back Side Solar Reflectance at Normal Incidence
    0.749,                   !- Visible Transmittance at Normal Incidence
    0.070,                   !- Front Side Visible Reflectance at Normal Incidence
    0.070,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

! ID 221

  WindowMaterial:Glazing,
    REF B CLEAR HI 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.240,                   !- Solar Transmittance at Normal Incidence
    0.160,                   !- Front Side Solar Reflectance at Normal Incidence
    0.320,                   !- Back Side Solar Reflectance at Normal Incidence
    0.300,                   !- Visible Transmittance at Normal Incidence
    0.160,                   !- Front Side Visible Reflectance at Normal Incidence
    0.290,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.60,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    REF C CLEAR HI 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.200,                   !- Solar Transmittance at Normal Incidence
    0.160,                   !- Front Side Solar Reflectance at Normal Incidence
    0.390,                   !- Back Side Solar Reflectance at Normal Incidence
    0.220,                   !- Visible Transmittance at Normal Incidence
    0.170,                   !- Front Side Visible Reflectance at Normal Incidence
    0.350,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.55,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    ECREF-1 COLORED 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.099,                   !- Solar Transmittance at Normal Incidence
    0.219,                   !- Front Side Solar Reflectance at Normal Incidence
    0.219,                   !- Back Side Solar Reflectance at Normal Incidence
    0.155,                   !- Visible Transmittance at Normal Incidence
    0.073,                   !- Front Side Visible Reflectance at Normal Incidence
    0.073,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    REF B TINT MID 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.100,                   !- Solar Transmittance at Normal Incidence
    0.110,                   !- Front Side Solar Reflectance at Normal Incidence
    0.410,                   !- Back Side Solar Reflectance at Normal Incidence
    0.130,                   !- Visible Transmittance at Normal Incidence
    0.100,                   !- Front Side Visible Reflectance at Normal Incidence
    0.320,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.45,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    REF D CLEAR 6MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.429,                   !- Solar Transmittance at Normal Incidence
    0.308,                   !- Front Side Solar Reflectance at Normal Incidence
    0.379,                   !- Back Side Solar Reflectance at Normal Incidence
    0.334,                   !- Visible Transmittance at Normal Incidence
    0.453,                   !- Front Side Visible Reflectance at Normal Incidence
    0.505,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.82,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    BLUE 6MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.480,                   !- Solar Transmittance at Normal Incidence
    0.050,                   !- Front Side Solar Reflectance at Normal Incidence
    0.050,                   !- Back Side Solar Reflectance at Normal Incidence
    0.570,                   !- Visible Transmittance at Normal Incidence
    0.060,                   !- Front Side Visible Reflectance at Normal Incidence
    0.060,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    GREY 6MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.455,                   !- Solar Transmittance at Normal Incidence
    0.053,                   !- Front Side Solar Reflectance at Normal Incidence
    0.053,                   !- Back Side Solar Reflectance at Normal Incidence
    0.431,                   !- Visible Transmittance at Normal Incidence
    0.052,                   !- Front Side Visible Reflectance at Normal Incidence
    0.052,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    LoE CLEAR 6MM,           !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.600,                   !- Solar Transmittance at Normal Incidence
    0.170,                   !- Front Side Solar Reflectance at Normal Incidence
    0.220,                   !- Back Side Solar Reflectance at Normal Incidence
    0.840,                   !- Visible Transmittance at Normal Incidence
    0.055,                   !- Front Side Visible Reflectance at Normal Incidence
    0.078,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    LoE TINT 6MM,            !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .360,                    !- Solar Transmittance at Normal Incidence
    .093,                    !- Front Side Solar Reflectance at Normal Incidence
    .200,                    !- Back Side Solar Reflectance at Normal Incidence
    .500,                    !- Visible Transmittance at Normal Incidence
    .035,                    !- Front Side Visible Reflectance at Normal Incidence
    .054,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .10,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    REF B TINT HI 6MM,       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .150,                    !- Solar Transmittance at Normal Incidence
    .090,                    !- Front Side Solar Reflectance at Normal Incidence
    .330,                    !- Back Side Solar Reflectance at Normal Incidence
    .180,                    !- Visible Transmittance at Normal Incidence
    .080,                    !- Front Side Visible Reflectance at Normal Incidence
    .280,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .60,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    REF C CLEAR MID 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .170,                    !- Solar Transmittance at Normal Incidence
    .200,                    !- Front Side Solar Reflectance at Normal Incidence
    .420,                    !- Back Side Solar Reflectance at Normal Incidence
    .190,                    !- Visible Transmittance at Normal Incidence
    .210,                    !- Front Side Visible Reflectance at Normal Incidence
    .380,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .51,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    REF D TINT 6MM,          !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .300,                    !- Solar Transmittance at Normal Incidence
    .140,                    !- Front Side Solar Reflectance at Normal Incidence
    .360,                    !- Back Side Solar Reflectance at Normal Incidence
    .250,                    !- Visible Transmittance at Normal Incidence
    .180,                    !- Front Side Visible Reflectance at Normal Incidence
    .450,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .82,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COATED POLY-77,          !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .00051,                  !- Thickness {m}
    .504,                    !- Solar Transmittance at Normal Incidence
    .402,                    !- Front Side Solar Reflectance at Normal Incidence
    .398,                    !- Back Side Solar Reflectance at Normal Incidence
    .766,                    !- Visible Transmittance at Normal Incidence
    .147,                    !- Front Side Visible Reflectance at Normal Incidence
    .167,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .075,                    !- Front Side Infrared Hemispherical Emissivity
    .720,                    !- Back Side Infrared Hemispherical Emissivity
    .14;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    LoE SPEC SEL TINT 6MM,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .260,                    !- Solar Transmittance at Normal Incidence
    .140,                    !- Front Side Solar Reflectance at Normal Incidence
    .410,                    !- Back Side Solar Reflectance at Normal Incidence
    .460,                    !- Visible Transmittance at Normal Incidence
    .060,                    !- Front Side Visible Reflectance at Normal Incidence
    .040,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .03,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    PYR B CLEAR 6MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .680,                    !- Solar Transmittance at Normal Incidence
    .090,                    !- Front Side Solar Reflectance at Normal Incidence
    .100,                    !- Back Side Solar Reflectance at Normal Incidence
    .810,                    !- Visible Transmittance at Normal Incidence
    .110,                    !- Front Side Visible Reflectance at Normal Incidence
    .120,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .20,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    CLEAR 3MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .837,                    !- Solar Transmittance at Normal Incidence
    .075,                    !- Front Side Solar Reflectance at Normal Incidence
    .075,                    !- Back Side Solar Reflectance at Normal Incidence
    .898,                    !- Visible Transmittance at Normal Incidence
    .081,                    !- Front Side Visible Reflectance at Normal Incidence
    .081,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    REF B CLEAR LO 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .150,                    !- Solar Transmittance at Normal Incidence
    .220,                    !- Front Side Solar Reflectance at Normal Incidence
    .380,                    !- Back Side Solar Reflectance at Normal Incidence
    .200,                    !- Visible Transmittance at Normal Incidence
    .230,                    !- Front Side Visible Reflectance at Normal Incidence
    .330,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .58,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    REF A CLEAR LO 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .066,                    !- Solar Transmittance at Normal Incidence
    .341,                    !- Front Side Solar Reflectance at Normal Incidence
    .493,                    !- Back Side Solar Reflectance at Normal Incidence
    .080,                    !- Visible Transmittance at Normal Incidence
    .410,                    !- Front Side Visible Reflectance at Normal Incidence
    .370,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .40,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    GREEN 3MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .635,                    !- Solar Transmittance at Normal Incidence
    .063,                    !- Front Side Solar Reflectance at Normal Incidence
    .063,                    !- Back Side Solar Reflectance at Normal Incidence
    .822,                    !- Visible Transmittance at Normal Incidence
    .075,                    !- Front Side Visible Reflectance at Normal Incidence
    .075,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    ECABS-2 COLORED 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .111,                    !- Solar Transmittance at Normal Incidence
    .179,                    !- Front Side Solar Reflectance at Normal Incidence
    .179,                    !- Back Side Solar Reflectance at Normal Incidence
    .128,                    !- Visible Transmittance at Normal Incidence
    .081,                    !- Front Side Visible Reflectance at Normal Incidence
    .081,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .10,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    COATED POLY-55,          !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .00051,                  !- Thickness {m}
    .320,                    !- Solar Transmittance at Normal Incidence
    .582,                    !- Front Side Solar Reflectance at Normal Incidence
    .593,                    !- Back Side Solar Reflectance at Normal Incidence
    .551,                    !- Visible Transmittance at Normal Incidence
    .336,                    !- Front Side Visible Reflectance at Normal Incidence
    .375,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .046,                    !- Front Side Infrared Hemispherical Emissivity
    .720,                    !- Back Side Infrared Hemispherical Emissivity
    .14;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    ECREF-2 COLORED 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .099,                    !- Solar Transmittance at Normal Incidence
    .219,                    !- Front Side Solar Reflectance at Normal Incidence
    .219,                    !- Back Side Solar Reflectance at Normal Incidence
    .155,                    !- Visible Transmittance at Normal Incidence
    .073,                    !- Front Side Visible Reflectance at Normal Incidence
    .073,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .10,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    LoE SPEC SEL CLEAR 6MM Rev,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .430,                    !- Solar Transmittance at Normal Incidence
    .420,                    !- Front Side Solar Reflectance at Normal Incidence
    .300,                    !- Back Side Solar Reflectance at Normal Incidence
    .770,                    !- Visible Transmittance at Normal Incidence
    .060,                    !- Front Side Visible Reflectance at Normal Incidence
    .070,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .03,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    BRONZE 6MM,              !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .482,                    !- Solar Transmittance at Normal Incidence
    .054,                    !- Front Side Solar Reflectance at Normal Incidence
    .054,                    !- Back Side Solar Reflectance at Normal Incidence
    .534,                    !- Visible Transmittance at Normal Incidence
    .057,                    !- Front Side Visible Reflectance at Normal Incidence
    .057,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    REF A TINT MID 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .060,                    !- Solar Transmittance at Normal Incidence
    .130,                    !- Front Side Solar Reflectance at Normal Incidence
    .420,                    !- Back Side Solar Reflectance at Normal Incidence
    .090,                    !- Visible Transmittance at Normal Incidence
    .140,                    !- Front Side Visible Reflectance at Normal Incidence
    .350,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .47,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Theoretical Glass 297,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.375039,                !- Solar Transmittance at Normal Incidence
    0.574961,                !- Front Side Solar Reflectance at Normal Incidence
    0.574961,                !- Back Side Solar Reflectance at Normal Incidence
    0.529698,                !- Visible Transmittance at Normal Incidence
    0.420302,                !- Front Side Visible Reflectance at Normal Incidence
    0.420302,                !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0103561;               !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Theoretical Glass 347,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.315861,                !- Solar Transmittance at Normal Incidence
    0.634139,                !- Front Side Solar Reflectance at Normal Incidence
    0.634139,                !- Back Side Solar Reflectance at Normal Incidence
    0.479911,                !- Visible Transmittance at Normal Incidence
    0.470089,                !- Front Side Visible Reflectance at Normal Incidence
    0.470089,                !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.010358;                !- Conductivity {W/m-K}

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGAS ===========

  WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}

  WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

  WindowMaterial:Gas,
    ARGON 13MM,              !- Name
    Argon,                   !- Gas Type
    0.0127;                  !- Thickness {m}

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
!    Sgl Green 6mm,           !- Name

  Construction,
    Window_U_1.22_SHGC_0.61, !- Name
    GREEN 6MM;               !- Outside Layer

!    Sgl Ref-B-H Clr 6mm,     !- Name

  Construction,
    Window_U_1.22_SHGC_0.39, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!    Sgl Ref-C-H Clr 6mm,     !- Name

  Construction,
    Window_U_1.22_SHGC_0.34, !- Name
    REF C CLEAR HI 6MM;      !- Outside Layer

!    Sgl Elec Ref Colored 6mm,!- Name

  Construction,
    Window_U_1.22_SHGC_0.25, !- Name
    ECREF-1 COLORED 6MM;     !- Outside Layer

!    Sgl Ref-B-M Tint 6mm,    !- Name

  Construction,
    Window_U_0.72_SHGC_0.25, !- Name
    REF B TINT MID 6MM;      !- Outside Layer

!    Dbl Ref-D Clr 6mm/6mm Air,  !- Name

  Construction,
    Window_U_0.62_SHGC_0.39, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-D Clr 6mm/6mm Air,  !- Name

  Construction,
    Window_U_0.57_SHGC_0.39, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name

  Construction,
    Window_U_0.65_SHGC_0.25, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name

  Construction,
    Window_U_0.62_SHGC_0.25, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name

  Construction,
    Window_U_0.57_SHGC_0.25, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Blue 6mm/6mm Air,    !- Name

  Construction,
    Window_U_0.62_SHGC_0.49, !- Name
    BLUE 6MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Blue 6mm/6mm Air,    !- Name

  Construction,
    Window_U_0.57_SHGC_0.49, !- Name
    BLUE 6MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-D Clr 6mm/13mm Air,  !- Name

  Construction,
    Window_U_0.52_SHGC_0.40, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-D Clr 6mm/13mm Air,  !- Name

  Construction,
    Window_U_0.48_SHGC_0.40, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-D Clr 6mm/13mm Arg,  !- Name

  Construction,
    Window_U_0.42_SHGC_0.45, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Grey 6mm/13mm Air,   !- Name

  Construction,
    Window_U_0.46_SHGC_0.45, !- Name
    GREY 6MM,                !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE (e2=.1) Tint 6mm/6mm Air,  !- Name

  Construction,
    Window_U_0.42_SHGC_0.40, !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name

  Construction,
    Window_U_0.43_SHGC_0.26, !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name

  Construction,
    Window_U_0.44_SHGC_0.26, !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE (e2=.1) Tint 6mm/6mm Air,  !- Name

  Construction,
    Window_U_0.42_SHGC_0.35, !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE (e2=.1) Tint 6mm/13mm Air,  !- Name

  Construction,
    Window_U_0.33_SHGC_0.40, !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

  Construction,
    Window_U_0.34_SHGC_0.40, !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE (e2=.1) Tint 6mm/13mm Air,  !- Name

  Construction,
    Window_U_0.35_SHGC_0.35, !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-D Tint 6mm/6mm Air,  !- Name

  Construction,
    Window_U_0.55_SHGC_0.31, !- Name
    REF D TINT 6MM,          !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE Spec Sel Tint 6mm/6mm Air,  !- Name

  Construction,
    Window_U_0.43_SHGC_0.29, !- Name
    LoE SPEC SEL TINT 6MM,   !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE (e2=.2) Clr 6mm/13mm Air,  !- Name

  Construction,
    Window_U_0.34_SHGC_0.45, !- Name
    PYR B CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!       Dbl Ref-D Tint 6mm/6mm Air,  !- Name

  Construction,
    Window_U_0.56_SHGC_0.35, !- Name
    REF D TINT 6MM,          !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name (0.44/0.30)

  Construction,
    Window_U_0.45_SHGC_0.31, !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Trp LoE Film (77) Clr 3mm/6mm Air,  !- Name (0.31/0.46)

  Construction,
    Window_U_0.33_SHGC_0.45, !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 6MM,                 !- Layer 2
    COATED POLY-77,          !- Layer 3
    AIR 6MM,                 !- Layer 4
    CLEAR 3MM;               !- Layer 5

! Dbl Ref B-H Tint 6mm/13mm Arg,         ! U=2.297  SC= .27  SHGC=.236  TSOL=.119  TVIS=.163

  Construction,
    Window_U_0.38_SHGC_0.26, !- Name
    REF B TINT HI 6MM,       !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3

! Dbl LoE (e2=.1) Tint 6mm/13mm Arg,     ! U=1.502  SC= .43  SHGC=.371  TSOL=.284  TVIS=.444

  Construction,
    Window_U_0.25_SHGC_0.40, !- Name
    LoE TINT 6MM,            !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3

! Dbl Ref-C-M Clr 6mm/13mm Arg,          ! U=2.184  SC= .27  SHGC=.233  TSOL=.136  TVIS=.173

  Construction,
    Window_U_0.35_SHGC_0.26, !- Name
    REF C CLEAR MID 6MM,     !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name

  Construction,
    Window_U_0.54_SHGC_0.27, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-A-M Tint 6mm/6mm Air,  !- Name

  Construction,
    Window_U_0.54_SHGC_0.18, !- Name
    REF A TINT MID 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-A-L Clr 6mm/13mm Air,  !- Name

  Construction,
    Window_U_0.54_SHGC_0.13, !- Name
    REF A CLEAR LO 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE Elec Ref Colored 6mm/13mm Air,  !- Name

  Construction,
    Window_U_0.33_SHGC_0.11, !- Name
    ECREF-2 COLORED 6MM,     !- Outside Layer
    AIR 13MM,                !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3

!    Trp LoE Film (55) Bronze 6mm/6mm Air,  !- Name

  Construction,
    Window_U_0.29_SHGC_0.22, !- Name
    BRONZE 6MM,              !- Outside Layer
    AIR 6MM,                 !- Layer 2
    COATED POLY-55,          !- Layer 3
    AIR 6MM,                 !- Layer 4
    CLEAR 6MM;               !- Layer 5

!    Dbl Elec Abs Colored 6mm/13mm Air,  !- Name

  Construction,
    Window_U_0.29_SHGC_0.17, !- Name
    ECABS-2 COLORED 6MM,     !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE Elec Ref Colored 6mm/13mm Air,  !- Name

  Construction,
    Window_U_0.29_SHGC_0.11, !- Name
    ECREF-2 COLORED 6MM,     !- Outside Layer
    AIR 13MM,                !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3

!    Dbl LoE Spec Sel Tint 6mm/13mm Arg,  !- Name

  Construction,
    Window_U_0.24_SHGC_0.23, !- Name
    LoE SPEC SEL TINT 6MM,   !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Elec Abs Colored 6mm/13mm Arg,  !- Name

  Construction,
    Window_U_0.24_SHGC_0.16, !- Name
    ECABS-2 COLORED 6MM,     !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE Elec Abs Colored 6mm/13mm Arg,  !- Name

  Construction,
    Window_U_0.24_SHGC_0.11, !- Name
    ECABS-2 COLORED 6MM,     !- Outside Layer
    ARGON 13MM,              !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3

!    Trp LoE Film (55) Bronze 6mm/13mm Air,  !- Name

  Construction,
    Window_U_0.19_SHGC_0.20, !- Name
    BRONZE 6MM,              !- Outside Layer
    AIR 13MM,                !- Layer 2
    COATED POLY-55,          !- Layer 3
    AIR 13MM,                !- Layer 4
    CLEAR 6MM;               !- Layer 5

!
!
! Following constructions are added as part of Addendum bb
!
!
! Dbl Ref-C-H Clr 6mm/6mm Air

  Construction,
    Window_U_0.71_SHGC_0.25, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

! Dbl Ref-B-H Clr 6mm/13mm Arg

  Construction,
    Window_U_0.38_SHGC_0.30, !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3

! Dbl LoE Spec Sel Tint 6mm/6mm Air

  Construction,
    Window_U_0.36_SHGC_0.35, !- Name
    LoE SPEC SEL TINT 6MM,   !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

! Dbl LoE (e2=.1) Tint 6mm/13mm Air

  Construction,
    Window_U_0.30_SHGC_0.40, !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!
!
! End set of new bb constructions
!
!
!=================skylight====================
!    Sgl Ref-B-H Clr 6mm,     !- Name

  Construction,
    Window_U_1.98_SHGC_0.36, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!    Sgl Ref-B-H Clr 6mm,     !- Name

  Construction,
    Window_U_1.17_SHGC_0.39, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!    Sgl Green 6mm,           !- Name

  Construction,
    Window_U_1.98_SHGC_0.61, !- Name
    GREEN 6MM;               !- Outside Layer

!    Sgl Ref-D Clr 6mm,       !- Name

  Construction,
    Window_U_1.17_SHGC_0.49, !- Name
    REF D CLEAR 6MM;         !- Outside Layer

!    Sgl Green 3mm,           !- Name

  Construction,
    Window_U_1.17_SHGC_0.68, !- Name
    GREEN 3MM;               !- Outside Layer

!    Sgl Ref-B-H Clr 6mm,     !- Name

  Construction,
    Window_U_0.98_SHGC_0.45, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!    Sgl Ref-B-H Clr 6mm,     !- Name

  Construction,
    Window_U_0.98_SHGC_0.68, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!    Sgl Ref-A-L Clr 6mm,     !- Name

  Construction,
    Window_U_0.88_SHGC_0.16, !- Name
    REF A CLEAR LO 6MM;      !- Outside Layer

!    Sgl Elec Ref Colored 6mm,!- Name

  Construction,
    Window_U_0.88_SHGC_0.27, !- Name
    ECREF-1 COLORED 6MM;     !- Outside Layer

!    Dbl Ref-B-L Clr 6mm/6mm Air,  !- Name

  Construction,
    Window_U_0.52_SHGC_0.22, !- Name
    REF B CLEAR LO 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-B-H Tint 6mm/13mm Air,  !- Name

  Construction,
    Window_U_0.44_SHGC_0.20, !- Name
    REF B TINT HI 6MM,       !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

  Construction,
    Window_U_0.39_SHGC_0.38, !- Name
    Theoretical Glass 297;   !- Outside Layer

  Construction,
    Window_U_0.39_SHGC_0.32, !- Name
    Theoretical Glass 347;   !- Outside Layer

!=================Additional Skylight Constructions for 189.1====================
!    Sgl LoE (e2=.2) Clr 6mm,     !- Name

  Construction,
    Window_U_0.75_SHGC_0.72, !- Name
    PYR B CLEAR 6MM;         !- Outside Layer

!    Sgl LoE (e2=.2) Clr 3mm,     !- Name

  Construction,
    Window_U_0.67_SHGC_0.77, !- Name
    PYR B CLEAR 3MM;         !- Outside Layer

!    Dbl Clr 3mm/6mm Air,     !- Name

  Construction,
    Window_U_0.56_SHGC_0.76, !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

  WindowMaterial:Glazing,
    PYR B CLEAR 3MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .740,                    !- Solar Transmittance at Normal Incidence
    .090,                    !- Front Side Solar Reflectance at Normal Incidence
    .100,                    !- Back Side Solar Reflectance at Normal Incidence
    .820,                    !- Visible Transmittance at Normal Incidence
    .110,                    !- Front Side Visible Reflectance at Normal Incidence
    .120,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .20,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

!=================Additional Window Constructions for 189.1====================
!    Dbl LoE Spec Sel Clr 3mm/6mm/6mm Air,     !- Name

  Construction,
    Window_U_0.40_SHGC_0.43, !- Name
    LoE SPEC SEL CLEAR 3MM,  !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

  WindowMaterial:Glazing,
    LoE SPEC SEL CLEAR 3MM,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .450,                    !- Solar Transmittance at Normal Incidence
    .340,                    !- Front Side Solar Reflectance at Normal Incidence
    .370,                    !- Back Side Solar Reflectance at Normal Incidence
    .780,                    !- Visible Transmittance at Normal Incidence
    .070,                    !- Front Side Visible Reflectance at Normal Incidence
    .060,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .03,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

!=================Additional Window Materials and Constructions for 50% Concept====================

  WindowMaterial:Glazing,
    ECABS-2 BLEACHED 6MM,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .814,                    !- Solar Transmittance at Normal Incidence
    .086,                    !- Front Side Solar Reflectance at Normal Incidence
    .086,                    !- Back Side Solar Reflectance at Normal Incidence
    .847,                    !- Visible Transmittance at Normal Incidence
    .099,                    !- Front Side Visible Reflectance at Normal Incidence
    .099,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .10,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

!    Dbl LoE Elec Abs Bleached 6mm/6mm Air,     !- Name

  Construction,
    Window_U_0.40_SHGC_0.45, !- Name
    ECABS-2 BLEACHED 6MM,    !- Outside Layer
    AIR 6MM,                 !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3

!
! The next four constructions are derived from Window 6.3.
! Refer to the scorecard for individual layers' definitions.
!

  WindowMaterial:Glazing,
    Glass_2175_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.008600,                !- Thickness {m}
    0.167758,                !- Solar Transmittance at Normal Incidence
    2.176064e-001,           !- Front Side Solar Reflectance at Normal Incidence
    4.379779e-001,           !- Back Side Solar Reflectance at Normal Incidence
    0.416044,                !- Visible Transmittance at Normal Incidence
    0.078729,                !- Front Side Visible Reflectance at Normal Incidence
    0.106540,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.840000,                !- Front Side Infrared Hemispherical Emissivity
    0.840000,                !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Glass_2022F_LayerAvg,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003900,                !- Thickness {m}
    0.355897,                !- Solar Transmittance at Normal Incidence
    3.940945e-001,           !- Front Side Solar Reflectance at Normal Incidence
    2.656452e-001,           !- Back Side Solar Reflectance at Normal Incidence
    0.677694,                !- Visible Transmittance at Normal Incidence
    0.042734,                !- Front Side Visible Reflectance at Normal Incidence
    0.055470,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.046000,                !- Front Side Infrared Hemispherical Emissivity
    0.840000,                !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Glass_2052_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.008370,                !- Thickness {m}
    0.507767,                !- Solar Transmittance at Normal Incidence
    5.422805e-002,           !- Front Side Solar Reflectance at Normal Incidence
    5.449309e-002,           !- Back Side Solar Reflectance at Normal Incidence
    0.586833,                !- Visible Transmittance at Normal Incidence
    0.058050,                !- Front Side Visible Reflectance at Normal Incidence
    0.058397,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.840000,                !- Front Side Infrared Hemispherical Emissivity
    0.840000,                !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Glass_2010F_LayerAvg,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.002210,                !- Thickness {m}
    0.434294,                !- Solar Transmittance at Normal Incidence
    4.183747e-001,           !- Front Side Solar Reflectance at Normal Incidence
    3.410654e-001,           !- Back Side Solar Reflectance at Normal Incidence
    0.797579,                !- Visible Transmittance at Normal Incidence
    0.043577,                !- Front Side Visible Reflectance at Normal Incidence
    0.056031,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.042274,                !- Front Side Infrared Hemispherical Emissivity
    0.840000,                !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Glass_2027F_LayerAvg,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.004000,                !- Thickness {m}
    0.369744,                !- Solar Transmittance at Normal Incidence
    4.700695e-001,           !- Front Side Solar Reflectance at Normal Incidence
    3.409350e-001,           !- Back Side Solar Reflectance at Normal Incidence
    0.765222,                !- Visible Transmittance at Normal Incidence
    0.054600,                !- Front Side Visible Reflectance at Normal Incidence
    0.073741,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.036750,                !- Front Side Infrared Hemispherical Emissivity
    0.840000,                !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

  WindowMaterial:Gas,
    Gap_1_W_0_0025,          !- Name
    Air,                     !- Gas Type
    0.0025;                  !- Thickness {m}

  WindowMaterial:Gas,
    Gap_1_W_0_0032,          !- Name
    Air,                     !- Gas Type
    0.0032;                  !- Thickness {m}

  WindowMaterial:Gas,
    Gap_1_W_0_0042,          !- Name
    Air,                     !- Gas Type
    0.0042;                  !- Thickness {m}

  WindowMaterial:Gas,
    Gap_1_W_0_0043,          !- Name
    Air,                     !- Gas Type
    0.0043;                  !- Thickness {m}

  WindowMaterial:Gas,
    Gap_1_W_0_0018,          !- Name
    Air,                     !- Gas Type
    0.0018;                  !- Thickness {m}

  WindowMaterial:Gas,
    Gap_1_W_0_0024,          !- Name
    Air,                     !- Gas Type
    0.0024;                  !- Thickness {m}

  WindowMaterial:Gas,
    Gap_1_W_0_0038,          !- Name
    Air,                     !- Gas Type
    0.0038;                  !- Thickness {m}

  Construction,
    Window_U_0.60_SHGC_0.25, !- Name
    Glass_2175_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0025,          !- Layer 2
    Glass_2022F_LayerAvg;    !- Layer 3

  Construction,
    Window_U_0.55_SHGC_0.25, !- Name
    Glass_2175_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0032,          !- Layer 2
    Glass_2022F_LayerAvg;    !- Layer 3

  Construction,
    Window_U_0.50_SHGC_0.25, !- Name
    Glass_2175_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0042,          !- Layer 2
    Glass_2022F_LayerAvg;    !- Layer 3

  Construction,
    Window_U_0.47_SHGC_0.40, !- Name
    Glass_2052_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0043,          !- Layer 2
    Glass_2010F_LayerAvg;    !- Layer 3

!=================Additional Skylight Materials and Constructions for 50% Concept====================
!
! The next four constructions are derived from Window 6.3.
! Refer to the scorecard for individual layers.
!

  Construction,
    Window_U_0.75_SHGC_0.35, !- Name
    Glass_2052_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0018,          !- Layer 2
    Glass_2027F_LayerAvg;    !- Layer 3

  Construction,
    Window_U_0.65_SHGC_0.35, !- Name
    Glass_2052_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0024,          !- Layer 2
    Glass_2027F_LayerAvg;    !- Layer 3

  Construction,
    Window_U_0.55_SHGC_0.35, !- Name
    Glass_2052_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0038,          !- Layer 2
    Glass_2027F_LayerAvg;    !- Layer 3

  Construction,
    Window_U_0.50_SHGC_0.40, !- Name
    Glass_2052_LayerAvg,     !- Outside Layer
    Gap_1_W_0_0038,          !- Layer 2
    Glass_2027F_LayerAvg;    !- Layer 3

!=================Additional Windows for IECC Analysis================================================
!Sgl Elec Ref Colored 6mm

  Construction,
    Window_U_1.16_SHGC_0.25, !- Name
    ECREF-1 COLORED 6MM;     !- Outside Layer

! Sgl Elec Ref Colored 6mm

  Construction,
    Window_U_1.08_SHGC_0.25, !- Name
    ECREF-1 COLORED 6MM;     !- Outside Layer

! Dbl Elec Ref Bleached 6mm/13mm Air,  !- Name

  WindowMaterial:Glazing,
    ECREF-2 BLEACHED 6MM,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .694,                    !- Solar Transmittance at Normal Incidence
    .168,                    !- Front Side Solar Reflectance at Normal Incidence
    .168,                    !- Back Side Solar Reflectance at Normal Incidence
    .818,                    !- Visible Transmittance at Normal Incidence
    .110,                    !- Front Side Visible Reflectance at Normal Incidence
    .110,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .10,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  Construction,
    Window_U_0.29_SHGC_0.45, !- Name
    ECREF-2 BLEACHED 6MM,    !- Outside Layer
    AIR 13MM,                !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3

!=================Additional Skylights for IECC Analysis================================================
! Using Window_U_0.65_SHGC_0.35 and Window_U_0.75_SHGC_0.35 from 50% concepts.
!Sgl Ref-B-H Clr 6mm, Add frame width and frame conductivity
! Glazing Properties- Assembly U factor = 0.89, SHGC = 0.4. This includes the effect of air films.
! Skylight frame has ben added with the following properties-
! Frame width = 0.7129; Frame conductivity = 283.91

  Construction,
    Window_U_1.60_SHGC_0.40, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

! Sgl Ref-C-H Clr 6mm, Add frame width and frame conductivity
! Glazing Properties- Assembly U factor = 0.89, SHGC = 0.4. This includes the effect of air films.
! Skylight frame has ben added with the following properties-
! Frame width = 0.1271; Frame conductivity = 283.91

  Construction,
    Window_U_1.05_SHGC_0.40, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

! Sgl Ref-C-H Clr 6mm, Add frame width and frame conductivity
! Same construction (Assembly U factor = 0.89, SHGC = 0.4) has been used with frame width = 0.

  Construction,
    Window_U_0.90_SHGC_0.40, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    Basement,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Core_bottom,             !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Core_mid,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10.0000,                 !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Core_top,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Perimeter_bot_ZN_3,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Perimeter_bot_ZN_2,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Perimeter_bot_ZN_1,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Perimeter_bot_ZN_4,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Perimeter_mid_ZN_3,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10.0000,                 !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Perimeter_mid_ZN_2,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10.0000,                 !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Perimeter_mid_ZN_1,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10.0000,                 !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Perimeter_mid_ZN_4,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10.0000,                 !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Perimeter_top_ZN_3,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Perimeter_top_ZN_2,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Perimeter_top_ZN_1,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    Perimeter_top_ZN_4,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

  Zone,
    GroundFloor_Plenum,      !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  Zone,
    MidFloor_Plenum,         !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    10,                      !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  Zone,
    TopFloor_Plenum,         !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

!- Adding Data Center Zones

  Zone,
    DataCenter_bot_ZN_6,     !- Name
    0.0,                     !- Direction of Relative North {deg}
    5.4876,                  !- X Origin {m}
    44.165,                  !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    DataCenter_mid_ZN_6,     !- Name
    0.0,                     !- Direction of Relative North {deg}
    4.5732,                  !- X Origin {m}
    4.5732,                  !- Y Origin {m}
    16.7683,                 !- Z Origin {m}
    ,                        !- Type
    10;                      !- Multiplier

  Zone,
    DataCenter_top_ZN_6,     !- Name
    0.0,                     !- Direction of Relative North {deg}
    4.5732,                  !- X Origin {m}
    4.5732,                  !- Y Origin {m}
    33.5366,                 !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    DataCenter_basement_ZN_6,!- Name
    0.0,                     !- Direction of Relative North {deg}
    16.0794,                 !- X Origin {m}
    0.0,                     !- Y Origin {m}
    -2.439,                  !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

!-   ===========  ALL OBJECTS IN CLASS: SURFACEGEOMETRY ===========

  GlobalGeometryRules,
    ULC,                     !- Starting Vertex Position
    CCW,                     !- Vertex Entry Direction
    Relative;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: SURFACE:HEATTRANSFER ===========
  !-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

  BuildingSurface:Detailed,
    Basement_Wall_East,      !- Name
    Wall,                    !- Surface Type
    basement_wall,           !- Construction Name
    Basement,                !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    surfPropOthSdCoefBasementAvgWall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,-2.439000000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,48.738100000000,-2.439000000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Floor-PPAutoCreateOther,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Basement,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_2_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Floor-PPAutoCreateOther,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Basement,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_1_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    16.079400000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    16.079400000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,4.573200000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_bot_ZN_5_Ceiling,   !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Core_bottom,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GroundFloor_Plenum,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.487600000000,44.165000000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.487600000000,4.573200000000,2.744000000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,2.744000000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DataCenter_basement_ZN_6_Ceiling-Core_bot_ZN_5-PPAutoCreateOther,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Core_bottom,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_basement_ZN_6_Ceiling-Core_bot_ZN_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    16.078200000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    16.078200000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.487600000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.487600000000,44.165000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_South,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_bottom,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_bot_ZN_5_Wall_South-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.487600000000,4.573200000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.487600000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,4.573200000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_West, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_bottom,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_bot_ZN_6_Wall_East-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.487600000000,44.165000000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.487600000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.487600000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.487600000000,4.573200000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_North,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_bottom,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_bot_ZN_5_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.487600000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.487600000000,44.165000000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_East, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_bottom,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_bot_ZN_5_Wall_East-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,4.573200000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_mid_ZN_5_Ceiling,   !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Core_mid,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.487600000000,44.165000000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.487600000000,4.573200000000,19.512300000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,19.512300000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_mid_ZN_5_Floor,     !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Core_mid,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,16.768300000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.487600000000,4.573200000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.487600000000,44.165000000000,16.768300000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_South,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_mid,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_South-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.487600000000,4.573200000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.487600000000,4.573200000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,4.573200000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_West, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_mid,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_mid_ZN_6_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.487600000000,44.165000000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.487600000000,44.165000000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.487600000000,4.573200000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.487600000000,4.573200000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_North,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_mid,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,44.165000000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.487600000000,44.165000000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.487600000000,44.165000000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_East, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_mid,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_East-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,4.573200000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,44.165000000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_top_ZN_5_Ceiling,   !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Core_top,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.487600000000,44.165000000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.487600000000,4.573200000000,36.280600000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,36.280600000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_top_ZN_5_Floor,     !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Core_top,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_top_ZN_5_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,33.536600000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.487600000000,4.573200000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.487600000000,44.165000000000,33.536600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_South,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_top,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_bot_ZN_5_Wall_South-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.487600000000,4.573200000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.487600000000,4.573200000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,4.573200000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_West, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_top,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_top_ZN_6_Wall_West-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.487600000000,44.165000000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.487600000000,44.165000000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.487600000000,4.573200000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.487600000000,4.573200000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_North,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_top,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_top_ZN_5_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,44.165000000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.487600000000,44.165000000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.487600000000,44.165000000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_East, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_top,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_top_ZN_5_Wall_East-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,4.573200000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,44.165000000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_bot_ZN_3,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_bot_ZN_3,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GroundFloor_Plenum,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,44.165000000000,2.744000000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,44.165000000000,2.744000000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Floor,!- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_bot_ZN_3,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_3_Floor-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    16.078200000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    16.078200000000,48.738100000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_bot_ZN_3,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_3_Wall_West-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,44.165000000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_North-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_bot_ZN_3,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_bot_ZN_5_Wall_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.487600000000,44.165000000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.487600000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_North-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_bot_ZN_3,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_2_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_bot_ZN_2,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_bot_ZN_2,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GroundFloor_Plenum,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,2.744000000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Floor,!- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_bot_ZN_2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_2_Floor-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_bot_ZN_2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_2_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_East-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_bot_ZN_2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_bot_ZN_5_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,4.573200000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_East-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_bot_ZN_2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_1_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,4.573200000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,0.000000000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_bot_ZN_1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,0.000000000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_bot_ZN_1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GroundFloor_Plenum,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,4.573200000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,4.573200000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DataCenter_basement_ZN_6-Perimeter_bot_ZN_1-PPAutoCreateOther,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_bot_ZN_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    16.078200000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    16.078200000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,4.573200000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_bot_ZN_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_1_Wall_East-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,4.573200000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DataCenter_bot_ZN_6_Wall_South-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_bot_ZN_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_bot_ZN_6_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.487600000000,4.573200000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.487600000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,4.573200000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_South-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_bot_ZN_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,4.573200000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_bot_ZN_4,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_bot_ZN_4,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GroundFloor_Plenum,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,4.573200000000,2.744000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,44.165000000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Floor,!- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_bot_ZN_4,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_4_Floor-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_bot_ZN_4,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_4_Wall_South-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,4.573200000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DataCenter_bot_ZN_6_Wall_West-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_bot_ZN_4,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_bot_ZN_6_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,4.573200000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,44.165000000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_West-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_bot_ZN_4,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,44.165000000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_mid_ZN_3,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,48.738100000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,48.738100000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_mid_ZN_3,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,44.165000000000,19.512300000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,44.165000000000,19.512300000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Floor,!- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_mid_ZN_3,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,16.768300000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,44.165000000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,44.165000000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,16.768300000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_mid_ZN_3,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Wall_West-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,48.738100000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,44.165000000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,44.165000000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_North-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_mid_ZN_3,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.487600000000,44.165000000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.487600000000,44.165000000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,44.165000000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_North-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_mid_ZN_3,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,44.165000000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,48.738100000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_mid_ZN_2,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,0.000000000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,48.738100000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_mid_ZN_2,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,19.512300000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,19.512300000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Floor,!- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_mid_ZN_2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,16.768300000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,16.768300000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_mid_ZN_2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,48.738100000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,44.165000000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_East-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_mid_ZN_2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,44.165000000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,4.573200000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Wall_East-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_mid_ZN_2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,4.573200000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,0.000000000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_mid_ZN_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Wall_East-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,0.000000000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,4.573200000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_mid_ZN_1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,0.000000000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_mid_ZN_1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,4.573200000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,19.512300000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,19.512300000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,4.573200000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Floor,!- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_mid_ZN_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,4.573200000000,16.768300000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,4.573200000000,16.768300000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DataCenter_mid_ZN_6_Wall_South-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_mid_ZN_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_mid_ZN_6_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.487600000000,4.573200000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.487600000000,4.573200000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,4.573200000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,4.573200000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_South-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_mid_ZN_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,4.573200000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,4.573200000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_mid_ZN_4,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,48.738100000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_mid_ZN_4,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,19.512300000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,4.573200000000,19.512300000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,44.165000000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Floor,!- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_mid_ZN_4,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,44.165000000000,16.768300000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,4.573200000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,16.768300000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_mid_ZN_4,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Wall_South-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,4.573200000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,4.573200000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DataCenter_mid_ZN_6_Wall_West-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_mid_ZN_4,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_mid_ZN_6_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,4.573200000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,4.573200000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,44.165000000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,44.165000000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_West-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_mid_ZN_4,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,44.165000000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,44.165000000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,48.738100000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_top_ZN_3,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,48.738100000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,48.738100000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_top_ZN_3,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,44.165000000000,36.280600000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,44.165000000000,36.280600000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Floor,!- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_top_ZN_3,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_3_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,33.536600000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,44.165000000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,44.165000000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,33.536600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_top_ZN_3,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_3_Wall_West-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,48.738100000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,44.165000000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,44.165000000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_North-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_top_ZN_3,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_top_ZN_5_Wall_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.487600000000,44.165000000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.487600000000,44.165000000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,44.165000000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Wall_North-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_top_ZN_3,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_2_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,44.165000000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,48.738100000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_top_ZN_2,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,0.000000000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,48.738100000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_top_ZN_2,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,36.280600000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,36.280600000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Floor,!- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_top_ZN_2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_2_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,33.536600000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,33.536600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_top_ZN_2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_2_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,48.738100000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,44.165000000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_East-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_top_ZN_2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_top_ZN_5_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,44.165000000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,4.573200000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Int-Per3S-NE-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_top_ZN_2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Int-Per3S-NE,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,4.573200000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,0.000000000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_top_ZN_1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,0.000000000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_top_ZN_1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,4.573200000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,36.280600000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,36.280600000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,4.573200000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Floor,!- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_top_ZN_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_1_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,4.573200000000,33.536600000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,4.573200000000,33.536600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Int-Per3S-NE,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_top_ZN_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Int-Per3S-NE-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,0.000000000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,4.573200000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DataCenter_top_ZN_6_Wall_South-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_top_ZN_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_top_ZN_6_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.487600000000,4.573200000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.487600000000,4.573200000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,4.573200000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,4.573200000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Wall_South-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_top_ZN_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,4.573200000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,4.573200000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_top_ZN_4,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,48.738100000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_top_ZN_4,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,36.280600000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,4.573200000000,36.280600000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,44.165000000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Floor,!- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_top_ZN_4,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_4_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,44.165000000000,33.536600000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,4.573200000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,33.536600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_top_ZN_4,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_4_Wall_South-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,4.573200000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,4.573200000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DataCenter_top_ZN_6_Wall_West-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_top_ZN_4,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_top_ZN_6_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,4.573200000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,4.573200000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,44.165000000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,44.165000000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Wall_West-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_top_ZN_4,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,44.165000000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,44.165000000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,48.738100000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    GroundFloor_Plenum_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    GroundFloor_Plenum,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,3.963200000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,48.738100000000,2.744000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,48.738100000000,2.744000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,3.963200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    GroundFloor_Plenum_West, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    GroundFloor_Plenum,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,3.963200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,48.738100000000,2.744000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.963200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    GroundFloor_Plenum_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    GroundFloor_Plenum,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.963200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,0.000000000000,3.963200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    GroundFloor_Plenum_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    GroundFloor_Plenum,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WINDEXPOSED,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,0.000000000000,3.963200000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,48.738100000000,2.744000000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,3.963200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MidFloor_Plenum_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    MidFloor_Plenum,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,20.731500000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,48.738100000000,19.512300000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,48.738100000000,19.512300000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,20.731500000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MidFloor_Plenum_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    MidFloor_Plenum,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,20.731500000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,48.738100000000,19.512300000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,19.512300000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,20.731500000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MidFloor_Plenum_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    MidFloor_Plenum,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,20.731500000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,19.512300000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,19.512300000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,0.000000000000,20.731500000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MidFloor_Plenum_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    MidFloor_Plenum,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,0.000000000000,20.731500000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,19.512300000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,48.738100000000,19.512300000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,20.731500000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TopFloor_Plenum_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    TopFloor_Plenum,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,37.499800000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,36.280600000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,36.280600000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,0.000000000000,37.499800000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TopFloor_Plenum_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    TopFloor_Plenum,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,0.000000000000,37.499800000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,36.280600000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,48.738100000000,36.280600000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,37.499800000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Building_Roof,           !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    TopFloor_Plenum,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,37.499800000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,37.499800000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,37.499800000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,37.499800000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TopFloor_Plenum_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    TopFloor_Plenum,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,37.499800000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,48.738100000000,36.280600000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,36.280600000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,37.499800000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TopFloor_Plenum_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    TopFloor_Plenum,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,37.499800000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,48.738100000000,36.280600000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,48.738100000000,36.280600000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,37.499800000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    GroundFloor_Plenum_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GroundFloor_Plenum,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_Plenum_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,3.963200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,3.963200000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,3.963200000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,3.963200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MidFloor_Plenum_Ceiling, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    MidFloor_Plenum,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Ceiling, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,20.731500000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,20.731500000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,20.731500000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,20.731500000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DataCenter_bot_ZN_6_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    DataCenter_bot_ZN_6,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_bot_ZN_6_Floor-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-39.591800000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.914400000000,-39.591800000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.914400000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DataCenter_bot_ZN_6_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    DataCenter_bot_ZN_6,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_bot_ZN_6_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.914400000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.914400000000,0.000000000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DataCenter_bot_ZN_6_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    DataCenter_bot_ZN_6,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_bot_ZN_6_Wall_South-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.914400000000,-39.591800000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.914400000000,-39.591800000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-39.591800000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-39.591800000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DataCenter_bot_ZN_6_Wall_East-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    DataCenter_bot_ZN_6,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_bot_ZN_5_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,-39.591800000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-39.591800000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DataCenter_bot_ZN_6_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    DataCenter_bot_ZN_6,     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GroundFloor_Plenum,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.914400000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.914400000000,-39.591800000000,2.744000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-39.591800000000,2.744000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DataCenter_bot_ZN_6_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    DataCenter_bot_ZN_6,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_bot_ZN_6_Wall_West-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.914400000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.914400000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.914400000000,-39.591800000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.914400000000,-39.591800000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DataCenter_bot_ZN_6_Wall_North-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_bot_ZN_3,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_bot_ZN_6_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,44.165000000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.487600000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.487600000000,44.165000000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_South-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_bot_ZN_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_bot_ZN_5_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,4.573200000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.487600000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.487600000000,4.573200000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DataCenter_mid_ZN_6_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    DataCenter_mid_ZN_6,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_mid_ZN_6_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.914400000000,39.591800000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.914400000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,39.591800000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DataCenter_mid_ZN_6_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    DataCenter_mid_ZN_6,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_mid_ZN_6_Wall_West-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,39.591800000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,39.591800000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DataCenter_mid_ZN_6_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    DataCenter_mid_ZN_6,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_mid_ZN_6_Wall_South-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.914400000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.914400000000,0.000000000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DataCenter_mid_ZN_6_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    DataCenter_mid_ZN_6,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.914400000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.914400000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.914400000000,39.591800000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.914400000000,39.591800000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DataCenter_mid_ZN_6_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    DataCenter_mid_ZN_6,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_mid_ZN_6_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.914400000000,39.591800000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.914400000000,39.591800000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,39.591800000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,39.591800000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DataCenter_mid_ZN_6_ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    DataCenter_mid_ZN_6,     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,39.591800000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.914400000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.914400000000,39.591800000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_South-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_mid_ZN_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,4.573200000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.487600000000,4.573200000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.487600000000,4.573200000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DataCenter_mid_ZN_6_Wall_North-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_mid_ZN_3,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_mid_ZN_6_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,44.165000000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,44.165000000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.487600000000,44.165000000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.487600000000,44.165000000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DataCenter_top_ZN_6_Wall_North-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_top_ZN_3,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_top_ZN_6_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,44.165000000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,44.165000000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.487600000000,44.165000000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.487600000000,44.165000000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_South-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_top_ZN_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_top_ZN_5_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,4.573200000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.487600000000,4.573200000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.487600000000,4.573200000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DataCenter_top_ZN_6_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    DataCenter_top_ZN_6,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_top_ZN_6_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.914400000000,39.591800000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.914400000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,39.591800000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DataCenter_top_ZN_6_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    DataCenter_top_ZN_6,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_top_ZN_5_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.914400000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.914400000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.914400000000,39.591800000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.914400000000,39.591800000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DataCenter_top_ZN_6_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    DataCenter_top_ZN_6,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_top_ZN_6_Wall_West-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,39.591800000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,39.591800000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DataCenter_top_ZN_6_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    DataCenter_top_ZN_6,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_top_ZN_6_Wall_South-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.914400000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.914400000000,0.000000000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DataCenter_top_ZN_6_ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    DataCenter_top_ZN_6,     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,39.591800000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.914400000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.914400000000,39.591800000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DataCenter_top_ZN_6_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    DataCenter_top_ZN_6,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_top_ZN_6_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.914400000000,39.591800000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.914400000000,39.591800000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,39.591800000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,39.591800000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_bot_ZN_5_Floor-PPAutoCreateOther,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Basement,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_bot_ZN_5_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    16.079400000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    16.079400000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_bot_ZN_5_Floor,     !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Core_bottom,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_bot_ZN_5_Floor-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    16.078200000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    16.078200000000,44.165000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Floor-PPAutoCreateOther,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Basement,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_3_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    16.079400000000,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    16.079400000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Wall_South,     !- Name
    Wall,                    !- Surface Type
    basement_wall,           !- Construction Name
    Basement,                !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    surfPropOthSdCoefBasementAvgWall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    16.079400000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    16.079400000000,0.000000000000,-2.439000000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,-2.439000000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Floor,          !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    Basement,                !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    surfPropOthSdCoefBasementAvgFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,-2.439000000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,-2.439000000000,  !- X,Y,Z ==> Vertex 2 {m}
    16.079400000000,0.000000000000,-2.439000000000,  !- X,Y,Z ==> Vertex 3 {m}
    16.079400000000,48.738100000000,-2.439000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Wall_North,     !- Name
    Wall,                    !- Surface Type
    basement_wall,           !- Construction Name
    Basement,                !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    surfPropOthSdCoefBasementAvgWall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,48.738100000000,-2.439000000000,  !- X,Y,Z ==> Vertex 2 {m}
    16.079400000000,48.738100000000,-2.439000000000,  !- X,Y,Z ==> Vertex 3 {m}
    16.079400000000,48.738100000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Wall_West,      !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Basement,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_basement_ZN_6_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    16.079400000000,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    16.079400000000,48.738100000000,-2.439000000000,  !- X,Y,Z ==> Vertex 2 {m}
    16.079400000000,0.000000000000,-2.439000000000,  !- X,Y,Z ==> Vertex 3 {m}
    16.079400000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DataCenter_basement_ZN_6_Floor,  !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    DataCenter_basement_ZN_6,!- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    surfPropOthSdCoefBasementAvgFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -16.079400000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -16.079400000000,48.738100000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DataCenter_basement_ZN_6_Wall_North,  !- Name
    Wall,                    !- Surface Type
    basement_wall,           !- Construction Name
    DataCenter_basement_ZN_6,!- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    surfPropOthSdCoefBasementAvgWall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.001200000000,48.738100000000,2.439000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -16.079400000000,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -16.079400000000,48.738100000000,2.439000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DataCenter_basement_ZN_6_Wall_South,  !- Name
    Wall,                    !- Surface Type
    basement_wall,           !- Construction Name
    DataCenter_basement_ZN_6,!- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    surfPropOthSdCoefBasementAvgWall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.079400000000,0.000000000000,2.439000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -16.079400000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.439000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DataCenter_basement_ZN_6_Wall_West,  !- Name
    Wall,                    !- Surface Type
    basement_wall,           !- Construction Name
    DataCenter_basement_ZN_6,!- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    surfPropOthSdCoefBasementAvgWall,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.079400000000,48.738100000000,2.439000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -16.079400000000,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -16.079400000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -16.079400000000,0.000000000000,2.439000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DataCenter_bot_ZN_6_Floor-PPAutoCreateOther,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    DataCenter_basement_ZN_6,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_bot_ZN_6_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.506200000000,44.165000000000,2.439000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -11.506200000000,4.573200000000,2.439000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -10.591800000000,4.573200000000,2.439000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -10.591800000000,44.165000000000,2.439000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DataCenter_basement_ZN_6_Ceiling-Core_bot_ZN_5,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    DataCenter_basement_ZN_6,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_basement_ZN_6_Ceiling-Core_bot_ZN_5-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.591800000000,44.165000000000,2.439000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -10.591800000000,4.573200000000,2.439000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,4.573200000000,2.439000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,44.165000000000,2.439000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Floor-PPAutoCreateOther,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    DataCenter_basement_ZN_6,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_4_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.079400000000,48.738100000000,2.439000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -16.079400000000,0.000000000000,2.439000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -11.506200000000,4.573200000000,2.439000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.506200000000,44.165000000000,2.439000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_1,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    DataCenter_basement_ZN_6,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_basement_ZN_6-Perimeter_bot_ZN_1-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.506200000000,4.573200000000,2.439000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -16.079400000000,0.000000000000,2.439000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,2.439000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,4.573200000000,2.439000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_3,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    DataCenter_basement_ZN_6,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_3-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.079400000000,48.738100000000,2.439000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -11.506200000000,44.165000000000,2.439000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.001200000000,44.165000000000,2.439000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.001200000000,48.738100000000,2.439000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Floor,!- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_bot_ZN_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_1_Floor-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    16.078200000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    16.078200000000,4.573200000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_3-PPAutoCreateOther,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_bot_ZN_3,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    16.078200000000,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    16.078200000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DataCenter_basement_ZN_6_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    DataCenter_basement_ZN_6,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement_Wall_West,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.439000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,2.439000000000;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: SURFACE:HEATTRANSFER:SUB ===========

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    Perimeter_bot_ZN_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    73.107000,48.738100,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    73.107000,48.738100,0.91472,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,48.738100,0.91472,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,48.738100,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    Perimeter_bot_ZN_2_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    73.107200,0.000000,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200,0.000000,0.91472,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200,48.738000,0.91472,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200,48.738000,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    Perimeter_bot_ZN_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000,0.000000,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.91472,  !- X,Y,Z ==> Vertex 2 {m}
    73.107000,0.000000,0.91472,  !- X,Y,Z ==> Vertex 3 {m}
    73.107000,0.000000,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    Perimeter_bot_ZN_4_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000,48.738000,2.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,48.738000,0.91472,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.91472,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    Perimeter_mid_ZN_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    73.107000,48.738100,19.268300,  !- X,Y,Z ==> Vertex 1 {m}
    73.107000,48.738100,17.68302,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,48.738100,17.68302,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,48.738100,19.268300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    Perimeter_mid_ZN_2_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    73.107200,0.000000,19.268300,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200,0.000000,17.68302,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200,48.738000,17.68302,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200,48.738000,19.268300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_mid_ZN_1_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    Perimeter_mid_ZN_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000,0.000000,19.268300,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,17.68302,  !- X,Y,Z ==> Vertex 2 {m}
    73.107000,0.000000,17.68302,  !- X,Y,Z ==> Vertex 3 {m}
    73.107000,0.000000,19.268300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    Perimeter_mid_ZN_4_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000,48.738000,19.268300,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,48.738000,17.68302,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,17.68302,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,19.268300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_top_ZN_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    Perimeter_top_ZN_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    73.107000,48.738100,36.036600,  !- X,Y,Z ==> Vertex 1 {m}
    73.107000,48.738100,34.45132,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,48.738100,34.45132,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,48.738100,36.036600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_top_ZN_2_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    Perimeter_top_ZN_2_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    73.107200,0.000000,36.036600,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200,0.000000,34.45132,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200,48.738000,34.45132,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200,48.738000,36.036600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_top_ZN_1_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    Perimeter_top_ZN_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000,0.000000,36.036600,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,34.45132,  !- X,Y,Z ==> Vertex 2 {m}
    73.107000,0.000000,34.45132,  !- X,Y,Z ==> Vertex 3 {m}
    73.107000,0.000000,36.036600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_top_ZN_4_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.42_SHGC_0.40, !- Construction Name
    Perimeter_top_ZN_4_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000,48.738000,36.036600,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,48.738000,34.45132,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,34.45132,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,36.036600;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: SURFACE:HEATTRANSFER:INTERNALMASS ===========

  InternalMass,
    Basement_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    Basement,                !- Zone Name
    7126.2120;               !- Surface Area {m2}

  InternalMass,
    Core_bottom_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Core_bottom,             !- Zone Name
    5064.6526;               !- Surface Area {m2}

  InternalMass,
    Core_mid_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    Core_mid,                !- Zone Name
    5064.6526;               !- Surface Area {m2}

  InternalMass,
    Core_top_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    Core_top,                !- Zone Name
    5064.6526;               !- Surface Area {m2}

  InternalMass,
    Perimeter_bot_ZN_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_bot_ZN_3,      !- Zone Name
    626.8258;                !- Surface Area {m2}

  InternalMass,
    Perimeter_bot_ZN_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_bot_ZN_2,      !- Zone Name
    403.9504;                !- Surface Area {m2}

  InternalMass,
    Perimeter_bot_ZN_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_bot_ZN_1,      !- Zone Name
    626.8354;                !- Surface Area {m2}

  InternalMass,
    Perimeter_bot_ZN_4_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_bot_ZN_4,      !- Zone Name
    403.9478;                !- Surface Area {m2}

  InternalMass,
    Perimeter_mid_ZN_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_mid_ZN_3,      !- Zone Name
    626.8258;                !- Surface Area {m2}

  InternalMass,
    Perimeter_mid_ZN_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_mid_ZN_2,      !- Zone Name
    403.9504;                !- Surface Area {m2}

  InternalMass,
    Perimeter_mid_ZN_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_mid_ZN_1,      !- Zone Name
    626.8354;                !- Surface Area {m2}

  InternalMass,
    Perimeter_mid_ZN_4_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_mid_ZN_4,      !- Zone Name
    403.9478;                !- Surface Area {m2}

  InternalMass,
    Perimeter_top_ZN_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_top_ZN_3,      !- Zone Name
    626.8258;                !- Surface Area {m2}

  InternalMass,
    Perimeter_top_ZN_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_top_ZN_2,      !- Zone Name
    403.9504;                !- Surface Area {m2}

  InternalMass,
    Perimeter_top_ZN_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_top_ZN_1,      !- Zone Name
    626.8354;                !- Surface Area {m2}

  InternalMass,
    Perimeter_top_ZN_4_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_top_ZN_4,      !- Zone Name
    403.9478;                !- Surface Area {m2}

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Number;                  !- Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

  Schedule:Compact,
    DataCenter_ExtraElecHeatC_Sch,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    DataCenter_ExtraWaterHeatC_Sch,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Exterior_lighting_schedule_a,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 24:00,1;          !- Field 5

  Schedule:Compact,
    Exterior_lighting_schedule_b,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.7,        !- Field 3
    Until: 24:00,1;          !- Field 5

  Schedule:Compact,
    Hours_of_operation,      !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Exterior_Lgt_189_1,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Weekdays,            !- Field 2
    Until:  9:00,0.5,        !- Field 3
    Until: 24:00,1.0,        !- Field 5
    For:Saturday,            !- Field 7
    Until:  9:00,0.5,        !- Field 8
    Until: 19:00,1.0,        !- Field 10
    Until: 24:00,0.5,        !- Field 12
    FOR: Sunday Holidays AllOtherDays, !- Field 14
    Until:  9:00,0.5,        !- Field 15
    Until: 18:00,1.0,        !- Field 17
    Until: 24:00,0.5;        !- Field 19

  Schedule:Compact,
    ALWAYS_OFF,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    HVACOperationSchd,       !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,0.0;        !- Field 17

! lighting schedules for ASHRAE90.1-STD2004, ASHRAE90.1-2007
! lighting schedules for ASHRAE90.1-STD2010
! lighting schedules for IECC2006 / IECC2009
! lighting schedules for IECC2012
! lighting schedules for ASHRAE1891_2009
! lighting schedules for ASHRAE1891_2011
! lighting schedules for ASHRAE90.1-2013

  Schedule:Compact,
    BLDG_LIGHT_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 5:00,0.05,        !- Field 3
    Until: 6:00,0.1,         !- Field 5
    Until: 7:00,0.090560114, !- Field 7
    Until: 8:00,0.271680342, !- Field 9
    Until: 17:00,0.815041026,!- Field 11
    Until: 18:00,0.45280057, !- Field 13
    Until: 20:00,0.271680342,!- Field 15
    Until: 22:00,0.181120228,!- Field 17
    Until: 23:00,0.090560114,!- Field 19
    Until: 24:00,0.045280057,!- Field 21
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 6:00,0.05,        !- Field 27
    Until: 8:00,0.090560114, !- Field 29
    Until: 12:00,0.271680342,!- Field 31
    Until: 17:00,0.135840171,!- Field 33
    Until: 19:00,0.045280057,!- Field 35
    Until: 24:00,0.05,       !- Field 37
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.045280057,!- Field 45
    Until: 24:00,0.05;       !- Field 47

  Schedule:Compact,
    EXTERIOR_LIGHT_SCH,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,1.0,        !- Field 3
    Until: 19:00,0.0,        !- Field 5
    Until: 24:00,1.0;        !- Field 7

  Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.2947764352, !- Field 3
    Until: 08:00,0.3796573052, !- Field 5
    Until: 12:00,0.8542289367, !- Field 7
    Until: 13:00,0.7593146104, !- Field 9
    Until: 17:00,0.8542289367, !- Field 11
    Until: 18:00,0.4745716315, !- Field 13
    Until: 24:00,0.3796573052, !- Field 15
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2210823264, !- Field 21
    Until: 08:00,0.3796573052, !- Field 23
    Until: 12:00,0.4745716315, !- Field 25
    Until: 17:00,0.33220014205, !- Field 27
    Until: 19:00,0.2847429789, !- Field 29
    Until: 24:00,0.2210823264, !- Field 31
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2210823264, !- Field 37
    Until: 18:00,0.2847429789, !- Field 39
    Until: 24:00,0.2210823264; !- Field 41

  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 08:00,0.2,        !- Field 7
    Until: 12:00,0.95,       !- Field 9
    Until: 13:00,0.5,        !- Field 11
    Until: 17:00,0.95,       !- Field 13
    Until: 18:00,0.3,        !- Field 15
    Until: 22:00,0.1,        !- Field 17
    Until: 24:00,0.05,       !- Field 19
    For: SummerDesignDay,    !- Field 21
    Until: 06:00,0.0,        !- Field 22
    Until: 22:00,1.0,        !- Field 24
    Until: 24:00,0.05,       !- Field 26
    For: Saturday,           !- Field 28
    Until: 06:00,0.0,        !- Field 29
    Until: 08:00,0.1,        !- Field 31
    Until: 12:00,0.3,        !- Field 33
    Until: 17:00,0.1,        !- Field 35
    Until: 19:00,0.05,       !- Field 37
    Until: 24:00,0.0,        !- Field 39
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,0.0,        !- Field 42
    For: Sunday Holidays AllOtherDays, !- Field 44
    Until: 06:00,0.0,        !- Field 45
    Until: 18:00,0.05,       !- Field 47
    Until: 24:00,0.0;        !- Field 49

!- Elevator schedule is from Benchmark (V1.3_5.0)

  Schedule:Compact,
    BLDG_ELEVATORS,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,0.5,        !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0.05,       !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 04:00,0.05,       !- Field 9
    Until: 05:00,0.10,       !- Field 11
    Until: 06:00,0.20,       !- Field 13
    Until: 07:00,0.40,       !- Field 15
    Until: 09:00,0.50,       !- Field 17
    Until: 10:00,0.35,       !- Field 19
    Until: 16:00,0.15,       !- Field 21
    Until: 17:00,0.35,       !- Field 23
    Until: 19:00,0.50,       !- Field 25
    Until: 21:00,0.40,       !- Field 27
    Until: 22:00,0.30,       !- Field 29
    Until: 23:00,0.20,       !- Field 31
    Until: 24:00,0.10;       !- Field 33

!- Elevator lights/fan schedule for Baseline

  Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_24_7, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

!- Elevator lights/fan schedule for Addendum DF

  Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,0.5,        !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0.05,       !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 04:00,0.05,       !- Field 9
    Until: 05:00,0.10,       !- Field 11
    Until: 06:00,0.20,       !- Field 13
    Until: 07:00,0.40,       !- Field 15
    Until: 09:00,0.50,       !- Field 17
    Until: 10:00,0.35,       !- Field 19
    Until: 16:00,0.15,       !- Field 21
    Until: 17:00,0.35,       !- Field 23
    Until: 19:00,0.50,       !- Field 25
    Until: 21:00,0.40,       !- Field 27
    Until: 22:00,0.30,       !- Field 29
    Until: 23:00,0.20,       !- Field 31
    Until: 24:00,0.10;       !- Field 33

  Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0.00,       !- Field 3
    Until: 06:00,0.00,       !- Field 5
    Until: 07:00,0.07,       !- Field 7
    Until: 08:00,0.19,       !- Field 9
    Until: 09:00,0.35,       !- Field 11
    Until: 10:00,0.38,       !- Field 13
    Until: 11:00,0.39,       !- Field 15
    Until: 12:00,0.47,       !- Field 17
    Until: 13:00,0.57,       !- Field 19
    Until: 14:00,0.54,       !- Field 21
    Until: 15:00,0.34,       !- Field 23
    Until: 16:00,0.33,       !- Field 25
    Until: 17:00,0.44,       !- Field 27
    Until: 18:00,0.26,       !- Field 29
    Until: 19:00,0.21,       !- Field 31
    Until: 20:00,0.15,       !- Field 33
    Until: 21:00,0.17,       !- Field 35
    Until: 22:00,0.08,       !- Field 37
    Until: 24:00,0.05,       !- Field 39
    For: Saturday WinterDesignDay, !- Field 41
    Until: 05:00,0.00,       !- Field 42
    Until: 06:00,0.00,       !- Field 44
    Until: 07:00,0.07,       !- Field 46
    Until: 08:00,0.11,       !- Field 48
    Until: 09:00,0.15,       !- Field 50
    Until: 10:00,0.21,       !- Field 52
    Until: 11:00,0.19,       !- Field 54
    Until: 12:00,0.23,       !- Field 56
    Until: 13:00,0.20,       !- Field 58
    Until: 14:00,0.19,       !- Field 60
    Until: 15:00,0.15,       !- Field 62
    Until: 16:00,0.13,       !- Field 64
    Until: 17:00,0.14,       !- Field 66
    Until: 21:00,0.07,       !- Field 68
    Until: 22:00,0.09,       !- Field 70
    Until: 24:00,0.05,       !- Field 72
    For: Sunday Holidays AllOtherDays, !- Field 74
    Until: 06:00,0.00,       !- Field 75
    Until: 07:00,0.07,       !- Field 77
    Until: 11:00,0.04,       !- Field 79
    Until: 13:00,0.06,       !- Field 81
    Until: 14:00,0.09,       !- Field 83
    Until: 15:00,0.06,       !- Field 85
    Until: 21:00,0.04,       !- Field 87
    Until: 22:00,0.07,       !- Field 89
    Until: 24:00,0.04;       !- Field 91

  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120.;       !- Field 3

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.5,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

  Schedule:Compact,
    INFIL_SCH,               !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 22:00,0.0,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 18:00,0.0,        !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    INFIL_SCH_PNNL,          !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 22:00,0.25,       !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 18:00,0.25,       !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    INFIL_HALF_ON_SCH,       !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 22:00,0.5,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 18:00,0.5,        !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    SHADING_SCH,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    FAN_SCH,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    ReheatCoilAvailSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    CoolingCoilAvailSched,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 06:00,17.6,       !- Field 5
    Until: 07:00,19.6,       !- Field 7
    Until: 22:00,21.0,       !- Field 9
    Until: 24:00,15.6,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 04:00,15.6,       !- Field 14
    Until: 05:00,17.8,       !- Field 16
    Until: 06:00,20.0,       !- Field 18
    Until: 22:00,21.0,       !- Field 20
    Until: 24:00,15.6,       !- Field 22
    For SummerDesignDay,     !- Field 24
    Until: 24:00,15.6,       !- Field 25
    For: Saturday,           !- Field 27
    Until: 04:00,15.6,       !- Field 28
    Until: 05:00,17.8,       !- Field 30
    Until: 06:00,20.0,       !- Field 32
    Until: 17:00,21.0,       !- Field 34
    Until: 24:00,15.6,       !- Field 36
    For: Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,15.6;       !- Field 39

  Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM_original,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 06:00,17.6,       !- Field 5
    Until: 07:00,19.6,       !- Field 7
    Until: 22:00,21.0,       !- Field 9
    Until: 24:00,15.6,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 04:00,15.6,       !- Field 14
    Until: 05:00,17.8,       !- Field 16
    Until: 06:00,20.0,       !- Field 18
    Until: 22:00,21.0,       !- Field 20
    Until: 24:00,15.6,       !- Field 22
    For SummerDesignDay,     !- Field 24
    Until: 24:00,15.6,       !- Field 25
    For: Saturday,           !- Field 27
    Until: 04:00,15.6,       !- Field 28
    Until: 05:00,17.8,       !- Field 30
    Until: 06:00,20.0,       !- Field 32
    Until: 17:00,21.0,       !- Field 34
    Until: 24:00,15.6,       !- Field 36
    For: Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,15.6;       !- Field 39

  Schedule:Compact,
    HTGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 06:00,17.6,       !- Field 5
    Until: 07:00,19.6,       !- Field 7
    Until: 22:00,21.0,       !- Field 9
    Until: 24:00,15.6,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 04:00,15.6,       !- Field 14
    Until: 05:00,21.0,       !- Field 16
    Until: 06:00,21.0,       !- Field 18
    Until: 22:00,21.0,       !- Field 20
    Until: 24:00,15.6,       !- Field 22
    For SummerDesignDay,     !- Field 24
    Until: 24:00,15.6,       !- Field 25
    For: Saturday,           !- Field 27
    Until: 04:00,15.6,       !- Field 28
    Until: 05:00,21.0,       !- Field 30
    Until: 06:00,21.0,       !- Field 32
    Until: 17:00,21.0,       !- Field 34
    Until: 24:00,15.6,       !- Field 36
    For: Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,15.6;       !- Field 39

!    HTGSETP_SCH_CAV_bas,             !- Name This is the same as HTGSETP_SCH_NO_OPTIMUM

  Schedule:Compact,
    HTGSETP_SCH_CAV_bas,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 06:00,17.6,       !- Field 5
    Until: 07:00,19.6,       !- Field 7
    Until: 22:00,21.0,       !- Field 9
    Until: 24:00,15.6,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 04:00,15.6,       !- Field 14
    Until: 05:00,21.0,       !- Field 16
    Until: 06:00,21.0,       !- Field 18
    Until: 22:00,21.0,       !- Field 20
    Until: 24:00,15.6,       !- Field 22
    For SummerDesignDay,     !- Field 24
    Until: 24:00,15.6,       !- Field 25
    For: Saturday,           !- Field 27
    Until: 04:00,15.6,       !- Field 28
    Until: 05:00,21.0,       !- Field 30
    Until: 06:00,21.0,       !- Field 32
    Until: 17:00,21.0,       !- Field 34
    Until: 24:00,15.6,       !- Field 36
    For: Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,15.6;       !- Field 39

  Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,26.7,       !- Field 3
    Until: 06:00,25.7,       !- Field 5
    Until: 07:00,25.0,       !- Field 7
    Until: 22:00,24.0,       !- Field 9
    Until: 24:00,26.7,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 04:00,26.7,       !- Field 14
    Until: 05:00,25.6,       !- Field 16
    Until: 06:00,25.0,       !- Field 18
    Until: 22:00,24.0,       !- Field 20
    Until: 24:00,26.7,       !- Field 22
    For: Saturday,           !- Field 24
    Until: 04:00,26.7,       !- Field 25
    Until: 05:00,25.6,       !- Field 27
    Until: 06:00,25.0,       !- Field 29
    Until: 17:00,24.0,       !- Field 31
    Until: 24:00,26.7,       !- Field 33
    For WinterDesignDay,     !- Field 35
    Until: 24:00,26.7,       !- Field 36
    For: Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,26.7;       !- Field 39

  Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM_original,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,26.7,       !- Field 3
    Until: 06:00,25.7,       !- Field 5
    Until: 07:00,25.0,       !- Field 7
    Until: 22:00,24.0,       !- Field 9
    Until: 24:00,26.7,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 04:00,26.7,       !- Field 14
    Until: 05:00,25.6,       !- Field 16
    Until: 06:00,25.0,       !- Field 18
    Until: 22:00,24.0,       !- Field 20
    Until: 24:00,26.7,       !- Field 22
    For: Saturday,           !- Field 24
    Until: 04:00,26.7,       !- Field 25
    Until: 05:00,25.6,       !- Field 27
    Until: 06:00,25.0,       !- Field 29
    Until: 17:00,24.0,       !- Field 31
    Until: 24:00,26.7,       !- Field 33
    For WinterDesignDay,     !- Field 35
    Until: 24:00,26.7,       !- Field 36
    For: Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,26.7;       !- Field 39

  Schedule:Compact,
    CLGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,26.7,       !- Field 3
    Until: 06:00,25.7,       !- Field 5
    Until: 07:00,25.0,       !- Field 7
    Until: 22:00,24.0,       !- Field 9
    Until: 24:00,26.7,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 04:00,26.7,       !- Field 14
    Until: 05:00,24.0,       !- Field 16
    Until: 06:00,24.0,       !- Field 18
    Until: 22:00,24.0,       !- Field 20
    Until: 24:00,26.7,       !- Field 22
    For: Saturday,           !- Field 24
    Until: 04:00,26.7,       !- Field 25
    Until: 05:00,24.0,       !- Field 27
    Until: 06:00,24.0,       !- Field 29
    Until: 17:00,24.0,       !- Field 31
    Until: 24:00,26.7,       !- Field 33
    For WinterDesignDay,     !- Field 35
    Until: 24:00,26.7,       !- Field 36
    For: Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,26.7;       !- Field 39

!   CLGSETP_SCH_NO_SETBACK,

  Schedule:Compact,
    CLGSETP_SCH_NO_SETBACK,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,26.7,       !- Field 3
    Until: 06:00,25.7,       !- Field 5
    Until: 07:00,25.0,       !- Field 7
    Until: 22:00,24.0,       !- Field 9
    Until: 24:00,26.7,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,24.0,       !- Field 14
    Until: 06:00,24.0,       !- Field 16
    Until: 07:00,24.0,       !- Field 18
    Until: 22:00,24.0,       !- Field 20
    Until: 24:00,24.0,       !- Field 22
    For: Saturday,           !- Field 24
    Until: 05:00,24.0,       !- Field 25
    Until: 06:00,24.0,       !- Field 27
    Until: 07:00,24.0,       !- Field 29
    Until: 17:00,24.0,       !- Field 31
    Until: 24:00,24.0,       !- Field 33
    For WinterDesignDay,     !- Field 35
    Until: 24:00,24.0,       !- Field 36
    For: Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,24.0;       !- Field 39

  Schedule:Compact,
    CLGSETP_SCH_CAV_bas,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,26.7,       !- Field 3
    Until: 06:00,25.7,       !- Field 5
    Until: 07:00,25.0,       !- Field 7
    Until: 22:00,24.0,       !- Field 9
    Until: 24:00,26.7,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 04:00,26.7,       !- Field 14
    Until: 05:00,24.0,       !- Field 16
    Until: 06:00,24.0,       !- Field 18
    Until: 22:00,24.0,       !- Field 20
    Until: 24:00,26.7,       !- Field 22
    For: Saturday,           !- Field 24
    Until: 04:00,26.7,       !- Field 25
    Until: 05:00,24.0,       !- Field 27
    Until: 06:00,24.0,       !- Field 29
    Until: 17:00,24.0,       !- Field 31
    Until: 24:00,26.7,       !- Field 33
    For WinterDesignDay,     !- Field 35
    Until: 24:00,26.7,       !- Field 36
    For: Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,26.7;       !- Field 39

  Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 07:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    MinOA_Sched,             !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Cool-Supply-Air-Temp-Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12.8;       !- Field 3

  Schedule:Compact,
    Heat-Supply-Air-Temp-Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12.8;       !- Field 3

  Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6.7;        !- Field 3

  Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,82;         !- Field 3

  Schedule:Compact,
    Tower-Loop-Temp-Schedule,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.1;       !- Field 3

  Schedule:Compact,
    Core_bottom sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Core_bottom sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Core_bottom sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Core_bottom sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Core_mid sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Core_mid sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Core_mid sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Core_mid sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Core_top sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Core_top sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Core_top sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Core_top sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    SHWSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  Schedule:Compact,
    SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SHWSys1 Water Heater Ambient Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.0;       !- Field 3

  Schedule:Compact,
    CLGSETP_DC_SCH,          !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR SummerDesignDay,     !- Field 2
    UNTIL: 24:00,27,         !- Field 3
    FOR WinterDesignDay,     !- Field 5
    UNTIL: 24:00,27,         !- Field 6
    FOR:AllOtherDays,        !- Field 8
    UNTIL: 24:00,27;         !- Field 9

  Schedule:Compact,
    HTGSETP_DC_SCH,          !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,18;         !- Field 3

  Schedule:Compact,
    PLANT LOOP HIGH TEMP SCHEDULE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,18.33;      !- Field 3

  Schedule:Compact,
    PLANT LOOP LOW TEMP SCHEDULE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,5;          !- Field 3

  Schedule:Compact,
    SupplyFanSch,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    DC_MinRelHumSetSch,      !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,30;         !- Field 3

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    Basement,                !- Name
    Basement,                !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Core_bottom,             !- Name
    Core_bottom,             !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Core_mid,                !- Name
    Core_mid,                !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Core_top,                !- Name
    Core_top,                !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_bot_ZN_3,      !- Name
    Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_bot_ZN_2,      !- Name
    Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_bot_ZN_1,      !- Name
    Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_bot_ZN_4,      !- Name
    Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_mid_ZN_3,      !- Name
    Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_mid_ZN_2,      !- Name
    Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_mid_ZN_1,      !- Name
    Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_mid_ZN_4,      !- Name
    Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_top_ZN_3,      !- Name
    Perimeter_top_ZN_3,      !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_top_ZN_2,      !- Name
    Perimeter_top_ZN_2,      !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_top_ZN_1,      !- Name
    Perimeter_top_ZN_1,      !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_top_ZN_4,      !- Name
    Perimeter_top_ZN_4,      !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    Basement_Lights,         !- Name
    Basement,                !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.826406542,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Core_bottom_Lights,      !- Name
    Core_bottom,             !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.826406542,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Core_mid_Lights,         !- Name
    Core_mid,                !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.826406542,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Core_top_Lights,         !- Name
    Core_top,                !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.826406542,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Perimeter_bot_ZN_3_Lights,  !- Name
    Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.826406542,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Perimeter_bot_ZN_2_Lights,  !- Name
    Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.826406542,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Perimeter_bot_ZN_1_Lights,  !- Name
    Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.826406542,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Perimeter_bot_ZN_4_Lights,  !- Name
    Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.826406542,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Perimeter_mid_ZN_3_Lights,  !- Name
    Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.826406542,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Perimeter_mid_ZN_2_Lights,  !- Name
    Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.826406542,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Perimeter_mid_ZN_1_Lights,  !- Name
    Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.826406542,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Perimeter_mid_ZN_4_Lights,  !- Name
    Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.826406542,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Perimeter_top_ZN_3_Lights,  !- Name
    Perimeter_top_ZN_3,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.826406542,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Perimeter_top_ZN_2_Lights,  !- Name
    Perimeter_top_ZN_2,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.826406542,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Perimeter_top_ZN_1_Lights,  !- Name
    Perimeter_top_ZN_1,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.826406542,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Perimeter_top_ZN_4_Lights,  !- Name
    Perimeter_top_ZN_4,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.826406542,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    DataCenter_Basement_Lights,  !- Name
    DataCenter_basement_ZN_6,!- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.826406542,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    DataCenter_Lights,       !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    DataCenter_bot_Lights,   !- Name
    DataCenter_bot_ZN_6,     !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.826406542,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    DataCenter_Lights,       !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    DataCenter_mid_Lights,   !- Name
    DataCenter_mid_ZN_6,     !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.826406542,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    DataCenter_Lights,       !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    DataCenter_top_Lights,   !- Name
    DataCenter_top_ZN_6,     !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.826406542,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    DataCenter_Lights,       !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!-   ===========  ALL OBJECTS IN CLASS: ELECTRIC EQUIPMENT ===========

  ElectricEquipment,
    Basement_MiscPlug_Equip, !- Name
    Basement,                !- Zone or ZoneList Name
    Always_on,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    13457.544,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Core_bottom_MiscPlug_Equip,  !- Name
    Core_bottom,             !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    20142.877,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Core_mid_MiscPlug_Equip, !- Name
    Core_mid,                !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    20142.8,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Core_top_MiscPlug_Equip, !- Name
    Core_top,                !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    20142.8,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_bot_ZN_3_MiscPlug_Equip,  !- Name
    Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2529.2421,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_bot_ZN_2_MiscPlug_Equip,  !- Name
    Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1629.9400,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_bot_ZN_1_MiscPlug_Equip,  !- Name
    Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2529.2809,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_bot_ZN_4_MiscPlug_Equip,  !- Name
    Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1629.9293,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_mid_ZN_3_MiscPlug_Equip,  !- Name
    Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2529.2421,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_mid_ZN_2_MiscPlug_Equip,  !- Name
    Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1629.9400,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_mid_ZN_1_MiscPlug_Equip,  !- Name
    Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2529.2809,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_mid_ZN_4_MiscPlug_Equip,  !- Name
    Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1629.9293,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_top_ZN_3_MiscPlug_Equip,  !- Name
    Perimeter_top_ZN_3,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2529.2421,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_top_ZN_2_MiscPlug_Equip,  !- Name
    Perimeter_top_ZN_2,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1629.9400,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_top_ZN_1_MiscPlug_Equip,  !- Name
    Perimeter_top_ZN_1,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2529.2809,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_top_ZN_4_MiscPlug_Equip,  !- Name
    Perimeter_top_ZN_4,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1629.9293,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    DataCenter_Basement_MiscPlug_Equip,  !- Name
    DataCenter_basement_ZN_6,!- Zone or ZoneList Name
    ALWAYS_ON,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}
    484.423246742185,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    DataCenter_PlugLoads;    !- End-Use Subcategory

  ElectricEquipment,
    DataCenter_bot_MiscPlug_Equip,  !- Name
    DataCenter_bot_ZN_6,     !- Zone or ZoneList Name
    ALWAYS_ON,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}
    215.299220774304,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    DataCenter_PlugLoads;    !- End-Use Subcategory

  ElectricEquipment,
    DataCenter_mid_MiscPlug_Equip,  !- Name
    DataCenter_mid_ZN_6,     !- Zone or ZoneList Name
    ALWAYS_ON,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}
    215.299220774304,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    DataCenter_PlugLoads;    !- End-Use Subcategory

  ElectricEquipment,
    DataCenter_top_MiscPlug_Equip,  !- Name
    DataCenter_top_ZN_6,     !- Zone or ZoneList Name
    ALWAYS_ON,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}
    215.299220774304,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    DataCenter_PlugLoads;    !- End-Use Subcategory

  Exterior:FuelEquipment,
    Elevators,               !- Name
    Electricity,             !- Fuel Use Type
    BLDG_ELEVATORS,          !- Schedule Name
    244443.956043956,        !- Design Level {W}
    MiscPlug;                !- End-Use Subcategory

  Exterior:FuelEquipment,
    Elevators_Lights_Fan,    !- Name
    Electricity,             !- Fuel Use Type
    ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Schedule Name
    752,                     !- Design Level {W}
    MiscPlug;                !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: EXTERIORLIGHTS ===========

  Exterior:Lights,
    Exterior_Lights_a,       !- Name
    Exterior_lighting_schedule_a,  !- Schedule Name
    12979.2,                 !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

  Exterior:Lights,
    Exterior_Lights_b,       !- Name
    Exterior_lighting_schedule_b,  !- Schedule Name
    43305.08874,             !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:DETAILED ===========

  Daylighting:Controls,
    Perimeter_bot_ZN_1,      !- Zone Name
    2,                       !- Total Daylighting Reference Points
    36.576000,               !- X-Coordinate of First Reference Point {m}
    1.676400,                !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    36.576000,               !- X-Coordinate of Second Reference Point {m}
    3.352800,                !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.3857,                  !- Fraction of Zone Controlled by First Reference Point
    0.1385,                  !- Fraction of Zone Controlled by Second Reference Point
    375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control

  Daylighting:Controls,
    Perimeter_bot_ZN_2,      !- Zone Name
    2,                       !- Total Daylighting Reference Points
    71.430800,               !- X-Coordinate of First Reference Point {m}
    24.384000,               !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    69.754400,               !- X-Coordinate of Second Reference Point {m}
    24.384000,               !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.3857,                  !- Fraction of Zone Controlled by First Reference Point
    0.1385,                  !- Fraction of Zone Controlled by Second Reference Point
    375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    90.0,                    !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control

  Daylighting:Controls,
    Perimeter_bot_ZN_3,      !- Zone Name
    2,                       !- Total Daylighting Reference Points
    36.576000,               !- X-Coordinate of First Reference Point {m}
    47.061700,               !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    36.576000,               !- X-Coordinate of Second Reference Point {m}
    45.384700,               !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.3857,                  !- Fraction of Zone Controlled by First Reference Point
    0.1385,                  !- Fraction of Zone Controlled by Second Reference Point
    375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control

  Daylighting:Controls,
    Perimeter_bot_ZN_4,      !- Zone Name
    2,                       !- Total Daylighting Reference Points
    1.676400,                !- X-Coordinate of First Reference Point {m}
    24.384000,               !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    3.352800,                !- X-Coordinate of Second Reference Point {m}
    24.384000,               !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.3857,                  !- Fraction of Zone Controlled by First Reference Point
    0.1385,                  !- Fraction of Zone Controlled by Second Reference Point
    375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    270.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control

  Daylighting:Controls,
    Perimeter_mid_ZN_1,      !- Zone Name
    2,                       !- Total Daylighting Reference Points
    36.576000,               !- X-Coordinate of First Reference Point {m}
    1.676400,                !- Y-Coordinate of First Reference Point {m}
    17.526000,               !- Z-Coordinate of First Reference Point {m}
    36.576000,               !- X-Coordinate of Second Reference Point {m}
    3.352800,                !- Y-Coordinate of Second Reference Point {m}
    17.526000,               !- Z-Coordinate of Second Reference Point {m}
    0.3857,                  !- Fraction of Zone Controlled by First Reference Point
    0.1385,                  !- Fraction of Zone Controlled by Second Reference Point
    375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control

  Daylighting:Controls,
    Perimeter_mid_ZN_2,      !- Zone Name
    2,                       !- Total Daylighting Reference Points
    71.430800,               !- X-Coordinate of First Reference Point {m}
    24.384000,               !- Y-Coordinate of First Reference Point {m}
    17.526000,               !- Z-Coordinate of First Reference Point {m}
    69.754400,               !- X-Coordinate of Second Reference Point {m}
    24.384000,               !- Y-Coordinate of Second Reference Point {m}
    17.526000,               !- Z-Coordinate of Second Reference Point {m}
    0.3857,                  !- Fraction of Zone Controlled by First Reference Point
    0.1385,                  !- Fraction of Zone Controlled by Second Reference Point
    375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    90.0,                    !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control

  Daylighting:Controls,
    Perimeter_mid_ZN_3,      !- Zone Name
    2,                       !- Total Daylighting Reference Points
    36.576000,               !- X-Coordinate of First Reference Point {m}
    47.061700,               !- Y-Coordinate of First Reference Point {m}
    17.526000,               !- Z-Coordinate of First Reference Point {m}
    36.576000,               !- X-Coordinate of Second Reference Point {m}
    45.384700,               !- Y-Coordinate of Second Reference Point {m}
    17.526000,               !- Z-Coordinate of Second Reference Point {m}
    0.3857,                  !- Fraction of Zone Controlled by First Reference Point
    0.1385,                  !- Fraction of Zone Controlled by Second Reference Point
    375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control

  Daylighting:Controls,
    Perimeter_mid_ZN_4,      !- Zone Name
    2,                       !- Total Daylighting Reference Points
    1.676400,                !- X-Coordinate of First Reference Point {m}
    24.384000,               !- Y-Coordinate of First Reference Point {m}
    17.526000,               !- Z-Coordinate of First Reference Point {m}
    3.352800,                !- X-Coordinate of Second Reference Point {m}
    24.384000,               !- Y-Coordinate of Second Reference Point {m}
    17.526000,               !- Z-Coordinate of Second Reference Point {m}
    0.3857,                  !- Fraction of Zone Controlled by First Reference Point
    0.1385,                  !- Fraction of Zone Controlled by Second Reference Point
    375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    270.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control

  Daylighting:Controls,
    Perimeter_top_ZN_1,      !- Zone Name
    2,                       !- Total Daylighting Reference Points
    36.576000,               !- X-Coordinate of First Reference Point {m}
    1.676400,                !- Y-Coordinate of First Reference Point {m}
    34.290000,               !- Z-Coordinate of First Reference Point {m}
    36.576000,               !- X-Coordinate of Second Reference Point {m}
    3.352800,                !- Y-Coordinate of Second Reference Point {m}
    34.290000,               !- Z-Coordinate of Second Reference Point {m}
    0.3857,                  !- Fraction of Zone Controlled by First Reference Point
    0.1385,                  !- Fraction of Zone Controlled by Second Reference Point
    375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control

  Daylighting:Controls,
    Perimeter_top_ZN_2,      !- Zone Name
    2,                       !- Total Daylighting Reference Points
    71.430800,               !- X-Coordinate of First Reference Point {m}
    24.384000,               !- Y-Coordinate of First Reference Point {m}
    34.290000,               !- Z-Coordinate of First Reference Point {m}
    69.754400,               !- X-Coordinate of Second Reference Point {m}
    24.384000,               !- Y-Coordinate of Second Reference Point {m}
    34.290000,               !- Z-Coordinate of Second Reference Point {m}
    0.3857,                  !- Fraction of Zone Controlled by First Reference Point
    0.1385,                  !- Fraction of Zone Controlled by Second Reference Point
    375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    90.0,                    !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control

  Daylighting:Controls,
    Perimeter_top_ZN_3,      !- Zone Name
    2,                       !- Total Daylighting Reference Points
    36.576000,               !- X-Coordinate of First Reference Point {m}
    47.061700,               !- Y-Coordinate of First Reference Point {m}
    34.290000,               !- Z-Coordinate of First Reference Point {m}
    36.576000,               !- X-Coordinate of Second Reference Point {m}
    45.384700,               !- Y-Coordinate of Second Reference Point {m}
    34.290000,               !- Z-Coordinate of Second Reference Point {m}
    0.3857,                  !- Fraction of Zone Controlled by First Reference Point
    0.1385,                  !- Fraction of Zone Controlled by Second Reference Point
    375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control

  Daylighting:Controls,
    Perimeter_top_ZN_4,      !- Zone Name
    2,                       !- Total Daylighting Reference Points
    1.676400,                !- X-Coordinate of First Reference Point {m}
    24.384000,               !- Y-Coordinate of First Reference Point {m}
    34.290000,               !- Z-Coordinate of First Reference Point {m}
    3.352800,                !- X-Coordinate of Second Reference Point {m}
    24.384000,               !- Y-Coordinate of Second Reference Point {m}
    34.290000,               !- Z-Coordinate of Second Reference Point {m}
    0.3857,                  !- Fraction of Zone Controlled by First Reference Point
    0.1385,                  !- Fraction of Zone Controlled by Second Reference Point
    375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    270.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control

!-   ===========  ALL OBJECTS IN CLASS: INFILTRATION ===========

  ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_3_Infiltration,  !- Name
    Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_2_Infiltration,  !- Name
    Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_1_Infiltration,  !- Name
    Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_4_Infiltration,  !- Name
    Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_3_Infiltration,  !- Name
    Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_2_Infiltration,  !- Name
    Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_1_Infiltration,  !- Name
    Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_4_Infiltration,  !- Name
    Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_3_Infiltration,  !- Name
    Perimeter_top_ZN_3,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_2_Infiltration,  !- Name
    Perimeter_top_ZN_2,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_1_Infiltration,  !- Name
    Perimeter_top_ZN_1,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_4_Infiltration,  !- Name
    Perimeter_top_ZN_4,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GroundFloor_Plenum_Infiltration,  !- Name
    GroundFloor_Plenum,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    MidFloor_Plenum_Infiltration,  !- Name
    MidFloor_Plenum,         !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    TopFloor_Plenum_Infiltration,  !- Name
    TopFloor_Plenum,         !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    4.37644032e-05,          !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: SIZING PARAMETERS ===========

  Sizing:Parameters,
    1,                       !- Heating Sizing Factor
    1,                       !- Cooling Sizing Factor
    8;                       !- Timesteps in Averaging Window

!-   ===========  ALL OBJECTS IN CLASS: ZONE SIZING ===========
!***** Space Conditioning For Zone: Basement *****

  Sizing:Zone,
    Basement,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Basement,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Basement,        !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Core_bottom *****

  Sizing:Zone,
    Core_bottom,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Core_bottom,     !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Core_bottom,     !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Core_mid *****

  Sizing:Zone,
    Core_mid,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Core_mid,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Core_mid,        !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Core_top *****

  Sizing:Zone,
    Core_top,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Core_top,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Core_top,        !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_bot_ZN_3 *****

  Sizing:Zone,
    Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_bot_ZN_3,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_bot_ZN_3,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_bot_ZN_2 *****

  Sizing:Zone,
    Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_bot_ZN_2,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_bot_ZN_2,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_bot_ZN_1 *****

  Sizing:Zone,
    Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_bot_ZN_1,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_bot_ZN_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_bot_ZN_4 *****

  Sizing:Zone,
    Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_bot_ZN_4,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_bot_ZN_4,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_mid_ZN_3 *****

  Sizing:Zone,
    Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_mid_ZN_3,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_mid_ZN_3,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_mid_ZN_2 *****

  Sizing:Zone,
    Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_mid_ZN_2,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_mid_ZN_2,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_mid_ZN_1 *****

  Sizing:Zone,
    Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_mid_ZN_1,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_mid_ZN_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_mid_ZN_4 *****

  Sizing:Zone,
    Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_mid_ZN_4,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_mid_ZN_4,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_top_ZN_3 *****

  Sizing:Zone,
    Perimeter_top_ZN_3,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_top_ZN_3,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_top_ZN_3,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_top_ZN_2 *****

  Sizing:Zone,
    Perimeter_top_ZN_2,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_top_ZN_2,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_top_ZN_2,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_top_ZN_1 *****

  Sizing:Zone,
    Perimeter_top_ZN_1,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_top_ZN_1,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_top_ZN_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_top_ZN_4 *****

  Sizing:Zone,
    Perimeter_top_ZN_4,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_top_ZN_4,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
