Time,CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
00:01:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.271917E+04,1.833264E+00,2.065020E+04,1.888713E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.901507E+00,8.591569E+04,8.210104E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.954112E+01,5.871545E+05,5.445238E+05,1.688550E+00,4.937555E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.648153E+00,5.444194E+04,5.007200E+04,3.747560E-01,2.120127E+04,2.163149E+01,2.923538E+05,2.903816E+05,3.747560E-01,6.405834E+03,2.323740E+01,3.300640E+05,3.336312E+05,1.731217E-02,9.794109E+02,4.390798E-01,5.511967E+03,5.317679E+03,1.731217E-02,2.959230E+02,6.411666E-01,9.079030E+03,9.164056E+03,3.985189E-01,1.477694E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.959230E+03,5.282204E+00,7.467401E+04,7.531588E+04,5.904110E-02,1.901908E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.959230E+02,5.215861E-01,7.372736E+03,7.435699E+03
00:02:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.274147E+04,1.830142E+00,2.058429E+04,1.881181E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.893588E+00,8.575792E+04,8.193073E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.945576E+01,5.854905E+05,5.427566E+05,1.688551E+00,4.937557E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.640046E+00,5.428153E+04,4.990264E+04,3.747560E-01,2.120127E+04,2.163149E+01,2.923537E+05,2.903815E+05,3.747560E-01,6.412123E+03,2.323719E+01,3.300547E+05,3.336218E+05,1.731217E-02,9.794109E+02,4.390784E-01,5.511947E+03,5.317659E+03,1.731217E-02,2.962135E+02,6.410884E-01,9.077623E+03,9.162632E+03,3.971953E-01,1.474768E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.962135E+03,5.281176E+00,7.465644E+04,7.529809E+04,5.904132E-02,1.901913E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.962135E+02,5.214874E-01,7.371038E+03,7.433979E+03
00:03:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.276378E+04,1.827014E+00,2.051830E+04,1.873590E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.885665E+00,8.560008E+04,8.175590E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.937040E+01,5.838266E+05,5.409662E+05,1.688551E+00,4.937558E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.631948E+00,5.412125E+04,4.973140E+04,3.747560E-01,2.120127E+04,2.163148E+01,2.923537E+05,2.903815E+05,3.747560E-01,6.418412E+03,2.323698E+01,3.300454E+05,3.336124E+05,1.731217E-02,9.794109E+02,4.390771E-01,5.511928E+03,5.317639E+03,1.731217E-02,2.965040E+02,6.410104E-01,9.076221E+03,9.161211E+03,3.958718E-01,1.471842E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.965040E+03,5.280153E+00,7.463894E+04,7.528035E+04,5.904154E-02,1.901917E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.965040E+02,5.213893E-01,7.369348E+03,7.432267E+03
00:04:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.278608E+04,1.823884E+00,2.045227E+04,1.865991E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.877740E+00,8.544222E+04,8.158004E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.928509E+01,5.821633E+05,5.391716E+05,1.688552E+00,4.937559E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.623863E+00,5.396115E+04,4.955993E+04,3.747560E-01,2.120127E+04,2.163148E+01,2.923536E+05,2.903814E+05,3.747560E-01,6.424701E+03,2.323677E+01,3.300361E+05,3.336030E+05,1.731217E-02,9.794109E+02,4.390757E-01,5.511909E+03,5.317620E+03,1.731217E-02,2.967946E+02,6.409327E-01,9.074821E+03,9.159793E+03,3.945484E-01,1.468916E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.967946E+03,5.279133E+00,7.462148E+04,7.526267E+04,5.904176E-02,1.901922E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.967946E+02,5.212917E-01,7.367665E+03,7.430562E+03
00:05:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.280839E+04,1.820750E+00,2.038620E+04,1.858400E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.869817E+00,8.528438E+04,8.140467E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.919983E+01,5.805008E+05,5.373802E+05,1.688552E+00,4.937560E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.615790E+00,5.380123E+04,4.938883E+04,3.747560E-01,2.120127E+04,2.163147E+01,2.923535E+05,2.903813E+05,3.747560E-01,6.430989E+03,2.323656E+01,3.300268E+05,3.335936E+05,1.731217E-02,9.794109E+02,4.390744E-01,5.511889E+03,5.317600E+03,1.731217E-02,2.970851E+02,6.408552E-01,9.073424E+03,9.158378E+03,3.932252E-01,1.465991E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.970851E+03,5.278117E+00,7.460408E+04,7.524504E+04,5.904197E-02,1.901927E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.970851E+02,5.211947E-01,7.365989E+03,7.428865E+03
00:06:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.283069E+04,1.817614E+00,2.032009E+04,1.850827E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.861895E+00,8.512657E+04,8.123024E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.911466E+01,5.788394E+05,5.355949E+05,1.688553E+00,4.937562E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.607732E+00,5.364151E+04,4.921837E+04,3.747560E-01,2.120127E+04,2.163146E+01,2.923534E+05,2.903812E+05,3.747560E-01,6.437278E+03,2.323635E+01,3.300175E+05,3.335842E+05,1.731217E-02,9.794109E+02,4.390730E-01,5.511870E+03,5.317581E+03,1.731217E-02,2.973756E+02,6.407778E-01,9.072029E+03,9.156966E+03,3.919022E-01,1.463066E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.973756E+03,5.277104E+00,7.458672E+04,7.522746E+04,5.904219E-02,1.901932E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.973756E+02,5.210981E-01,7.364320E+03,7.427174E+03
00:07:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.285300E+04,1.814474E+00,2.025393E+04,1.843268E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.853976E+00,8.496879E+04,8.105665E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.902956E+01,5.771790E+05,5.338151E+05,1.688553E+00,4.937563E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.599690E+00,5.348200E+04,4.904850E+04,3.747560E-01,2.120127E+04,2.163146E+01,2.923533E+05,2.903811E+05,3.747560E-01,6.443567E+03,2.323614E+01,3.300082E+05,3.335748E+05,1.731217E-02,9.794109E+02,4.390717E-01,5.511851E+03,5.317561E+03,1.731217E-02,2.976661E+02,6.407006E-01,9.070637E+03,9.155556E+03,3.905793E-01,1.460142E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.976661E+03,5.276095E+00,7.456941E+04,7.520993E+04,5.904240E-02,1.901936E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.976661E+02,5.210020E-01,7.362658E+03,7.425491E+03
00:08:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.287530E+04,1.811332E+00,2.018773E+04,1.835721E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.846062E+00,8.481109E+04,8.088375E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.894456E+01,5.755201E+05,5.320401E+05,1.688553E+00,4.937564E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.591665E+00,5.332275E+04,4.887916E+04,3.747560E-01,2.120127E+04,2.163145E+01,2.923533E+05,2.903811E+05,3.747560E-01,6.449856E+03,2.323593E+01,3.299989E+05,3.335654E+05,1.731217E-02,9.794109E+02,4.390703E-01,5.511832E+03,5.317542E+03,1.731217E-02,2.979566E+02,6.406235E-01,9.069247E+03,9.154147E+03,3.892565E-01,1.457218E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.979566E+03,5.275088E+00,7.455214E+04,7.519243E+04,5.904261E-02,1.901941E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.979566E+02,5.209063E-01,7.361003E+03,7.423814E+03
00:09:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.289760E+04,1.811107E+00,2.016229E+04,1.832551E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.844173E+00,8.473753E+04,8.079705E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.892105E+01,5.747200E+05,5.311431E+05,1.688554E+00,4.937565E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.587103E+00,5.321186E+04,4.875933E+04,3.747560E-01,2.120127E+04,2.163145E+01,2.923531E+05,2.903809E+05,3.747560E-01,6.456145E+03,2.323579E+01,3.299906E+05,3.335570E+05,1.731217E-02,9.794109E+02,4.390682E-01,5.511802E+03,5.317512E+03,1.731217E-02,2.982471E+02,6.405896E-01,9.068472E+03,9.153362E+03,3.892832E-01,1.457277E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.982471E+03,5.274529E+00,7.454126E+04,7.518141E+04,5.904282E-02,1.901946E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.982471E+02,5.208111E-01,7.359353E+03,7.422143E+03
00:10:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.291991E+04,1.810906E+00,2.013718E+04,1.829425E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.842358E+00,8.466502E+04,8.071186E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.889826E+01,5.739301E+05,5.302586E+05,1.688554E+00,4.937567E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.582620E+00,5.310207E+04,4.864082E+04,3.747560E-01,2.120127E+04,2.163144E+01,2.923530E+05,2.903808E+05,3.747560E-01,6.462434E+03,2.323565E+01,3.299823E+05,3.335486E+05,1.731217E-02,9.794109E+02,4.390661E-01,5.511772E+03,5.317481E+03,1.731217E-02,2.985377E+02,6.405557E-01,9.067698E+03,9.152578E+03,3.893098E-01,1.457335E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.985377E+03,5.273972E+00,7.453041E+04,7.517042E+04,5.904303E-02,1.901950E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.985377E+02,5.207162E-01,7.357710E+03,7.420479E+03
00:11:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.294221E+04,1.810709E+00,2.011212E+04,1.826314E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.840558E+00,8.459270E+04,8.062739E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.887563E+01,5.731423E+05,5.293794E+05,1.688555E+00,4.937568E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.578159E+00,5.299260E+04,4.852290E+04,3.747560E-01,2.120127E+04,2.163143E+01,2.923529E+05,2.903807E+05,3.747560E-01,6.468722E+03,2.323551E+01,3.299741E+05,3.335402E+05,1.731217E-02,9.794109E+02,4.390640E-01,5.511742E+03,5.317451E+03,1.731217E-02,2.988282E+02,6.405219E-01,9.066925E+03,9.151796E+03,3.893364E-01,1.457394E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.988282E+03,5.273418E+00,7.451960E+04,7.515947E+04,5.904324E-02,1.901955E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.988282E+02,5.206218E-01,7.356072E+03,7.418820E+03
00:12:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.296452E+04,1.810512E+00,2.008708E+04,1.823211E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.838767E+00,8.452052E+04,8.054347E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.885311E+01,5.723561E+05,5.285037E+05,1.688555E+00,4.937569E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.573716E+00,5.288336E+04,4.840541E+04,3.747560E-01,2.120127E+04,2.163142E+01,2.923528E+05,2.903806E+05,3.747560E-01,6.475011E+03,2.323537E+01,3.299658E+05,3.335318E+05,1.731217E-02,9.794109E+02,4.390619E-01,5.511712E+03,5.317421E+03,1.731217E-02,2.991187E+02,6.404882E-01,9.066154E+03,9.151014E+03,3.893630E-01,1.457453E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.991187E+03,5.272866E+00,7.450882E+04,7.514855E+04,5.904345E-02,1.901960E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.991187E+02,5.205278E-01,7.354440E+03,7.417166E+03
00:13:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.298682E+04,1.810317E+00,2.006205E+04,1.820121E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.836984E+00,8.444844E+04,8.046014E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.883068E+01,5.715711E+05,5.276322E+05,1.688556E+00,4.937570E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.569288E+00,5.277434E+04,4.828839E+04,3.747560E-01,2.120127E+04,2.163141E+01,2.923527E+05,2.903805E+05,3.747560E-01,6.481300E+03,2.323523E+01,3.299575E+05,3.335234E+05,1.731217E-02,9.794109E+02,4.390598E-01,5.511682E+03,5.317390E+03,1.731217E-02,2.994092E+02,6.404546E-01,9.065383E+03,9.150234E+03,3.893895E-01,1.457512E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.994092E+03,5.272317E+00,7.449807E+04,7.513767E+04,5.904365E-02,1.901964E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.994092E+02,5.204342E-01,7.352814E+03,7.415519E+03
00:14:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.300913E+04,1.810123E+00,2.003704E+04,1.817040E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.835209E+00,8.437648E+04,8.037729E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.880835E+01,5.707875E+05,5.267640E+05,1.688556E+00,4.937572E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.564877E+00,5.266556E+04,4.817178E+04,3.747560E-01,2.120127E+04,2.163140E+01,2.923526E+05,2.903803E+05,3.747560E-01,6.487589E+03,2.323509E+01,3.299492E+05,3.335150E+05,1.731217E-02,9.794109E+02,4.390578E-01,5.511653E+03,5.317360E+03,1.731217E-02,2.996997E+02,6.404210E-01,9.064614E+03,9.149455E+03,3.894159E-01,1.457570E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.996997E+03,5.271770E+00,7.448737E+04,7.512682E+04,5.904386E-02,1.901969E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.996997E+02,5.203410E-01,7.351193E+03,7.413877E+03
00:15:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.303143E+04,1.809932E+00,2.001205E+04,1.813972E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.833442E+00,8.430463E+04,8.029501E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.878612E+01,5.700053E+05,5.258999E+05,1.688556E+00,4.937573E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.560483E+00,5.255702E+04,4.805566E+04,3.747560E-01,2.120127E+04,2.163140E+01,2.923524E+05,2.903802E+05,3.747560E-01,6.493878E+03,2.323495E+01,3.299409E+05,3.335066E+05,1.731217E-02,9.794109E+02,4.390557E-01,5.511623E+03,5.317330E+03,1.731217E-02,2.999903E+02,6.403876E-01,9.063847E+03,9.148678E+03,3.894423E-01,1.457628E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.999903E+03,5.271226E+00,7.447670E+04,7.511602E+04,5.904406E-02,1.901973E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.999903E+02,5.202482E-01,7.349578E+03,7.412242E+03
00:16:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.305373E+04,1.809741E+00,1.998708E+04,1.810912E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.831681E+00,8.423287E+04,8.021315E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.876396E+01,5.692241E+05,5.250387E+05,1.688557E+00,4.937574E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.556104E+00,5.244868E+04,4.793990E+04,3.747560E-01,2.120127E+04,2.163139E+01,2.923523E+05,2.903801E+05,3.747560E-01,6.500167E+03,2.323481E+01,3.299326E+05,3.334982E+05,1.731217E-02,9.794109E+02,4.390536E-01,5.511593E+03,5.317300E+03,1.731217E-02,3.002808E+02,6.403543E-01,9.063081E+03,9.147902E+03,3.894687E-01,1.457687E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.002808E+03,5.270684E+00,7.446606E+04,7.510524E+04,5.904427E-02,1.901978E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.002808E+02,5.201558E-01,7.347970E+03,7.410613E+03
00:17:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.307604E+04,1.809551E+00,1.996213E+04,1.807863E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.829925E+00,8.416118E+04,8.013178E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.874187E+01,5.684438E+05,5.241810E+05,1.688557E+00,4.937575E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.551737E+00,5.234052E+04,4.782456E+04,3.747560E-01,2.120127E+04,2.163138E+01,2.923522E+05,2.903800E+05,3.747560E-01,6.506455E+03,2.323467E+01,3.299243E+05,3.334898E+05,1.731217E-02,9.794109E+02,4.390515E-01,5.511564E+03,5.317270E+03,1.731217E-02,3.005713E+02,6.403211E-01,9.062318E+03,9.147129E+03,3.894950E-01,1.457745E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.005713E+03,5.270146E+00,7.445547E+04,7.509452E+04,5.904447E-02,1.901982E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.005713E+02,5.200639E-01,7.346368E+03,7.408990E+03
00:18:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.309834E+04,1.809361E+00,1.993718E+04,1.804823E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.828175E+00,8.408956E+04,8.005082E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.871985E+01,5.676645E+05,5.233263E+05,1.688558E+00,4.937576E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.547383E+00,5.223254E+04,4.770958E+04,3.747560E-01,2.120127E+04,2.163137E+01,2.923521E+05,2.903799E+05,3.747560E-01,6.512744E+03,2.323453E+01,3.299161E+05,3.334814E+05,1.731217E-02,9.794109E+02,4.390495E-01,5.511534E+03,5.317240E+03,1.731217E-02,3.008618E+02,6.402881E-01,9.061556E+03,9.146357E+03,3.895213E-01,1.457803E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.008618E+03,5.269610E+00,7.444492E+04,7.508383E+04,5.904467E-02,1.901987E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.008618E+02,5.199724E-01,7.344772E+03,7.407373E+03
00:19:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.312065E+04,1.809173E+00,1.991224E+04,1.801790E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.826429E+00,8.401801E+04,7.997022E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.869788E+01,5.668860E+05,5.224740E+05,1.688558E+00,4.937578E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.543041E+00,5.212472E+04,4.759491E+04,3.747560E-01,2.120127E+04,2.163136E+01,2.923520E+05,2.903798E+05,3.747560E-01,6.519033E+03,2.323439E+01,3.299078E+05,3.334730E+05,1.731217E-02,9.794109E+02,4.390474E-01,5.511505E+03,5.317210E+03,1.731217E-02,3.011523E+02,6.402552E-01,9.060796E+03,9.145587E+03,3.895476E-01,1.457861E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.011523E+03,5.269077E+00,7.443441E+04,7.507318E+04,5.904487E-02,1.901991E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.011523E+02,5.198813E-01,7.343182E+03,7.405763E+03
00:20:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.314295E+04,1.808985E+00,1.988731E+04,1.798769E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.824689E+00,8.394654E+04,7.989007E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.867599E+01,5.661086E+05,5.216252E+05,1.688558E+00,4.937579E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.538714E+00,5.201711E+04,4.748066E+04,3.747560E-01,2.120127E+04,2.163135E+01,2.923518E+05,2.903796E+05,3.747560E-01,6.525322E+03,2.323425E+01,3.298995E+05,3.334647E+05,1.731217E-02,9.794109E+02,4.390453E-01,5.511475E+03,5.317181E+03,1.731217E-02,3.014428E+02,6.402225E-01,9.060039E+03,9.144820E+03,3.895738E-01,1.457919E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.014428E+03,5.268547E+00,7.442394E+04,7.506258E+04,5.904507E-02,1.901995E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.014428E+02,5.197907E-01,7.341599E+03,7.404159E+03
00:21:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.316525E+04,1.808799E+00,1.986241E+04,1.795755E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.822956E+00,8.387515E+04,7.981027E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.865418E+01,5.653322E+05,5.207789E+05,1.688559E+00,4.937580E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.534402E+00,5.190971E+04,4.736675E+04,3.747560E-01,2.120127E+04,2.163135E+01,2.923517E+05,2.903795E+05,3.747560E-01,6.531611E+03,2.323411E+01,3.298913E+05,3.334563E+05,1.731217E-02,9.794109E+02,4.390433E-01,5.511446E+03,5.317151E+03,1.731217E-02,3.017334E+02,6.401900E-01,9.059284E+03,9.144055E+03,3.896000E-01,1.457977E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.017334E+03,5.268020E+00,7.441352E+04,7.505202E+04,5.904527E-02,1.902000E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.017334E+02,5.197006E-01,7.340022E+03,7.402562E+03
00:22:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.318756E+04,1.808613E+00,1.983751E+04,1.792751E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.821227E+00,8.380383E+04,7.973086E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.863243E+01,5.645567E+05,5.199358E+05,1.688559E+00,4.937581E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.530102E+00,5.180248E+04,4.725322E+04,3.747560E-01,2.120127E+04,2.163134E+01,2.923516E+05,2.903794E+05,3.747560E-01,6.537900E+03,2.323397E+01,3.298830E+05,3.334479E+05,1.731217E-02,9.794109E+02,4.390412E-01,5.511416E+03,5.317121E+03,1.731217E-02,3.020239E+02,6.401575E-01,9.058531E+03,9.143293E+03,3.896261E-01,1.458035E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.020239E+03,5.267496E+00,7.440314E+04,7.504151E+04,5.904546E-02,1.902004E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.020239E+02,5.196109E-01,7.338451E+03,7.400971E+03
00:23:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.320986E+04,1.808428E+00,1.981262E+04,1.789754E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.819502E+00,8.373257E+04,7.965175E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.861073E+01,5.637820E+05,5.190947E+05,1.688560E+00,4.937582E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.525813E+00,5.169541E+04,4.713997E+04,3.747560E-01,2.120127E+04,2.163133E+01,2.923515E+05,2.903793E+05,3.747560E-01,6.544188E+03,2.323384E+01,3.298747E+05,3.334395E+05,1.731217E-02,9.794109E+02,4.390392E-01,5.511387E+03,5.317091E+03,1.731217E-02,3.023144E+02,6.401253E-01,9.057780E+03,9.142532E+03,3.896522E-01,1.458092E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.023144E+03,5.266975E+00,7.439280E+04,7.503103E+04,5.904566E-02,1.902008E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.023144E+02,5.195216E-01,7.336887E+03,7.399387E+03
00:24:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.323217E+04,1.808243E+00,1.978773E+04,1.786766E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.817780E+00,8.366136E+04,7.957301E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.858909E+01,5.630080E+05,5.182566E+05,1.688560E+00,4.937583E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.521536E+00,5.158850E+04,4.702707E+04,3.747560E-01,2.120127E+04,2.163132E+01,2.923514E+05,2.903792E+05,3.747560E-01,6.550477E+03,2.323370E+01,3.298665E+05,3.334312E+05,1.731217E-02,9.794109E+02,4.390371E-01,5.511358E+03,5.317062E+03,1.731217E-02,3.026049E+02,6.400932E-01,9.057032E+03,9.141774E+03,3.896782E-01,1.458150E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.026049E+03,5.266457E+00,7.438250E+04,7.502060E+04,5.904585E-02,1.902013E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.026049E+02,5.194328E-01,7.335329E+03,7.397809E+03
00:25:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.325447E+04,1.808058E+00,1.976285E+04,1.783785E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.816063E+00,8.359020E+04,7.949453E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.856750E+01,5.622347E+05,5.174204E+05,1.688560E+00,4.937585E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.517270E+00,5.148174E+04,4.691443E+04,3.747560E-01,2.120127E+04,2.163131E+01,2.923513E+05,2.903790E+05,3.747560E-01,6.556766E+03,2.323356E+01,3.298582E+05,3.334228E+05,1.731217E-02,9.794109E+02,4.390351E-01,5.511329E+03,5.317032E+03,1.731217E-02,3.028954E+02,6.400613E-01,9.056285E+03,9.141018E+03,3.897042E-01,1.458207E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.028954E+03,5.265942E+00,7.437224E+04,7.501021E+04,5.904605E-02,1.902017E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.028954E+02,5.193444E-01,7.333778E+03,7.396237E+03
00:26:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.327678E+04,1.807875E+00,1.973798E+04,1.780813E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.814350E+00,8.351910E+04,7.941641E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.854597E+01,5.614623E+05,5.165872E+05,1.688561E+00,4.937586E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.513017E+00,5.137516E+04,4.680217E+04,3.747560E-01,2.120127E+04,2.163130E+01,2.923511E+05,2.903789E+05,3.747560E-01,6.563055E+03,2.323342E+01,3.298500E+05,3.334145E+05,1.731217E-02,9.794109E+02,4.390330E-01,5.511300E+03,5.317003E+03,1.731217E-02,3.031859E+02,6.400295E-01,9.055542E+03,9.140265E+03,3.897302E-01,1.458265E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.031859E+03,5.265430E+00,7.436203E+04,7.499987E+04,5.904624E-02,1.902021E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.031859E+02,5.192565E-01,7.332232E+03,7.394672E+03
00:27:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.329908E+04,1.807692E+00,1.971312E+04,1.777850E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.812642E+00,8.344808E+04,7.933859E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.852451E+01,5.606908E+05,5.157565E+05,1.688561E+00,4.937587E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.508777E+00,5.126878E+04,4.669024E+04,3.747560E-01,2.120127E+04,2.163130E+01,2.923510E+05,2.903788E+05,3.747560E-01,6.569344E+03,2.323329E+01,3.298417E+05,3.334061E+05,1.731217E-02,9.794109E+02,4.390310E-01,5.511270E+03,5.316973E+03,1.731217E-02,3.034765E+02,6.399979E-01,9.054800E+03,9.139514E+03,3.897561E-01,1.458322E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.034765E+03,5.264920E+00,7.435186E+04,7.498957E+04,5.904643E-02,1.902026E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.034765E+02,5.191690E-01,7.330693E+03,7.393113E+03
00:28:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.332138E+04,1.807510E+00,1.968827E+04,1.774892E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.810938E+00,8.337710E+04,7.926101E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.850310E+01,5.599201E+05,5.149276E+05,1.688562E+00,4.937588E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.504549E+00,5.116255E+04,4.657856E+04,3.747560E-01,2.120127E+04,2.163129E+01,2.923509E+05,2.903787E+05,3.747560E-01,6.575633E+03,2.323315E+01,3.298335E+05,3.333978E+05,1.731217E-02,9.794109E+02,4.390290E-01,5.511241E+03,5.316944E+03,1.731217E-02,3.037670E+02,6.399664E-01,9.054061E+03,9.138765E+03,3.897820E-01,1.458379E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.037670E+03,5.264414E+00,7.434173E+04,7.497931E+04,5.904662E-02,1.902030E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.037670E+02,5.190819E-01,7.329161E+03,7.391560E+03
00:29:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.334369E+04,1.807327E+00,1.966343E+04,1.771944E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.809237E+00,8.330618E+04,7.918374E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.848174E+01,5.591500E+05,5.141013E+05,1.688562E+00,4.937589E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.500332E+00,5.105648E+04,4.646720E+04,3.747560E-01,2.120127E+04,2.163128E+01,2.923508E+05,2.903786E+05,3.747560E-01,6.581921E+03,2.323301E+01,3.298252E+05,3.333894E+05,1.731217E-02,9.794109E+02,4.390269E-01,5.511212E+03,5.316915E+03,1.731217E-02,3.040575E+02,6.399351E-01,9.053324E+03,9.138019E+03,3.898078E-01,1.458436E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.040575E+03,5.263911E+00,7.433164E+04,7.496909E+04,5.904681E-02,1.902034E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.040575E+02,5.189953E-01,7.327634E+03,7.390014E+03
00:30:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.336599E+04,1.807146E+00,1.963859E+04,1.769000E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.807539E+00,8.323529E+04,7.910667E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.846042E+01,5.583806E+05,5.132766E+05,1.688562E+00,4.937590E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.496125E+00,5.095054E+04,4.635607E+04,3.747560E-01,2.120127E+04,2.163127E+01,2.923507E+05,2.903784E+05,3.747560E-01,6.588210E+03,2.323288E+01,3.298170E+05,3.333811E+05,1.731217E-02,9.794109E+02,4.390249E-01,5.511183E+03,5.316885E+03,1.731217E-02,3.043480E+02,6.399040E-01,9.052589E+03,9.137274E+03,3.898336E-01,1.458493E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.043480E+03,5.263410E+00,7.432159E+04,7.495891E+04,5.904700E-02,1.902038E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.043480E+02,5.189091E-01,7.326113E+03,7.388473E+03
00:31:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.338830E+04,1.806964E+00,1.961375E+04,1.766066E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.805844E+00,8.316445E+04,7.902990E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.843915E+01,5.576118E+05,5.124545E+05,1.688563E+00,4.937591E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.491928E+00,5.084476E+04,4.624526E+04,3.747560E-01,2.120127E+04,2.163126E+01,2.923506E+05,2.903783E+05,3.747560E-01,6.594499E+03,2.323274E+01,3.298088E+05,3.333727E+05,1.731217E-02,9.794109E+02,4.390229E-01,5.511155E+03,5.316856E+03,1.731217E-02,3.046385E+02,6.398730E-01,9.051856E+03,9.136532E+03,3.898594E-01,1.458550E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.046385E+03,5.262912E+00,7.431159E+04,7.494877E+04,5.904719E-02,1.902042E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.046385E+02,5.188233E-01,7.324598E+03,7.386939E+03
00:32:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.341060E+04,1.806784E+00,1.958892E+04,1.763137E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.804153E+00,8.309366E+04,7.895333E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.841794E+01,5.568438E+05,5.116340E+05,1.688563E+00,4.937593E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.487744E+00,5.073914E+04,4.613469E+04,3.747560E-01,2.120127E+04,2.163126E+01,2.923504E+05,2.903782E+05,3.747560E-01,6.600788E+03,2.323260E+01,3.298005E+05,3.333644E+05,1.731217E-02,9.794109E+02,4.390208E-01,5.511126E+03,5.316827E+03,1.731217E-02,3.049291E+02,6.398422E-01,9.051126E+03,9.135792E+03,3.898851E-01,1.458607E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.049291E+03,5.262417E+00,7.430162E+04,7.493868E+04,5.904738E-02,1.902046E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.049291E+02,5.187379E-01,7.323090E+03,7.385411E+03
00:33:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.343290E+04,1.806603E+00,1.956410E+04,1.760217E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.802467E+00,8.302293E+04,7.887704E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.839679E+01,5.560767E+05,5.108161E+05,1.688564E+00,4.937594E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.483572E+00,5.063370E+04,4.602447E+04,3.747560E-01,2.120127E+04,2.163125E+01,2.923503E+05,2.903781E+05,3.747560E-01,6.607077E+03,2.323247E+01,3.297923E+05,3.333561E+05,1.731217E-02,9.794109E+02,4.390188E-01,5.511097E+03,5.316798E+03,1.731217E-02,3.052196E+02,6.398115E-01,9.050397E+03,9.135054E+03,3.899108E-01,1.458664E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.052196E+03,5.261925E+00,7.429169E+04,7.492862E+04,5.904756E-02,1.902051E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.052196E+02,5.186530E-01,7.321587E+03,7.383889E+03
00:34:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.345521E+04,1.806424E+00,1.953928E+04,1.757302E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.800783E+00,8.295225E+04,7.880094E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.837568E+01,5.553102E+05,5.099997E+05,1.688564E+00,4.937595E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.479411E+00,5.052840E+04,4.591446E+04,3.747560E-01,2.120127E+04,2.163124E+01,2.923502E+05,2.903780E+05,3.747560E-01,6.613366E+03,2.323233E+01,3.297841E+05,3.333477E+05,1.731217E-02,9.794109E+02,4.390168E-01,5.511068E+03,5.316769E+03,1.731217E-02,3.055101E+02,6.397810E-01,9.049671E+03,9.134318E+03,3.899365E-01,1.458721E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.055101E+03,5.261436E+00,7.428180E+04,7.491860E+04,5.904775E-02,1.902055E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.055101E+02,5.185684E-01,7.320090E+03,7.382373E+03
00:35:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.347751E+04,1.806244E+00,1.951447E+04,1.754396E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.799103E+00,8.288161E+04,7.872509E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.835462E+01,5.545443E+05,5.091855E+05,1.688564E+00,4.937596E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.475259E+00,5.042325E+04,4.580474E+04,3.747560E-01,2.120127E+04,2.163123E+01,2.923501E+05,2.903779E+05,3.747560E-01,6.619654E+03,2.323220E+01,3.297759E+05,3.333394E+05,1.731217E-02,9.794109E+02,4.390148E-01,5.511039E+03,5.316739E+03,1.731217E-02,3.058006E+02,6.397506E-01,9.048947E+03,9.133585E+03,3.899621E-01,1.458777E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.058006E+03,5.260949E+00,7.427195E+04,7.490863E+04,5.904793E-02,1.902059E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.058006E+02,5.184843E-01,7.318599E+03,7.380862E+03
00:36:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.349982E+04,1.806065E+00,1.948966E+04,1.751494E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.797425E+00,8.281100E+04,7.864940E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.833360E+01,5.537790E+05,5.083727E+05,1.688565E+00,4.937597E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.471118E+00,5.031824E+04,4.569523E+04,3.747560E-01,2.120127E+04,2.163122E+01,2.923500E+05,2.903777E+05,3.747560E-01,6.625943E+03,2.323206E+01,3.297676E+05,3.333311E+05,1.731217E-02,9.794109E+02,4.390128E-01,5.511011E+03,5.316710E+03,1.731217E-02,3.060911E+02,6.397203E-01,9.048224E+03,9.132853E+03,3.899876E-01,1.458834E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.060911E+03,5.260465E+00,7.426214E+04,7.489868E+04,5.904812E-02,1.902063E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.060911E+02,5.184005E-01,7.317114E+03,7.379357E+03
00:37:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.352212E+04,1.805886E+00,1.946486E+04,1.748600E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.795749E+00,8.274043E+04,7.857394E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.831262E+01,5.530142E+05,5.075621E+05,1.688565E+00,4.937598E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.466986E+00,5.021336E+04,4.558600E+04,3.747560E-01,2.120127E+04,2.163122E+01,2.923499E+05,2.903776E+05,3.747560E-01,6.632232E+03,2.323192E+01,3.297594E+05,3.333227E+05,1.731217E-02,9.794109E+02,4.390108E-01,5.510982E+03,5.316681E+03,1.731217E-02,3.063816E+02,6.396902E-01,9.047504E+03,9.132124E+03,3.900132E-01,1.458890E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.063816E+03,5.259983E+00,7.425236E+04,7.488878E+04,5.904830E-02,1.902067E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.063816E+02,5.183172E-01,7.315634E+03,7.377859E+03
00:38:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.354443E+04,1.805707E+00,1.944006E+04,1.745713E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.794077E+00,8.266991E+04,7.849868E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.829168E+01,5.522501E+05,5.067532E+05,1.688565E+00,4.937599E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.462866E+00,5.010863E+04,4.547702E+04,3.747560E-01,2.120127E+04,2.163121E+01,2.923497E+05,2.903775E+05,3.747560E-01,6.638521E+03,2.323179E+01,3.297512E+05,3.333144E+05,1.731217E-02,9.794109E+02,4.390088E-01,5.510954E+03,5.316652E+03,1.731217E-02,3.066722E+02,6.396602E-01,9.046786E+03,9.131396E+03,3.900387E-01,1.458947E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.066722E+03,5.259505E+00,7.424262E+04,7.487892E+04,5.904848E-02,1.902071E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.066722E+02,5.182342E-01,7.314160E+03,7.376366E+03
00:39:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.356673E+04,1.805529E+00,1.941526E+04,1.742830E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.792409E+00,8.259944E+04,7.842358E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.827080E+01,5.514868E+05,5.059457E+05,1.688566E+00,4.937600E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.458758E+00,5.000408E+04,4.536827E+04,3.747560E-01,2.120127E+04,2.163120E+01,2.923496E+05,2.903774E+05,3.747560E-01,6.644810E+03,2.323166E+01,3.297430E+05,3.333061E+05,1.731217E-02,9.794109E+02,4.390068E-01,5.510925E+03,5.316624E+03,1.731217E-02,3.069627E+02,6.396304E-01,9.046070E+03,9.130671E+03,3.900641E-01,1.459003E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.069627E+03,5.259028E+00,7.423292E+04,7.486909E+04,5.904866E-02,1.902075E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.069627E+02,5.181517E-01,7.312691E+03,7.374878E+03
00:40:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.358903E+04,1.805351E+00,1.939048E+04,1.739956E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.790744E+00,8.252901E+04,7.834871E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.824997E+01,5.507240E+05,5.051404E+05,1.688566E+00,4.937601E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.454659E+00,4.989967E+04,4.525980E+04,3.747560E-01,2.120127E+04,2.163119E+01,2.923495E+05,2.903773E+05,3.747560E-01,6.651099E+03,2.323152E+01,3.297348E+05,3.332978E+05,1.731217E-02,9.794109E+02,4.390048E-01,5.510897E+03,5.316595E+03,1.731217E-02,3.072532E+02,6.396007E-01,9.045355E+03,9.129947E+03,3.900896E-01,1.459059E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.072532E+03,5.258555E+00,7.422326E+04,7.485930E+04,5.904884E-02,1.902079E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.072532E+02,5.180695E-01,7.311228E+03,7.373396E+03
00:41:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.361134E+04,1.805173E+00,1.936569E+04,1.737085E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.789081E+00,8.245861E+04,7.827395E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.822916E+01,5.499618E+05,5.043361E+05,1.688567E+00,4.937602E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.450570E+00,4.979539E+04,4.515151E+04,3.747560E-01,2.120127E+04,2.163118E+01,2.923494E+05,2.903772E+05,3.747560E-01,6.657387E+03,2.323139E+01,3.297266E+05,3.332895E+05,1.731217E-02,9.794109E+02,4.390028E-01,5.510868E+03,5.316566E+03,1.731217E-02,3.075437E+02,6.395711E-01,9.044643E+03,9.129225E+03,3.901150E-01,1.459115E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.075437E+03,5.258083E+00,7.421363E+04,7.484955E+04,5.904902E-02,1.902083E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.075437E+02,5.179877E-01,7.309770E+03,7.371920E+03
00:42:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.363364E+04,1.804996E+00,1.934091E+04,1.734223E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.787421E+00,8.238825E+04,7.819941E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.820840E+01,5.492000E+05,5.035337E+05,1.688567E+00,4.937604E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.446491E+00,4.969123E+04,4.504348E+04,3.747560E-01,2.120127E+04,2.163117E+01,2.923493E+05,2.903770E+05,3.747560E-01,6.663676E+03,2.323125E+01,3.297184E+05,3.332812E+05,1.731217E-02,9.794109E+02,4.390008E-01,5.510840E+03,5.316537E+03,1.731217E-02,3.078342E+02,6.395417E-01,9.043932E+03,9.128506E+03,3.901403E-01,1.459171E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.078342E+03,5.257615E+00,7.420403E+04,7.483983E+04,5.904920E-02,1.902087E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.078342E+02,5.179063E-01,7.308318E+03,7.370449E+03
00:43:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.365595E+04,1.804819E+00,1.931613E+04,1.731363E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.785763E+00,8.231792E+04,7.812498E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.818767E+01,5.484388E+05,5.027324E+05,1.688567E+00,4.937605E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.442420E+00,4.958721E+04,4.493561E+04,3.747560E-01,2.120127E+04,2.163117E+01,2.923492E+05,2.903769E+05,3.747560E-01,6.669965E+03,2.323112E+01,3.297102E+05,3.332729E+05,1.731217E-02,9.794109E+02,4.389988E-01,5.510812E+03,5.316509E+03,1.731217E-02,3.081248E+02,6.395123E-01,9.043223E+03,9.127788E+03,3.901656E-01,1.459227E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.081248E+03,5.257148E+00,7.419448E+04,7.483015E+04,5.904938E-02,1.902091E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.081248E+02,5.178253E-01,7.306871E+03,7.368983E+03
00:44:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.367825E+04,1.804642E+00,1.929136E+04,1.728512E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.784108E+00,8.224764E+04,7.805075E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.816699E+01,5.476782E+05,5.019331E+05,1.688568E+00,4.937606E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.438361E+00,4.948333E+04,4.482803E+04,3.747560E-01,2.120127E+04,2.163116E+01,2.923491E+05,2.903768E+05,3.747560E-01,6.676254E+03,2.323099E+01,3.297020E+05,3.332646E+05,1.731217E-02,9.794109E+02,4.389968E-01,5.510783E+03,5.316480E+03,1.731217E-02,3.084153E+02,6.394831E-01,9.042516E+03,9.127071E+03,3.901909E-01,1.459283E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.084153E+03,5.256684E+00,7.418495E+04,7.482050E+04,5.904956E-02,1.902095E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.084153E+02,5.177446E-01,7.305430E+03,7.367523E+03
00:45:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.370056E+04,1.804465E+00,1.926659E+04,1.725665E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.782456E+00,8.217740E+04,7.797665E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.814635E+01,5.469182E+05,5.011349E+05,1.688568E+00,4.937607E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.434312E+00,4.937962E+04,4.472064E+04,3.747560E-01,2.120127E+04,2.163115E+01,2.923489E+05,2.903767E+05,3.747560E-01,6.682543E+03,2.323085E+01,3.296938E+05,3.332563E+05,1.731217E-02,9.794109E+02,4.389949E-01,5.510755E+03,5.316451E+03,1.731217E-02,3.087058E+02,6.394541E-01,9.041811E+03,9.126357E+03,3.902161E-01,1.459339E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.087058E+03,5.256223E+00,7.417546E+04,7.481089E+04,5.904973E-02,1.902098E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.087058E+02,5.176643E-01,7.303993E+03,7.366068E+03
