Time,CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
00:46:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.372286E+04,1.804289E+00,1.924182E+04,1.722825E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.780807E+00,8.210720E+04,7.790273E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.812575E+01,5.461588E+05,5.003385E+05,1.688568E+00,4.937608E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.430274E+00,4.927604E+04,4.461351E+04,3.747560E-01,2.120127E+04,2.163114E+01,2.923488E+05,2.903766E+05,3.747560E-01,6.688832E+03,2.323072E+01,3.296856E+05,3.332480E+05,1.731217E-02,9.794109E+02,4.389929E-01,5.510727E+03,5.316423E+03,1.731217E-02,3.089963E+02,6.394251E-01,9.041108E+03,9.125644E+03,3.902414E-01,1.459395E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.089963E+03,5.255764E+00,7.416601E+04,7.480131E+04,5.904991E-02,1.902102E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.089963E+02,5.175843E-01,7.302562E+03,7.364618E+03
00:47:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.374516E+04,1.804113E+00,1.921706E+04,1.719991E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.779161E+00,8.203702E+04,7.782895E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.810518E+01,5.453998E+05,4.995435E+05,1.688569E+00,4.937609E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.426244E+00,4.917258E+04,4.450658E+04,3.747560E-01,2.120127E+04,2.163113E+01,2.923487E+05,2.903765E+05,3.747560E-01,6.695120E+03,2.323059E+01,3.296774E+05,3.332397E+05,1.731217E-02,9.794109E+02,4.389909E-01,5.510699E+03,5.316394E+03,1.731217E-02,3.092868E+02,6.393963E-01,9.040406E+03,9.124934E+03,3.902665E-01,1.459450E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.092868E+03,5.255307E+00,7.415658E+04,7.479177E+04,5.905008E-02,1.902106E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.092868E+02,5.175048E-01,7.301136E+03,7.363174E+03
00:48:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.376747E+04,1.803937E+00,1.919230E+04,1.717160E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.777516E+00,8.196688E+04,7.775526E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.808465E+01,5.446414E+05,4.987494E+05,1.688569E+00,4.937610E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.422223E+00,4.906924E+04,4.439980E+04,3.747560E-01,2.120127E+04,2.163113E+01,2.923486E+05,2.903763E+05,3.747560E-01,6.701409E+03,2.323045E+01,3.296692E+05,3.332314E+05,1.731217E-02,9.794109E+02,4.389889E-01,5.510670E+03,5.316366E+03,1.731217E-02,3.095773E+02,6.393676E-01,9.039706E+03,9.124224E+03,3.902917E-01,1.459506E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.095773E+03,5.254853E+00,7.414719E+04,7.478226E+04,5.905025E-02,1.902110E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.095773E+02,5.174255E-01,7.299715E+03,7.361734E+03
00:49:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.378977E+04,1.803762E+00,1.916754E+04,1.714336E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.775874E+00,8.189677E+04,7.768175E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.806415E+01,5.438833E+05,4.979569E+05,1.688569E+00,4.937611E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.418210E+00,4.896603E+04,4.429326E+04,3.747560E-01,2.120127E+04,2.163112E+01,2.923485E+05,2.903762E+05,3.747560E-01,6.707698E+03,2.323032E+01,3.296611E+05,3.332231E+05,1.731217E-02,9.794109E+02,4.389870E-01,5.510642E+03,5.316337E+03,1.731217E-02,3.098679E+02,6.393390E-01,9.039007E+03,9.123517E+03,3.903168E-01,1.459562E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.098679E+03,5.254401E+00,7.413784E+04,7.477278E+04,5.905043E-02,1.902114E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.098679E+02,5.173466E-01,7.298299E+03,7.360300E+03
00:50:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.381208E+04,1.803586E+00,1.914279E+04,1.711516E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.774234E+00,8.182670E+04,7.760832E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.804370E+01,5.431259E+05,4.971654E+05,1.688570E+00,4.937612E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.414208E+00,4.886295E+04,4.418689E+04,3.747560E-01,2.120127E+04,2.163111E+01,2.923484E+05,2.903761E+05,3.747560E-01,6.713987E+03,2.323019E+01,3.296529E+05,3.332148E+05,1.731217E-02,9.794109E+02,4.389850E-01,5.510614E+03,5.316309E+03,1.731217E-02,3.101584E+02,6.393105E-01,9.038310E+03,9.122811E+03,3.903418E-01,1.459617E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.101584E+03,5.253951E+00,7.412851E+04,7.476333E+04,5.905060E-02,1.902118E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.101584E+02,5.172681E-01,7.296888E+03,7.358870E+03
00:51:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.383438E+04,1.803412E+00,1.911804E+04,1.708703E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.772598E+00,8.175667E+04,7.753508E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.802328E+01,5.423691E+05,4.963757E+05,1.688570E+00,4.937613E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.410217E+00,4.876003E+04,4.408078E+04,3.747560E-01,2.120127E+04,2.163110E+01,2.923483E+05,2.903760E+05,3.747560E-01,6.720276E+03,2.323006E+01,3.296447E+05,3.332066E+05,1.731217E-02,9.794109E+02,4.389830E-01,5.510586E+03,5.316280E+03,1.731217E-02,3.104489E+02,6.392822E-01,9.037615E+03,9.122107E+03,3.903669E-01,1.459672E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.104489E+03,5.253503E+00,7.411922E+04,7.475392E+04,5.905077E-02,1.902121E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.104489E+02,5.171899E-01,7.295482E+03,7.357446E+03
00:52:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.385668E+04,1.803237E+00,1.909330E+04,1.705892E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.770964E+00,8.168668E+04,7.746191E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.800290E+01,5.416127E+05,4.955867E+05,1.688571E+00,4.937614E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.406234E+00,4.865724E+04,4.397482E+04,3.747560E-01,2.120127E+04,2.163109E+01,2.923481E+05,2.903759E+05,3.747560E-01,6.726565E+03,2.322993E+01,3.296365E+05,3.331983E+05,1.731217E-02,9.794109E+02,4.389811E-01,5.510558E+03,5.316252E+03,1.731217E-02,3.107394E+02,6.392539E-01,9.036921E+03,9.121404E+03,3.903919E-01,1.459728E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.107394E+03,5.253058E+00,7.410996E+04,7.474454E+04,5.905094E-02,1.902125E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.107394E+02,5.171121E-01,7.294080E+03,7.356027E+03
00:53:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.387899E+04,1.803062E+00,1.906856E+04,1.703089E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.769332E+00,8.161672E+04,7.738889E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.798256E+01,5.408569E+05,4.947994E+05,1.688571E+00,4.937615E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.402260E+00,4.855456E+04,4.386908E+04,3.747560E-01,2.120127E+04,2.163109E+01,2.923480E+05,2.903758E+05,3.747560E-01,6.732853E+03,2.322979E+01,3.296284E+05,3.331900E+05,1.731217E-02,9.794109E+02,4.389791E-01,5.510530E+03,5.316224E+03,1.731217E-02,3.110299E+02,6.392257E-01,9.036229E+03,9.120703E+03,3.904168E-01,1.459783E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.110299E+03,5.252614E+00,7.410073E+04,7.473519E+04,5.905111E-02,1.902129E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.110299E+02,5.170345E-01,7.292684E+03,7.354612E+03
00:54:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.390129E+04,1.802888E+00,1.904382E+04,1.700289E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.767702E+00,8.154678E+04,7.731595E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.796224E+01,5.401014E+05,4.940128E+05,1.688571E+00,4.937616E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.398295E+00,4.845200E+04,4.376348E+04,3.747560E-01,2.120127E+04,2.163108E+01,2.923479E+05,2.903756E+05,3.747560E-01,6.739142E+03,2.322966E+01,3.296202E+05,3.331817E+05,1.731217E-02,9.794109E+02,4.389772E-01,5.510503E+03,5.316196E+03,1.731217E-02,3.113205E+02,6.391977E-01,9.035538E+03,9.120003E+03,3.904418E-01,1.459838E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.113205E+03,5.252173E+00,7.409153E+04,7.472587E+04,5.905128E-02,1.902133E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.113205E+02,5.169574E-01,7.291292E+03,7.353202E+03
00:55:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.392360E+04,1.802714E+00,1.901908E+04,1.697495E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.766074E+00,8.147687E+04,7.724315E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.794196E+01,5.393464E+05,4.932276E+05,1.688572E+00,4.937617E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.394337E+00,4.834956E+04,4.365809E+04,3.747560E-01,2.120127E+04,2.163107E+01,2.923478E+05,2.903755E+05,3.747560E-01,6.745431E+03,2.322953E+01,3.296121E+05,3.331735E+05,1.731217E-02,9.794109E+02,4.389752E-01,5.510475E+03,5.316167E+03,1.731217E-02,3.116110E+02,6.391698E-01,9.034849E+03,9.119305E+03,3.904667E-01,1.459893E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.116110E+03,5.251734E+00,7.408236E+04,7.471659E+04,5.905145E-02,1.902136E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.116110E+02,5.168805E-01,7.289904E+03,7.351797E+03
00:56:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.394590E+04,1.802540E+00,1.899435E+04,1.694704E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.764448E+00,8.140700E+04,7.717042E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.792172E+01,5.385919E+05,4.924433E+05,1.688572E+00,4.937618E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.390389E+00,4.824725E+04,4.355286E+04,3.747560E-01,2.120127E+04,2.163106E+01,2.923477E+05,2.903754E+05,3.747560E-01,6.751720E+03,2.322940E+01,3.296039E+05,3.331652E+05,1.731217E-02,9.794109E+02,4.389733E-01,5.510447E+03,5.316139E+03,1.731217E-02,3.119015E+02,6.391419E-01,9.034161E+03,9.118608E+03,3.904915E-01,1.459948E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.119015E+03,5.251297E+00,7.407322E+04,7.470733E+04,5.905161E-02,1.902140E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.119015E+02,5.168040E-01,7.288522E+03,7.350396E+03
00:57:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.396821E+04,1.802366E+00,1.896962E+04,1.691920E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.762826E+00,8.133716E+04,7.709785E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.790151E+01,5.378380E+05,4.916606E+05,1.688572E+00,4.937619E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.386452E+00,4.814508E+04,4.344787E+04,3.747560E-01,2.120127E+04,2.163105E+01,2.923476E+05,2.903753E+05,3.747560E-01,6.758009E+03,2.322927E+01,3.295957E+05,3.331570E+05,1.731217E-02,9.794109E+02,4.389713E-01,5.510419E+03,5.316111E+03,1.731217E-02,3.121920E+02,6.391142E-01,9.033475E+03,9.117913E+03,3.905164E-01,1.460003E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.121920E+03,5.250862E+00,7.406411E+04,7.469810E+04,5.905178E-02,1.902144E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.121920E+02,5.167278E-01,7.287144E+03,7.349001E+03
00:58:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.399051E+04,1.802192E+00,1.894489E+04,1.689141E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.761206E+00,8.126736E+04,7.702538E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.788135E+01,5.370846E+05,4.908790E+05,1.688573E+00,4.937620E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.382523E+00,4.804303E+04,4.334306E+04,3.747560E-01,2.120127E+04,2.163105E+01,2.923475E+05,2.903752E+05,3.747560E-01,6.764298E+03,2.322914E+01,3.295876E+05,3.331487E+05,1.731217E-02,9.794109E+02,4.389694E-01,5.510392E+03,5.316083E+03,1.731217E-02,3.124825E+02,6.390865E-01,9.032790E+03,9.117220E+03,3.905412E-01,1.460058E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.124825E+03,5.250430E+00,7.405503E+04,7.468890E+04,5.905195E-02,1.902147E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.124825E+02,5.166519E-01,7.285771E+03,7.347610E+03
00:59:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.401281E+04,1.802019E+00,1.892016E+04,1.686364E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.759587E+00,8.119759E+04,7.695296E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.786121E+01,5.363316E+05,4.900979E+05,1.688573E+00,4.937621E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.378602E+00,4.794110E+04,4.323836E+04,3.747560E-01,2.120127E+04,2.163104E+01,2.923473E+05,2.903751E+05,3.747560E-01,6.770586E+03,2.322901E+01,3.295794E+05,3.331405E+05,1.731217E-02,9.794109E+02,4.389674E-01,5.510364E+03,5.316055E+03,1.731217E-02,3.127730E+02,6.390590E-01,9.032106E+03,9.116527E+03,3.905659E-01,1.460112E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.127730E+03,5.249999E+00,7.404598E+04,7.467973E+04,5.905211E-02,1.902151E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.127730E+02,5.165763E-01,7.284402E+03,7.346223E+03
01:00:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.403512E+04,1.801846E+00,1.889544E+04,1.683593E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.757971E+00,8.112784E+04,7.688067E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.784110E+01,5.355790E+05,4.893183E+05,1.688573E+00,4.937622E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.374690E+00,4.783927E+04,4.313388E+04,3.747560E-01,2.120127E+04,2.163103E+01,2.923472E+05,2.903750E+05,3.747560E-01,6.776875E+03,2.322888E+01,3.295713E+05,3.331322E+05,1.731217E-02,9.794109E+02,4.389655E-01,5.510336E+03,5.316027E+03,1.731217E-02,3.130636E+02,6.390316E-01,9.031424E+03,9.115836E+03,3.905906E-01,1.460167E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.130636E+03,5.249570E+00,7.403695E+04,7.467060E+04,5.905227E-02,1.902155E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.130636E+02,5.165010E-01,7.283037E+03,7.344841E+03
01:01:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.404999E+04,1.801673E+00,1.887815E+04,1.681578E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.756375E+00,8.107410E+04,7.682461E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.782126E+01,5.349875E+05,4.887019E+05,1.688574E+00,4.937623E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.370811E+00,4.775365E+04,4.304580E+04,3.747560E-01,2.120127E+04,2.163102E+01,2.923471E+05,2.903748E+05,3.747560E-01,6.781068E+03,2.322875E+01,3.295653E+05,3.331261E+05,1.731217E-02,9.794109E+02,4.389636E-01,5.510309E+03,5.315999E+03,1.731217E-02,3.132572E+02,6.390042E-01,9.030840E+03,9.115245E+03,3.906153E-01,1.460222E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.132572E+03,5.249143E+00,7.402893E+04,7.466246E+04,5.905244E-02,1.902158E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.132572E+02,5.164261E-01,7.281774E+03,7.343561E+03
01:02:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.406486E+04,1.801500E+00,1.886087E+04,1.679566E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.754800E+00,8.102066E+04,7.676892E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.780171E+01,5.344000E+05,4.880901E+05,1.688574E+00,4.937624E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.366971E+00,4.766856E+04,4.295830E+04,3.747560E-01,2.120127E+04,2.163101E+01,2.923470E+05,2.903747E+05,3.747560E-01,6.785260E+03,2.322862E+01,3.295592E+05,3.331200E+05,1.731217E-02,9.794109E+02,4.389616E-01,5.510281E+03,5.315971E+03,1.731217E-02,3.134509E+02,6.389770E-01,9.030258E+03,9.114654E+03,3.906400E-01,1.460276E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.134509E+03,5.248718E+00,7.402093E+04,7.465436E+04,5.905260E-02,1.902162E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.134509E+02,5.163514E-01,7.280515E+03,7.342286E+03
01:03:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.407973E+04,1.801328E+00,1.884359E+04,1.677562E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.753247E+00,8.096751E+04,7.671363E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.778246E+01,5.338166E+05,4.874833E+05,1.688574E+00,4.937625E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.363168E+00,4.758400E+04,4.287142E+04,3.747560E-01,2.120127E+04,2.163101E+01,2.923469E+05,2.903746E+05,3.747560E-01,6.789453E+03,2.322849E+01,3.295532E+05,3.331138E+05,1.731217E-02,9.794109E+02,4.389597E-01,5.510254E+03,5.315943E+03,1.731217E-02,3.136446E+02,6.389498E-01,9.029677E+03,9.114066E+03,3.906646E-01,1.460331E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.136446E+03,5.248296E+00,7.401296E+04,7.464629E+04,5.905276E-02,1.902165E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.136446E+02,5.162771E-01,7.279261E+03,7.341016E+03
01:04:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.409460E+04,1.801155E+00,1.882632E+04,1.675559E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.751714E+00,8.091465E+04,7.665864E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.776349E+01,5.332371E+05,4.868805E+05,1.688575E+00,4.937626E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.359401E+00,4.749993E+04,4.278505E+04,3.747560E-01,2.120127E+04,2.163100E+01,2.923468E+05,2.903745E+05,3.747560E-01,6.793645E+03,2.322836E+01,3.295471E+05,3.331077E+05,1.731217E-02,9.794109E+02,4.389578E-01,5.510226E+03,5.315916E+03,1.731217E-02,3.138383E+02,6.389227E-01,9.029097E+03,9.113478E+03,3.906892E-01,1.460385E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.138383E+03,5.247875E+00,7.400502E+04,7.463824E+04,5.905292E-02,1.902169E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.138383E+02,5.162030E-01,7.278010E+03,7.339749E+03
01:05:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.410947E+04,1.800983E+00,1.880904E+04,1.673561E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.750201E+00,8.086207E+04,7.660398E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.774479E+01,5.326616E+05,4.862822E+05,1.688575E+00,4.937627E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.355669E+00,4.741636E+04,4.269921E+04,3.747560E-01,2.120127E+04,2.163099E+01,2.923467E+05,2.903744E+05,3.747560E-01,6.797838E+03,2.322823E+01,3.295411E+05,3.331016E+05,1.731217E-02,9.794109E+02,4.389559E-01,5.510199E+03,5.315888E+03,1.731217E-02,3.140320E+02,6.388957E-01,9.028518E+03,9.112892E+03,3.907138E-01,1.460439E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.140320E+03,5.247456E+00,7.399710E+04,7.463022E+04,5.905309E-02,1.902173E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.140320E+02,5.161293E-01,7.276764E+03,7.338487E+03
01:06:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.412434E+04,1.800811E+00,1.879177E+04,1.671568E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.748708E+00,8.080978E+04,7.654971E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.772638E+01,5.320899E+05,4.856887E+05,1.688575E+00,4.937628E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.351973E+00,4.733329E+04,4.261396E+04,3.747560E-01,2.120127E+04,2.163098E+01,2.923465E+05,2.903743E+05,3.747560E-01,6.802031E+03,2.322810E+01,3.295351E+05,3.330955E+05,1.731217E-02,9.794109E+02,4.389540E-01,5.510171E+03,5.315860E+03,1.731217E-02,3.142256E+02,6.388688E-01,9.027940E+03,9.112307E+03,3.907383E-01,1.460494E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.142256E+03,5.247038E+00,7.398921E+04,7.462223E+04,5.905325E-02,1.902176E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.142256E+02,5.160558E-01,7.275522E+03,7.337229E+03
01:07:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.413920E+04,1.800639E+00,1.877450E+04,1.669578E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.747236E+00,8.075776E+04,7.649573E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.770824E+01,5.315221E+05,4.850992E+05,1.688576E+00,4.937629E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.348312E+00,4.725071E+04,4.252920E+04,3.747560E-01,2.120127E+04,2.163097E+01,2.923464E+05,2.903741E+05,3.747560E-01,6.806223E+03,2.322797E+01,3.295290E+05,3.330894E+05,1.731217E-02,9.794109E+02,4.389520E-01,5.510144E+03,5.315832E+03,1.731217E-02,3.144193E+02,6.388420E-01,9.027364E+03,9.111724E+03,3.907629E-01,1.460548E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.144193E+03,5.246623E+00,7.398135E+04,7.461427E+04,5.905340E-02,1.902180E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.144193E+02,5.159827E-01,7.274285E+03,7.335975E+03
01:08:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.415407E+04,1.800467E+00,1.875723E+04,1.667593E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.745785E+00,8.070605E+04,7.644214E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.769040E+01,5.309584E+05,4.845147E+05,1.688576E+00,4.937630E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.344688E+00,4.716865E+04,4.244506E+04,3.747560E-01,2.120127E+04,2.163097E+01,2.923463E+05,2.903740E+05,3.747560E-01,6.810416E+03,2.322785E+01,3.295230E+05,3.330833E+05,1.731217E-02,9.794109E+02,4.389501E-01,5.510117E+03,5.315805E+03,1.731217E-02,3.146130E+02,6.388153E-01,9.026789E+03,9.111142E+03,3.907873E-01,1.460602E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.146130E+03,5.246210E+00,7.397351E+04,7.460633E+04,5.905356E-02,1.902183E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.146130E+02,5.159098E-01,7.273051E+03,7.334726E+03
01:09:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.416894E+04,1.800296E+00,1.873997E+04,1.665610E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.744338E+00,8.065439E+04,7.638861E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.767261E+01,5.303955E+05,4.839309E+05,1.688576E+00,4.937631E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.341076E+00,4.708675E+04,4.236106E+04,3.747560E-01,2.120127E+04,2.163096E+01,2.923462E+05,2.903739E+05,3.747560E-01,6.814608E+03,2.322772E+01,3.295170E+05,3.330772E+05,1.731217E-02,9.794109E+02,4.389482E-01,5.510089E+03,5.315777E+03,1.731217E-02,3.148067E+02,6.387887E-01,9.026216E+03,9.110561E+03,3.908118E-01,1.460656E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.148067E+03,5.245798E+00,7.396570E+04,7.459842E+04,5.905372E-02,1.902187E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.148067E+02,5.158372E-01,7.271822E+03,7.333481E+03
01:10:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.418381E+04,1.800125E+00,1.872271E+04,1.663632E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.742893E+00,8.060276E+04,7.633516E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.765486E+01,5.298331E+05,4.833481E+05,1.688577E+00,4.937632E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.337473E+00,4.700497E+04,4.227722E+04,3.747560E-01,2.120127E+04,2.163095E+01,2.923461E+05,2.903738E+05,3.747560E-01,6.818801E+03,2.322759E+01,3.295110E+05,3.330711E+05,1.731217E-02,9.794109E+02,4.389463E-01,5.510062E+03,5.315749E+03,1.731217E-02,3.150003E+02,6.387622E-01,9.025644E+03,9.109981E+03,3.908362E-01,1.460710E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.150003E+03,5.245389E+00,7.395792E+04,7.459054E+04,5.905388E-02,1.902190E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.150003E+02,5.157649E-01,7.270597E+03,7.332240E+03
01:11:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.419868E+04,1.799954E+00,1.870545E+04,1.661659E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.741451E+00,8.055118E+04,7.628183E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.763715E+01,5.292713E+05,4.827667E+05,1.688577E+00,4.937633E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.333878E+00,4.692331E+04,4.219359E+04,3.747560E-01,2.120127E+04,2.163094E+01,2.923460E+05,2.903737E+05,3.747560E-01,6.822993E+03,2.322746E+01,3.295050E+05,3.330650E+05,1.731217E-02,9.794109E+02,4.389444E-01,5.510035E+03,5.315722E+03,1.731217E-02,3.151940E+02,6.387358E-01,9.025073E+03,9.109403E+03,3.908606E-01,1.460764E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.151940E+03,5.244981E+00,7.395017E+04,7.458269E+04,5.905404E-02,1.902194E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.151940E+02,5.156930E-01,7.269376E+03,7.331004E+03
01:12:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.421355E+04,1.799783E+00,1.868819E+04,1.659687E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.740012E+00,8.049964E+04,7.622855E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.761949E+01,5.287100E+05,4.821859E+05,1.688577E+00,4.937634E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.330291E+00,4.684177E+04,4.211007E+04,3.747560E-01,2.120127E+04,2.163094E+01,2.923459E+05,2.903736E+05,3.747560E-01,6.827186E+03,2.322733E+01,3.294990E+05,3.330589E+05,1.731217E-02,9.794109E+02,4.389425E-01,5.510008E+03,5.315694E+03,1.731217E-02,3.153877E+02,6.387094E-01,9.024504E+03,9.108826E+03,3.908849E-01,1.460818E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.153877E+03,5.244575E+00,7.394244E+04,7.457486E+04,5.905419E-02,1.902197E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.153877E+02,5.156213E-01,7.268160E+03,7.329771E+03
01:13:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.422842E+04,1.799612E+00,1.867093E+04,1.657720E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.738577E+00,8.044814E+04,7.617535E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.760186E+01,5.281494E+05,4.816060E+05,1.688578E+00,4.937635E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.326714E+00,4.676036E+04,4.202670E+04,3.747560E-01,2.120127E+04,2.163093E+01,2.923458E+05,2.903735E+05,3.747560E-01,6.831378E+03,2.322721E+01,3.294929E+05,3.330528E+05,1.731217E-02,9.794109E+02,4.389406E-01,5.509980E+03,5.315667E+03,1.731217E-02,3.155814E+02,6.386832E-01,9.023936E+03,9.108251E+03,3.909092E-01,1.460871E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.155814E+03,5.244171E+00,7.393474E+04,7.456706E+04,5.905435E-02,1.902200E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.155814E+02,5.155499E-01,7.266947E+03,7.328543E+03
01:14:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.424329E+04,1.799441E+00,1.865368E+04,1.655758E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.737146E+00,8.039670E+04,7.612229E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.758429E+01,5.275895E+05,4.810277E+05,1.688578E+00,4.937636E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.323147E+00,4.667909E+04,4.194357E+04,3.747560E-01,2.120127E+04,2.163092E+01,2.923456E+05,2.903733E+05,3.747560E-01,6.835571E+03,2.322708E+01,3.294869E+05,3.330467E+05,1.731217E-02,9.794109E+02,4.389387E-01,5.509953E+03,5.315639E+03,1.731217E-02,3.157751E+02,6.386571E-01,9.023370E+03,9.107677E+03,3.909335E-01,1.460925E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.157751E+03,5.243769E+00,7.392707E+04,7.455929E+04,5.905450E-02,1.902204E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.157751E+02,5.154788E-01,7.265739E+03,7.327319E+03
01:15:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.425816E+04,1.799271E+00,1.863643E+04,1.653797E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.735719E+00,8.034533E+04,7.606929E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.756677E+01,5.270303E+05,4.804501E+05,1.688578E+00,4.937637E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.319591E+00,4.659797E+04,4.186057E+04,3.747560E-01,2.120127E+04,2.163091E+01,2.923455E+05,2.903732E+05,3.747560E-01,6.839764E+03,2.322695E+01,3.294809E+05,3.330407E+05,1.731217E-02,9.794109E+02,4.389368E-01,5.509926E+03,5.315612E+03,1.731217E-02,3.159687E+02,6.386311E-01,9.022805E+03,9.107105E+03,3.909578E-01,1.460979E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.159687E+03,5.243370E+00,7.391943E+04,7.455155E+04,5.905466E-02,1.902207E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.159687E+02,5.154080E-01,7.264535E+03,7.326100E+03
01:16:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.427303E+04,1.799100E+00,1.861918E+04,1.651840E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.734295E+00,8.029399E+04,7.601636E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.754929E+01,5.264718E+05,4.798735E+05,1.688579E+00,4.937638E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.316044E+00,4.651698E+04,4.177774E+04,3.747560E-01,2.120127E+04,2.163090E+01,2.923454E+05,2.903731E+05,3.747560E-01,6.843956E+03,2.322683E+01,3.294749E+05,3.330346E+05,1.731217E-02,9.794109E+02,4.389349E-01,5.509899E+03,5.315585E+03,1.731217E-02,3.161624E+02,6.386052E-01,9.022241E+03,9.106534E+03,3.909820E-01,1.461032E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.161624E+03,5.242972E+00,7.391181E+04,7.454383E+04,5.905481E-02,1.902211E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.161624E+02,5.153375E-01,7.263336E+03,7.324885E+03
01:17:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.428790E+04,1.798930E+00,1.860194E+04,1.649889E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.732874E+00,8.024270E+04,7.596356E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.753186E+01,5.259138E+05,4.792982E+05,1.688579E+00,4.937639E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.312505E+00,4.643611E+04,4.169510E+04,3.747560E-01,2.120127E+04,2.163090E+01,2.923453E+05,2.903730E+05,3.747560E-01,6.848149E+03,2.322670E+01,3.294689E+05,3.330285E+05,1.731217E-02,9.794109E+02,4.389330E-01,5.509872E+03,5.315557E+03,1.731217E-02,3.163561E+02,6.385794E-01,9.021679E+03,9.105965E+03,3.910062E-01,1.461086E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.163561E+03,5.242576E+00,7.390423E+04,7.453615E+04,5.905496E-02,1.902214E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.163561E+02,5.152673E-01,7.262140E+03,7.323674E+03
01:18:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.430277E+04,1.798760E+00,1.858469E+04,1.647938E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.731456E+00,8.019145E+04,7.591079E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.751446E+01,5.253563E+05,4.787234E+05,1.688579E+00,4.937640E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.308976E+00,4.635536E+04,4.161256E+04,3.747560E-01,2.120127E+04,2.163089E+01,2.923452E+05,2.903729E+05,3.747560E-01,6.852341E+03,2.322657E+01,3.294629E+05,3.330224E+05,1.731217E-02,9.794109E+02,4.389311E-01,5.509845E+03,5.315530E+03,1.731217E-02,3.165498E+02,6.385536E-01,9.021119E+03,9.105397E+03,3.910303E-01,1.461139E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.165498E+03,5.242182E+00,7.389667E+04,7.452849E+04,5.905511E-02,1.902217E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.165498E+02,5.151973E-01,7.260949E+03,7.322467E+03
01:19:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.431764E+04,1.798590E+00,1.856745E+04,1.645993E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.730041E+00,8.014024E+04,7.585813E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.749711E+01,5.247994E+05,4.781498E+05,1.688580E+00,4.937641E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.305454E+00,4.627473E+04,4.153022E+04,3.747560E-01,2.120127E+04,2.163088E+01,2.923451E+05,2.903728E+05,3.747560E-01,6.856534E+03,2.322645E+01,3.294569E+05,3.330164E+05,1.731217E-02,9.794109E+02,4.389292E-01,5.509818E+03,5.315503E+03,1.731217E-02,3.167435E+02,6.385280E-01,9.020560E+03,9.104831E+03,3.910545E-01,1.461192E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.167435E+03,5.241789E+00,7.388913E+04,7.452086E+04,5.905526E-02,1.902221E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.167435E+02,5.151277E-01,7.259761E+03,7.321265E+03
01:20:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.433251E+04,1.798421E+00,1.855021E+04,1.644050E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.728630E+00,8.008907E+04,7.580550E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.747980E+01,5.242431E+05,4.775768E+05,1.688580E+00,4.937642E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.301942E+00,4.619423E+04,4.144800E+04,3.747560E-01,2.120127E+04,2.163087E+01,2.923450E+05,2.903727E+05,3.747560E-01,6.860726E+03,2.322632E+01,3.294510E+05,3.330103E+05,1.731217E-02,9.794109E+02,4.389273E-01,5.509792E+03,5.315475E+03,1.731217E-02,3.169371E+02,6.385025E-01,9.020002E+03,9.104267E+03,3.910786E-01,1.461246E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.169371E+03,5.241399E+00,7.388163E+04,7.451326E+04,5.905542E-02,1.902224E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.169371E+02,5.150584E-01,7.258578E+03,7.320066E+03
01:21:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.434738E+04,1.798251E+00,1.853298E+04,1.642109E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.727222E+00,8.003796E+04,7.575296E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.746253E+01,5.236876E+05,4.770048E+05,1.688580E+00,4.937643E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.298441E+00,4.611388E+04,4.136595E+04,3.747560E-01,2.120127E+04,2.163086E+01,2.923449E+05,2.903726E+05,3.747560E-01,6.864919E+03,2.322620E+01,3.294450E+05,3.330042E+05,1.731217E-02,9.794109E+02,4.389255E-01,5.509765E+03,5.315448E+03,1.731217E-02,3.171308E+02,6.384772E-01,9.019446E+03,9.103703E+03,3.911027E-01,1.461299E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.171308E+03,5.241011E+00,7.387415E+04,7.450569E+04,5.905557E-02,1.902227E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.171308E+02,5.149893E-01,7.257400E+03,7.318872E+03
01:22:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.436225E+04,1.798082E+00,1.851574E+04,1.640174E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.725817E+00,7.998689E+04,7.570054E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.744531E+01,5.231326E+05,4.764341E+05,1.688581E+00,4.937644E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.294949E+00,4.603365E+04,4.128410E+04,3.747560E-01,2.120127E+04,2.163086E+01,2.923447E+05,2.903724E+05,3.747560E-01,6.869111E+03,2.322607E+01,3.294390E+05,3.329982E+05,1.731217E-02,9.794109E+02,4.389236E-01,5.509738E+03,5.315421E+03,1.731217E-02,3.173245E+02,6.384519E-01,9.018892E+03,9.103142E+03,3.911267E-01,1.461352E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.173245E+03,5.240624E+00,7.386670E+04,7.449814E+04,5.905572E-02,1.902231E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.173245E+02,5.149206E-01,7.256225E+03,7.317682E+03
01:23:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.437712E+04,1.797913E+00,1.849851E+04,1.638240E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.724414E+00,7.993586E+04,7.564813E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.742813E+01,5.225781E+05,4.758638E+05,1.688581E+00,4.937644E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.291464E+00,4.595354E+04,4.120235E+04,3.747560E-01,2.120127E+04,2.163085E+01,2.923446E+05,2.903723E+05,3.747560E-01,6.873304E+03,2.322594E+01,3.294330E+05,3.329921E+05,1.731217E-02,9.794109E+02,4.389217E-01,5.509711E+03,5.315394E+03,1.731217E-02,3.175182E+02,6.384267E-01,9.018338E+03,9.102581E+03,3.911507E-01,1.461405E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.175182E+03,5.240240E+00,7.385927E+04,7.449062E+04,5.905586E-02,1.902234E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.175182E+02,5.148521E-01,7.255054E+03,7.316496E+03
01:24:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.439199E+04,1.797744E+00,1.848128E+04,1.636309E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.723015E+00,7.988486E+04,7.559578E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.741098E+01,5.220241E+05,4.752943E+05,1.688581E+00,4.937645E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.287988E+00,4.587354E+04,4.112073E+04,3.747560E-01,2.120127E+04,2.163084E+01,2.923445E+05,2.903722E+05,3.747560E-01,6.877497E+03,2.322582E+01,3.294270E+05,3.329861E+05,1.731217E-02,9.794109E+02,4.389198E-01,5.509684E+03,5.315367E+03,1.731217E-02,3.177118E+02,6.384016E-01,9.017787E+03,9.102022E+03,3.911747E-01,1.461458E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.177118E+03,5.239857E+00,7.385188E+04,7.448312E+04,5.905601E-02,1.902237E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.177118E+02,5.147839E-01,7.253887E+03,7.315314E+03
01:25:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.440686E+04,1.797575E+00,1.846405E+04,1.634383E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.721617E+00,7.983389E+04,7.554354E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.739387E+01,5.214706E+05,4.747259E+05,1.688582E+00,4.937646E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.284520E+00,4.579365E+04,4.103930E+04,3.747560E-01,2.120127E+04,2.163083E+01,2.923444E+05,2.903721E+05,3.747560E-01,6.881689E+03,2.322569E+01,3.294211E+05,3.329800E+05,1.731217E-02,9.794109E+02,4.389180E-01,5.509658E+03,5.315340E+03,1.731217E-02,3.179055E+02,6.383766E-01,9.017236E+03,9.101465E+03,3.911987E-01,1.461511E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.179055E+03,5.239476E+00,7.384450E+04,7.447566E+04,5.905616E-02,1.902241E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.179055E+02,5.147160E-01,7.252724E+03,7.314137E+03
01:26:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.442172E+04,1.797406E+00,1.844682E+04,1.632458E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.720223E+00,7.978297E+04,7.549132E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.737680E+01,5.209177E+05,4.741580E+05,1.688582E+00,4.937647E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.281062E+00,4.571389E+04,4.095798E+04,3.747560E-01,2.120127E+04,2.163083E+01,2.923443E+05,2.903720E+05,3.747560E-01,6.885882E+03,2.322557E+01,3.294151E+05,3.329740E+05,1.731217E-02,9.794109E+02,4.389161E-01,5.509631E+03,5.315313E+03,1.731217E-02,3.180992E+02,6.383517E-01,9.016687E+03,9.100909E+03,3.912226E-01,1.461564E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.180992E+03,5.239097E+00,7.383716E+04,7.446822E+04,5.905631E-02,1.902244E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.180992E+02,5.146483E-01,7.251566E+03,7.312963E+03
01:27:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.443659E+04,1.797237E+00,1.842960E+04,1.630539E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.718832E+00,7.973210E+04,7.543922E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.735977E+01,5.203654E+05,4.735914E+05,1.688582E+00,4.937648E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.277613E+00,4.563428E+04,4.087686E+04,3.747560E-01,2.120127E+04,2.163082E+01,2.923442E+05,2.903719E+05,3.747560E-01,6.890074E+03,2.322545E+01,3.294091E+05,3.329679E+05,1.731217E-02,9.794109E+02,4.389142E-01,5.509604E+03,5.315286E+03,1.731217E-02,3.182929E+02,6.383269E-01,9.016140E+03,9.100354E+03,3.912465E-01,1.461617E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.182929E+03,5.238720E+00,7.382984E+04,7.446080E+04,5.905645E-02,1.902247E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.182929E+02,5.145810E-01,7.250411E+03,7.311793E+03
01:28:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.445146E+04,1.797069E+00,1.841238E+04,1.628620E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.717444E+00,7.968126E+04,7.538714E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.734278E+01,5.198137E+05,4.730252E+05,1.688582E+00,4.937649E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.274173E+00,4.555478E+04,4.079585E+04,3.747560E-01,2.120127E+04,2.163081E+01,2.923441E+05,2.903718E+05,3.747560E-01,6.894267E+03,2.322532E+01,3.294032E+05,3.329619E+05,1.731217E-02,9.794109E+02,4.389124E-01,5.509578E+03,5.315259E+03,1.731217E-02,3.184866E+02,6.383022E-01,9.015594E+03,9.099801E+03,3.912704E-01,1.461670E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.184866E+03,5.238344E+00,7.382254E+04,7.445341E+04,5.905660E-02,1.902250E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.184866E+02,5.145139E-01,7.249260E+03,7.310627E+03
01:29:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.446633E+04,1.796901E+00,1.839516E+04,1.626704E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.716058E+00,7.963046E+04,7.533511E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.732583E+01,5.192624E+05,4.724597E+05,1.688583E+00,4.937650E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.270741E+00,4.547540E+04,4.071497E+04,3.747560E-01,2.120127E+04,2.163080E+01,2.923440E+05,2.903717E+05,3.747560E-01,6.898459E+03,2.322520E+01,3.293972E+05,3.329558E+05,1.731217E-02,9.794109E+02,4.389105E-01,5.509551E+03,5.315232E+03,1.731217E-02,3.186802E+02,6.382775E-01,9.015049E+03,9.099249E+03,3.912942E-01,1.461722E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.186802E+03,5.237970E+00,7.381527E+04,7.444605E+04,5.905675E-02,1.902254E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.186802E+02,5.144471E-01,7.248113E+03,7.309465E+03
01:30:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.448120E+04,1.796733E+00,1.837794E+04,1.624792E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.714674E+00,7.957968E+04,7.528318E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.730891E+01,5.187116E+05,4.718953E+05,1.688583E+00,4.937651E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.267316E+00,4.539612E+04,4.063426E+04,3.747560E-01,2.120127E+04,2.163079E+01,2.923439E+05,2.903715E+05,3.747560E-01,6.902652E+03,2.322507E+01,3.293912E+05,3.329498E+05,1.731217E-02,9.794109E+02,4.389086E-01,5.509525E+03,5.315205E+03,1.731217E-02,3.188739E+02,6.382530E-01,9.014505E+03,9.098698E+03,3.913180E-01,1.461775E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.188739E+03,5.237598E+00,7.380803E+04,7.443871E+04,5.905689E-02,1.902257E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.188739E+02,5.143805E-01,7.246970E+03,7.308307E+03
