Time,CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
01:31:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.449607E+04,1.796565E+00,1.836073E+04,1.622882E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.713293E+00,7.952894E+04,7.523125E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.729202E+01,5.181612E+05,4.713312E+05,1.688583E+00,4.937652E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.263900E+00,4.531695E+04,4.055364E+04,3.747560E-01,2.120127E+04,2.163079E+01,2.923437E+05,2.903714E+05,3.747560E-01,6.906844E+03,2.322495E+01,3.293853E+05,3.329438E+05,1.731217E-02,9.794109E+02,4.389068E-01,5.509498E+03,5.315178E+03,1.731217E-02,3.190676E+02,6.382286E-01,9.013963E+03,9.098149E+03,3.913418E-01,1.461828E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.190676E+03,5.237228E+00,7.380081E+04,7.443139E+04,5.905703E-02,1.902260E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.190676E+02,5.143143E-01,7.245830E+03,7.307153E+03
01:32:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.451094E+04,1.796397E+00,1.834351E+04,1.620974E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.711915E+00,7.947824E+04,7.517939E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.727517E+01,5.176114E+05,4.707678E+05,1.688584E+00,4.937653E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.260492E+00,4.523791E+04,4.047317E+04,3.747560E-01,2.120127E+04,2.163078E+01,2.923436E+05,2.903713E+05,3.747560E-01,6.911037E+03,2.322483E+01,3.293793E+05,3.329377E+05,1.731217E-02,9.794109E+02,4.389049E-01,5.509472E+03,5.315151E+03,1.731217E-02,3.192613E+02,6.382042E-01,9.013422E+03,9.097601E+03,3.913656E-01,1.461880E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.192613E+03,5.236859E+00,7.379361E+04,7.442410E+04,5.905718E-02,1.902263E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.192613E+02,5.142483E-01,7.244695E+03,7.306003E+03
01:33:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.452581E+04,1.796229E+00,1.832630E+04,1.619071E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.710539E+00,7.942759E+04,7.512763E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.725837E+01,5.170622E+05,4.702058E+05,1.688584E+00,4.937654E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.257095E+00,4.515900E+04,4.039290E+04,3.747560E-01,2.120127E+04,2.163077E+01,2.923435E+05,2.903712E+05,3.747560E-01,6.915230E+03,2.322470E+01,3.293734E+05,3.329317E+05,1.731217E-02,9.794109E+02,4.389031E-01,5.509445E+03,5.315125E+03,1.731217E-02,3.194550E+02,6.381800E-01,9.012882E+03,9.097054E+03,3.913893E-01,1.461933E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.194550E+03,5.236492E+00,7.378644E+04,7.441684E+04,5.905732E-02,1.902266E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.194550E+02,5.141825E-01,7.243563E+03,7.304857E+03
01:34:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.454068E+04,1.796062E+00,1.830909E+04,1.617169E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.709167E+00,7.937696E+04,7.507589E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.724159E+01,5.165135E+05,4.696439E+05,1.688584E+00,4.937654E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.253705E+00,4.508021E+04,4.031272E+04,3.747560E-01,2.120127E+04,2.163076E+01,2.923434E+05,2.903711E+05,3.747560E-01,6.919422E+03,2.322458E+01,3.293674E+05,3.329257E+05,1.731217E-02,9.794109E+02,4.389012E-01,5.509419E+03,5.315098E+03,1.731217E-02,3.196486E+02,6.381558E-01,9.012344E+03,9.096509E+03,3.914130E-01,1.461985E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.196486E+03,5.236127E+00,7.377929E+04,7.440960E+04,5.905746E-02,1.902269E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.196486E+02,5.141170E-01,7.242435E+03,7.303714E+03
01:35:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.455555E+04,1.795894E+00,1.829189E+04,1.615269E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.707796E+00,7.932637E+04,7.502418E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.722485E+01,5.159652E+05,4.690827E+05,1.688585E+00,4.937655E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.250323E+00,4.500153E+04,4.023266E+04,3.747560E-01,2.120127E+04,2.163076E+01,2.923433E+05,2.903710E+05,3.747560E-01,6.923615E+03,2.322446E+01,3.293615E+05,3.329197E+05,1.731217E-02,9.794109E+02,4.388994E-01,5.509392E+03,5.315071E+03,1.731217E-02,3.198423E+02,6.381318E-01,9.011806E+03,9.095965E+03,3.914367E-01,1.462037E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.198423E+03,5.235764E+00,7.377216E+04,7.440238E+04,5.905761E-02,1.902273E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.198423E+02,5.140518E-01,7.241310E+03,7.302575E+03
01:36:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.457042E+04,1.795727E+00,1.827468E+04,1.613374E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.706427E+00,7.927581E+04,7.497257E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.720815E+01,5.154173E+05,4.685226E+05,1.688585E+00,4.937656E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.246949E+00,4.492295E+04,4.015277E+04,3.747560E-01,2.120127E+04,2.163075E+01,2.923432E+05,2.903709E+05,3.747560E-01,6.927807E+03,2.322433E+01,3.293555E+05,3.329137E+05,1.731217E-02,9.794109E+02,4.388975E-01,5.509366E+03,5.315044E+03,1.731217E-02,3.200360E+02,6.381078E-01,9.011270E+03,9.095422E+03,3.914603E-01,1.462090E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.200360E+03,5.235402E+00,7.376506E+04,7.439519E+04,5.905775E-02,1.902276E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.200360E+02,5.139868E-01,7.240190E+03,7.301440E+03
01:37:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.458529E+04,1.795560E+00,1.825748E+04,1.611480E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.705061E+00,7.922527E+04,7.492097E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.719147E+01,5.148699E+05,4.679627E+05,1.688585E+00,4.937657E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.243582E+00,4.484447E+04,4.007296E+04,3.747560E-01,2.120127E+04,2.163074E+01,2.923431E+05,2.903708E+05,3.747560E-01,6.932000E+03,2.322421E+01,3.293496E+05,3.329076E+05,1.731217E-02,9.794109E+02,4.388957E-01,5.509340E+03,5.315018E+03,1.731217E-02,3.202297E+02,6.380839E-01,9.010735E+03,9.094880E+03,3.914839E-01,1.462142E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.202297E+03,5.235041E+00,7.375798E+04,7.438802E+04,5.905789E-02,1.902279E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.202297E+02,5.139221E-01,7.239073E+03,7.300308E+03
01:38:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.460016E+04,1.795393E+00,1.824028E+04,1.609590E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.703697E+00,7.917478E+04,7.486946E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.717483E+01,5.143230E+05,4.674039E+05,1.688586E+00,4.937658E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.240224E+00,4.476612E+04,3.999334E+04,3.747560E-01,2.120127E+04,2.163073E+01,2.923430E+05,2.903706E+05,3.747560E-01,6.936192E+03,2.322409E+01,3.293437E+05,3.329016E+05,1.731217E-02,9.794109E+02,4.388938E-01,5.509314E+03,5.314991E+03,1.731217E-02,3.204233E+02,6.380600E-01,9.010202E+03,9.094340E+03,3.915075E-01,1.462194E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.204233E+03,5.234682E+00,7.375093E+04,7.438087E+04,5.905803E-02,1.902282E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.204233E+02,5.138576E-01,7.237959E+03,7.299180E+03
01:39:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.461503E+04,1.795226E+00,1.822308E+04,1.607700E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.702336E+00,7.912432E+04,7.481796E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.715823E+01,5.137767E+05,4.668454E+05,1.688586E+00,4.937659E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.236875E+00,4.468790E+04,3.991381E+04,3.747560E-01,2.120127E+04,2.163072E+01,2.923429E+05,2.903705E+05,3.747560E-01,6.940385E+03,2.322397E+01,3.293377E+05,3.328956E+05,1.731217E-02,9.794109E+02,4.388920E-01,5.509287E+03,5.314965E+03,1.731217E-02,3.206170E+02,6.380363E-01,9.009669E+03,9.093800E+03,3.915311E-01,1.462246E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.206170E+03,5.234325E+00,7.374389E+04,7.437375E+04,5.905817E-02,1.902285E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.206170E+02,5.137934E-01,7.236849E+03,7.298056E+03
01:40:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.462990E+04,1.795060E+00,1.820588E+04,1.605813E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.700977E+00,7.907390E+04,7.476651E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.714166E+01,5.132308E+05,4.662876E+05,1.688586E+00,4.937660E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.233534E+00,4.460979E+04,3.983442E+04,3.747560E-01,2.120127E+04,2.163072E+01,2.923428E+05,2.903704E+05,3.747560E-01,6.944577E+03,2.322385E+01,3.293318E+05,3.328896E+05,1.731217E-02,9.794109E+02,4.388902E-01,5.509261E+03,5.314938E+03,1.731217E-02,3.208107E+02,6.380126E-01,9.009138E+03,9.093262E+03,3.915546E-01,1.462298E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.208107E+03,5.233970E+00,7.373688E+04,7.436664E+04,5.905831E-02,1.902288E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.208107E+02,5.137295E-01,7.235743E+03,7.296935E+03
01:41:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.464477E+04,1.794893E+00,1.818869E+04,1.603931E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.699621E+00,7.902350E+04,7.471514E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.712512E+01,5.126853E+05,4.657308E+05,1.688586E+00,4.937661E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.230201E+00,4.453178E+04,3.975519E+04,3.747560E-01,2.120127E+04,2.163071E+01,2.923426E+05,2.903703E+05,3.747560E-01,6.948770E+03,2.322372E+01,3.293259E+05,3.328836E+05,1.731217E-02,9.794109E+02,4.388883E-01,5.509235E+03,5.314912E+03,1.731217E-02,3.210044E+02,6.379890E-01,9.008608E+03,9.092725E+03,3.915782E-01,1.462350E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.210044E+03,5.233615E+00,7.372989E+04,7.435956E+04,5.905845E-02,1.902291E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.210044E+02,5.136657E-01,7.234640E+03,7.295818E+03
01:42:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.465964E+04,1.794727E+00,1.817149E+04,1.602049E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.698266E+00,7.897313E+04,7.466377E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.710861E+01,5.121402E+05,4.651741E+05,1.688587E+00,4.937662E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.226875E+00,4.445388E+04,3.967603E+04,3.747560E-01,2.120127E+04,2.163070E+01,2.923425E+05,2.903702E+05,3.747560E-01,6.952963E+03,2.322360E+01,3.293199E+05,3.328776E+05,1.731217E-02,9.794109E+02,4.388865E-01,5.509209E+03,5.314885E+03,1.731217E-02,3.211981E+02,6.379655E-01,9.008079E+03,9.092189E+03,3.916016E-01,1.462402E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.211981E+03,5.233263E+00,7.372292E+04,7.435251E+04,5.905859E-02,1.902294E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.211981E+02,5.136023E-01,7.233540E+03,7.294704E+03
01:43:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.467451E+04,1.794560E+00,1.815430E+04,1.600169E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.696913E+00,7.892279E+04,7.461244E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.709213E+01,5.115955E+05,4.646179E+05,1.688587E+00,4.937662E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.223556E+00,4.437607E+04,3.959699E+04,3.747560E-01,2.120127E+04,2.163069E+01,2.923424E+05,2.903701E+05,3.747560E-01,6.957155E+03,2.322348E+01,3.293140E+05,3.328716E+05,1.731217E-02,9.794109E+02,4.388847E-01,5.509183E+03,5.314859E+03,1.731217E-02,3.213917E+02,6.379421E-01,9.007551E+03,9.091654E+03,3.916251E-01,1.462454E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.213917E+03,5.232912E+00,7.371598E+04,7.434547E+04,5.905872E-02,1.902297E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.213917E+02,5.135390E-01,7.232444E+03,7.293594E+03
01:44:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.468938E+04,1.794394E+00,1.813711E+04,1.598293E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.695563E+00,7.887248E+04,7.456121E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.707568E+01,5.110513E+05,4.640629E+05,1.688587E+00,4.937663E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.220245E+00,4.429839E+04,3.951812E+04,3.747560E-01,2.120127E+04,2.163069E+01,2.923423E+05,2.903700E+05,3.747560E-01,6.961348E+03,2.322336E+01,3.293081E+05,3.328656E+05,1.731217E-02,9.794109E+02,4.388828E-01,5.509157E+03,5.314832E+03,1.731217E-02,3.215854E+02,6.379188E-01,9.007024E+03,9.091121E+03,3.916485E-01,1.462506E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.215854E+03,5.232562E+00,7.370905E+04,7.433846E+04,5.905886E-02,1.902300E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.215854E+02,5.134760E-01,7.231352E+03,7.292488E+03
01:45:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.470424E+04,1.794229E+00,1.811993E+04,1.596418E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.694216E+00,7.882221E+04,7.450998E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.705927E+01,5.105077E+05,4.635081E+05,1.688588E+00,4.937664E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.216944E+00,4.422083E+04,3.943936E+04,3.747560E-01,2.120127E+04,2.163068E+01,2.923422E+05,2.903699E+05,3.747560E-01,6.965540E+03,2.322324E+01,3.293022E+05,3.328596E+05,1.731217E-02,9.794109E+02,4.388810E-01,5.509131E+03,5.314806E+03,1.731217E-02,3.217791E+02,6.378955E-01,9.006498E+03,9.090588E+03,3.916719E-01,1.462557E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.217791E+03,5.232214E+00,7.370215E+04,7.433146E+04,5.905900E-02,1.902303E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.217791E+02,5.134133E-01,7.230263E+03,7.291384E+03
01:46:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.471911E+04,1.794063E+00,1.810274E+04,1.594545E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.692870E+00,7.877198E+04,7.445880E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.704289E+01,5.099644E+05,4.629539E+05,1.688588E+00,4.937665E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.213650E+00,4.414337E+04,3.936071E+04,3.747560E-01,2.120127E+04,2.163067E+01,2.923421E+05,2.903698E+05,3.747560E-01,6.969733E+03,2.322312E+01,3.292963E+05,3.328536E+05,1.731217E-02,9.794109E+02,4.388792E-01,5.509105E+03,5.314780E+03,1.731217E-02,3.219728E+02,6.378723E-01,9.005973E+03,9.090056E+03,3.916953E-01,1.462609E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.219728E+03,5.231867E+00,7.369526E+04,7.432449E+04,5.905913E-02,1.902306E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.219728E+02,5.133508E-01,7.229177E+03,7.290285E+03
01:47:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.473398E+04,1.793897E+00,1.808556E+04,1.592677E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.691527E+00,7.872177E+04,7.440770E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.702654E+01,5.094216E+05,4.624007E+05,1.688588E+00,4.937666E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.210363E+00,4.406602E+04,3.928222E+04,3.747560E-01,2.120127E+04,2.163066E+01,2.923420E+05,2.903696E+05,3.747560E-01,6.973925E+03,2.322300E+01,3.292904E+05,3.328476E+05,1.731217E-02,9.794109E+02,4.388774E-01,5.509079E+03,5.314753E+03,1.731217E-02,3.221665E+02,6.378492E-01,9.005450E+03,9.089526E+03,3.917187E-01,1.462661E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.221665E+03,5.231522E+00,7.368840E+04,7.431754E+04,5.905927E-02,1.902309E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.221665E+02,5.132885E-01,7.228094E+03,7.289188E+03
01:48:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.474885E+04,1.793732E+00,1.806838E+04,1.590808E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.690186E+00,7.867159E+04,7.435659E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.701022E+01,5.088791E+05,4.618475E+05,1.688589E+00,4.937667E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.207083E+00,4.398876E+04,3.920380E+04,3.747560E-01,2.120127E+04,2.163066E+01,2.923419E+05,2.903695E+05,3.747560E-01,6.978118E+03,2.322288E+01,3.292845E+05,3.328417E+05,1.731217E-02,9.794109E+02,4.388756E-01,5.509053E+03,5.314727E+03,1.731217E-02,3.223601E+02,6.378261E-01,9.004927E+03,9.088997E+03,3.917420E-01,1.462712E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.223601E+03,5.231178E+00,7.368156E+04,7.431061E+04,5.905940E-02,1.902312E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.223601E+02,5.132264E-01,7.227015E+03,7.288095E+03
01:49:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.476372E+04,1.793566E+00,1.805120E+04,1.588944E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.688846E+00,7.862143E+04,7.430556E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.699392E+01,5.083370E+05,4.612953E+05,1.688589E+00,4.937668E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.203811E+00,4.391160E+04,3.912553E+04,3.747560E-01,2.120127E+04,2.163065E+01,2.923418E+05,2.903694E+05,3.747560E-01,6.982310E+03,2.322276E+01,3.292786E+05,3.328357E+05,1.731217E-02,9.794109E+02,4.388737E-01,5.509027E+03,5.314701E+03,1.731217E-02,3.225538E+02,6.378031E-01,9.004405E+03,9.088468E+03,3.917653E-01,1.462764E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.225538E+03,5.230836E+00,7.367474E+04,7.430370E+04,5.905954E-02,1.902315E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.225538E+02,5.131646E-01,7.225939E+03,7.287005E+03
01:50:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.477859E+04,1.793401E+00,1.803402E+04,1.587079E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.687509E+00,7.857130E+04,7.425453E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.697766E+01,5.077954E+05,4.607433E+05,1.688589E+00,4.937668E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.200546E+00,4.383455E+04,3.904735E+04,3.747560E-01,2.120127E+04,2.163064E+01,2.923417E+05,2.903693E+05,3.747560E-01,6.986503E+03,2.322264E+01,3.292727E+05,3.328297E+05,1.731217E-02,9.794109E+02,4.388719E-01,5.509001E+03,5.314674E+03,1.731217E-02,3.227475E+02,6.377802E-01,9.003885E+03,9.087941E+03,3.917886E-01,1.462815E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.227475E+03,5.230495E+00,7.366793E+04,7.429681E+04,5.905967E-02,1.902318E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.227475E+02,5.131030E-01,7.224867E+03,7.285919E+03
01:51:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.479346E+04,1.793236E+00,1.801685E+04,1.585217E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.686174E+00,7.852122E+04,7.420355E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.696143E+01,5.072543E+05,4.601918E+05,1.688589E+00,4.937669E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.197290E+00,4.375763E+04,3.896930E+04,3.747560E-01,2.120127E+04,2.163063E+01,2.923415E+05,2.903692E+05,3.747560E-01,6.990696E+03,2.322252E+01,3.292668E+05,3.328237E+05,1.731217E-02,9.794109E+02,4.388701E-01,5.508975E+03,5.314648E+03,1.731217E-02,3.229412E+02,6.377574E-01,9.003365E+03,9.087414E+03,3.918118E-01,1.462867E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.229412E+03,5.230155E+00,7.366115E+04,7.428993E+04,5.905981E-02,1.902321E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.229412E+02,5.130416E-01,7.223798E+03,7.284836E+03
01:52:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.480833E+04,1.793071E+00,1.799968E+04,1.583359E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.684842E+00,7.847115E+04,7.415265E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.694523E+01,5.067136E+05,4.596414E+05,1.688590E+00,4.937670E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.194042E+00,4.368081E+04,3.889140E+04,3.747560E-01,2.120127E+04,2.163062E+01,2.923414E+05,2.903691E+05,3.747560E-01,6.994888E+03,2.322240E+01,3.292609E+05,3.328178E+05,1.731217E-02,9.794109E+02,4.388683E-01,5.508949E+03,5.314622E+03,1.731217E-02,3.231349E+02,6.377346E-01,9.002847E+03,9.086889E+03,3.918350E-01,1.462918E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.231349E+03,5.229817E+00,7.365439E+04,7.428308E+04,5.905994E-02,1.902324E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.231349E+02,5.129805E-01,7.222731E+03,7.283756E+03
01:53:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.482320E+04,1.792907E+00,1.798251E+04,1.581501E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.683511E+00,7.842112E+04,7.410174E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.692906E+01,5.061732E+05,4.590910E+05,1.688590E+00,4.937671E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.190800E+00,4.360408E+04,3.881358E+04,3.747560E-01,2.120127E+04,2.163062E+01,2.923413E+05,2.903690E+05,3.747560E-01,6.999081E+03,2.322228E+01,3.292550E+05,3.328118E+05,1.731217E-02,9.794109E+02,4.388665E-01,5.508923E+03,5.314596E+03,1.731217E-02,3.233285E+02,6.377119E-01,9.002329E+03,9.086365E+03,3.918582E-01,1.462969E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.233285E+03,5.229480E+00,7.364764E+04,7.427625E+04,5.906007E-02,1.902327E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.233285E+02,5.129196E-01,7.221668E+03,7.282679E+03
01:54:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.483807E+04,1.792742E+00,1.796534E+04,1.579645E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.682181E+00,7.837110E+04,7.405086E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.691291E+01,5.056332E+05,4.585411E+05,1.688590E+00,4.937672E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.187565E+00,4.352745E+04,3.873585E+04,3.747560E-01,2.120127E+04,2.163061E+01,2.923412E+05,2.903689E+05,3.747560E-01,7.003273E+03,2.322216E+01,3.292491E+05,3.328058E+05,1.731217E-02,9.794109E+02,4.388647E-01,5.508898E+03,5.314570E+03,1.731217E-02,3.235222E+02,6.376892E-01,9.001812E+03,9.085841E+03,3.918814E-01,1.463020E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.235222E+03,5.229145E+00,7.364092E+04,7.426944E+04,5.906021E-02,1.902330E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.235222E+02,5.128589E-01,7.220609E+03,7.281605E+03
01:55:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.485294E+04,1.792577E+00,1.794817E+04,1.577793E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.680854E+00,7.832111E+04,7.400005E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.689679E+01,5.050936E+05,4.579921E+05,1.688591E+00,4.937673E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.184337E+00,4.345091E+04,3.865828E+04,3.747560E-01,2.120127E+04,2.163060E+01,2.923411E+05,2.903688E+05,3.747560E-01,7.007466E+03,2.322204E+01,3.292432E+05,3.327999E+05,1.731217E-02,9.794109E+02,4.388629E-01,5.508872E+03,5.314544E+03,1.731217E-02,3.237159E+02,6.376667E-01,9.001296E+03,9.085319E+03,3.919045E-01,1.463072E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.237159E+03,5.228810E+00,7.363421E+04,7.426265E+04,5.906034E-02,1.902333E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.237159E+02,5.127984E-01,7.219552E+03,7.280535E+03
01:56:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.486781E+04,1.792413E+00,1.793101E+04,1.575941E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.679528E+00,7.827115E+04,7.394924E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.688070E+01,5.045543E+05,4.574432E+05,1.688591E+00,4.937673E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.181116E+00,4.337449E+04,3.858078E+04,3.747560E-01,2.120127E+04,2.163059E+01,2.923410E+05,2.903687E+05,3.747560E-01,7.011658E+03,2.322193E+01,3.292373E+05,3.327939E+05,1.731217E-02,9.794109E+02,4.388611E-01,5.508846E+03,5.314518E+03,1.731217E-02,3.239096E+02,6.376442E-01,9.000781E+03,9.084797E+03,3.919277E-01,1.463123E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.239096E+03,5.228477E+00,7.362752E+04,7.425587E+04,5.906047E-02,1.902336E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.239096E+02,5.127381E-01,7.218498E+03,7.279468E+03
01:57:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.488268E+04,1.792249E+00,1.791384E+04,1.574091E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.678205E+00,7.822122E+04,7.389847E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.686465E+01,5.040156E+05,4.568949E+05,1.688591E+00,4.937674E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.177904E+00,4.329818E+04,3.850341E+04,3.747560E-01,2.120127E+04,2.163059E+01,2.923409E+05,2.903685E+05,3.747560E-01,7.015851E+03,2.322181E+01,3.292314E+05,3.327879E+05,1.731217E-02,9.794109E+02,4.388593E-01,5.508820E+03,5.314492E+03,1.731217E-02,3.241032E+02,6.376217E-01,9.000268E+03,9.084277E+03,3.919508E-01,1.463174E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.241032E+03,5.228146E+00,7.362085E+04,7.424912E+04,5.906060E-02,1.902339E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.241032E+02,5.126781E-01,7.217448E+03,7.278404E+03
01:58:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.489755E+04,1.792085E+00,1.789668E+04,1.572245E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.676884E+00,7.817132E+04,7.384778E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.684862E+01,5.034773E+05,4.563475E+05,1.688591E+00,4.937675E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.174700E+00,4.322197E+04,3.842620E+04,3.747560E-01,2.120127E+04,2.163058E+01,2.923408E+05,2.903684E+05,3.747560E-01,7.020043E+03,2.322169E+01,3.292256E+05,3.327820E+05,1.731217E-02,9.794109E+02,4.388575E-01,5.508795E+03,5.314466E+03,1.731217E-02,3.242969E+02,6.375993E-01,8.999755E+03,9.083757E+03,3.919738E-01,1.463225E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.242969E+03,5.227815E+00,7.361420E+04,7.424238E+04,5.906073E-02,1.902342E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.242969E+02,5.126182E-01,7.216400E+03,7.277343E+03
01:59:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.491242E+04,1.791921E+00,1.787952E+04,1.570398E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.675564E+00,7.812144E+04,7.379707E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.683262E+01,5.029393E+05,4.558001E+05,1.688592E+00,4.937676E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.171501E+00,4.314585E+04,3.834904E+04,3.747560E-01,2.120127E+04,2.163057E+01,2.923407E+05,2.903683E+05,3.747560E-01,7.024236E+03,2.322157E+01,3.292197E+05,3.327760E+05,1.731217E-02,9.794109E+02,4.388557E-01,5.508769E+03,5.314440E+03,1.731217E-02,3.244906E+02,6.375770E-01,8.999242E+03,9.083238E+03,3.919969E-01,1.463276E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.244906E+03,5.227486E+00,7.360757E+04,7.423566E+04,5.906086E-02,1.902344E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.244906E+02,5.125586E-01,7.215356E+03,7.276285E+03
02:00:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.492729E+04,1.791757E+00,1.786237E+04,1.568556E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.674246E+00,7.807158E+04,7.374645E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.681664E+01,5.024016E+05,4.552537E+05,1.688592E+00,4.937677E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.168310E+00,4.306982E+04,3.827203E+04,3.747560E-01,2.120127E+04,2.163056E+01,2.923406E+05,2.903682E+05,3.747560E-01,7.028428E+03,2.322145E+01,3.292138E+05,3.327701E+05,1.731217E-02,9.794109E+02,4.388539E-01,5.508744E+03,5.314414E+03,1.731217E-02,3.246843E+02,6.375548E-01,8.998731E+03,9.082721E+03,3.920199E-01,1.463327E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.246843E+03,5.227158E+00,7.360095E+04,7.422896E+04,5.906099E-02,1.902347E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.246843E+02,5.124992E-01,7.214314E+03,7.275230E+03
02:01:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.493844E+04,1.791594E+00,1.784893E+04,1.567089E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.672939E+00,7.802974E+04,7.370387E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.680080E+01,5.019446E+05,4.547883E+05,1.688592E+00,4.937678E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.165138E+00,4.300193E+04,3.820319E+04,3.747560E-01,2.120127E+04,2.163056E+01,2.923405E+05,2.903681E+05,3.747560E-01,7.031573E+03,2.322134E+01,3.292090E+05,3.327652E+05,1.731217E-02,9.794109E+02,4.388521E-01,5.508718E+03,5.314388E+03,1.731217E-02,3.248295E+02,6.375326E-01,8.998269E+03,9.082253E+03,3.920429E-01,1.463377E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.248295E+03,5.226832E+00,7.359484E+04,7.422277E+04,5.906112E-02,1.902350E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.248295E+02,5.124400E-01,7.213324E+03,7.274227E+03
02:02:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.494959E+04,1.791430E+00,1.783549E+04,1.565625E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.671643E+00,7.798805E+04,7.366151E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.678513E+01,5.014898E+05,4.543256E+05,1.688593E+00,4.937678E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.161988E+00,4.293435E+04,3.813472E+04,3.747560E-01,2.120127E+04,2.163055E+01,2.923404E+05,2.903680E+05,3.747560E-01,7.034717E+03,2.322122E+01,3.292042E+05,3.327603E+05,1.731217E-02,9.794109E+02,4.388503E-01,5.508693E+03,5.314362E+03,1.731217E-02,3.249748E+02,6.375104E-01,8.997808E+03,9.081786E+03,3.920659E-01,1.463428E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.249748E+03,5.226506E+00,7.358874E+04,7.421659E+04,5.906125E-02,1.902353E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.249748E+02,5.123810E-01,7.212337E+03,7.273227E+03
02:03:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.496074E+04,1.791267E+00,1.782206E+04,1.564164E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.670359E+00,7.794653E+04,7.361932E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.676962E+01,5.010373E+05,4.538654E+05,1.688593E+00,4.937679E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.158860E+00,4.286708E+04,3.806657E+04,3.747560E-01,2.120127E+04,2.163054E+01,2.923402E+05,2.903679E+05,3.747560E-01,7.037862E+03,2.322110E+01,3.291993E+05,3.327554E+05,1.731217E-02,9.794109E+02,4.388485E-01,5.508667E+03,5.314336E+03,1.731217E-02,3.251201E+02,6.374884E-01,8.997348E+03,9.081320E+03,3.920888E-01,1.463479E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.251201E+03,5.226182E+00,7.358266E+04,7.421044E+04,5.906137E-02,1.902356E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.251201E+02,5.123222E-01,7.211353E+03,7.272230E+03
02:04:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.497190E+04,1.791104E+00,1.780863E+04,1.562704E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.669086E+00,7.790516E+04,7.357728E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.675425E+01,5.005869E+05,4.534073E+05,1.688593E+00,4.937680E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.155753E+00,4.280010E+04,3.799872E+04,3.747560E-01,2.120127E+04,2.163053E+01,2.923401E+05,2.903678E+05,3.747560E-01,7.041006E+03,2.322098E+01,3.291945E+05,3.327506E+05,1.731217E-02,9.794109E+02,4.388467E-01,5.508642E+03,5.314311E+03,1.731217E-02,3.252653E+02,6.374663E-01,8.996889E+03,9.080854E+03,3.921117E-01,1.463530E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.252653E+03,5.225859E+00,7.357660E+04,7.420430E+04,5.906150E-02,1.902359E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.252653E+02,5.122636E-01,7.210371E+03,7.271236E+03
02:05:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.498305E+04,1.790941E+00,1.779520E+04,1.561243E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.667823E+00,7.786394E+04,7.353536E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.673904E+01,5.001385E+05,4.529510E+05,1.688593E+00,4.937681E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.152667E+00,4.273340E+04,3.793112E+04,3.747560E-01,2.120127E+04,2.163053E+01,2.923400E+05,2.903677E+05,3.747560E-01,7.044151E+03,2.322087E+01,3.291897E+05,3.327457E+05,1.731217E-02,9.794109E+02,4.388450E-01,5.508616E+03,5.314285E+03,1.731217E-02,3.254106E+02,6.374444E-01,8.996430E+03,9.080390E+03,3.921346E-01,1.463580E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.254106E+03,5.225537E+00,7.357056E+04,7.419817E+04,5.906163E-02,1.902361E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.254106E+02,5.122052E-01,7.209393E+03,7.270245E+03
02:06:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.499420E+04,1.790778E+00,1.778177E+04,1.559787E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.666572E+00,7.782287E+04,7.349365E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.672398E+01,4.996923E+05,4.524972E+05,1.688594E+00,4.937682E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.149600E+00,4.266699E+04,3.786385E+04,3.747560E-01,2.120127E+04,2.163052E+01,2.923399E+05,2.903676E+05,3.747560E-01,7.047295E+03,2.322075E+01,3.291849E+05,3.327408E+05,1.731217E-02,9.794109E+02,4.388432E-01,5.508591E+03,5.314259E+03,1.731217E-02,3.255558E+02,6.374225E-01,8.995972E+03,9.079926E+03,3.921575E-01,1.463631E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.255558E+03,5.225216E+00,7.356453E+04,7.419207E+04,5.906176E-02,1.902364E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.255558E+02,5.121470E-01,7.208417E+03,7.269257E+03
02:07:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.500535E+04,1.790615E+00,1.776835E+04,1.558332E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.665331E+00,7.778195E+04,7.345208E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.670907E+01,4.992481E+05,4.520457E+05,1.688594E+00,4.937682E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.146554E+00,4.260086E+04,3.779687E+04,3.747560E-01,2.120127E+04,2.163051E+01,2.923398E+05,2.903674E+05,3.747560E-01,7.050439E+03,2.322064E+01,3.291801E+05,3.327360E+05,1.731217E-02,9.794109E+02,4.388414E-01,5.508565E+03,5.314233E+03,1.731217E-02,3.257011E+02,6.374006E-01,8.995515E+03,9.079463E+03,3.921803E-01,1.463681E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.257011E+03,5.224897E+00,7.355852E+04,7.418598E+04,5.906188E-02,1.902367E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.257011E+02,5.120890E-01,7.207445E+03,7.268271E+03
02:08:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.501650E+04,1.790452E+00,1.775492E+04,1.556879E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.664101E+00,7.774120E+04,7.341069E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.669431E+01,4.988062E+05,4.515965E+05,1.688594E+00,4.937683E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.143530E+00,4.253503E+04,3.773021E+04,3.747560E-01,2.120127E+04,2.163050E+01,2.923397E+05,2.903673E+05,3.747560E-01,7.053584E+03,2.322052E+01,3.291753E+05,3.327311E+05,1.731217E-02,9.794109E+02,4.388396E-01,5.508540E+03,5.314208E+03,1.731217E-02,3.258464E+02,6.373789E-01,8.995059E+03,9.079001E+03,3.922032E-01,1.463732E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.258464E+03,5.224579E+00,7.355253E+04,7.417991E+04,5.906201E-02,1.902370E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.258464E+02,5.120312E-01,7.206475E+03,7.267289E+03
02:09:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.502766E+04,1.790290E+00,1.774150E+04,1.555427E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.662875E+00,7.770048E+04,7.336935E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.667960E+01,4.983648E+05,4.511479E+05,1.688594E+00,4.937684E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.140515E+00,4.246932E+04,3.766368E+04,3.747560E-01,2.120127E+04,2.163050E+01,2.923396E+05,2.903672E+05,3.747560E-01,7.056728E+03,2.322040E+01,3.291705E+05,3.327262E+05,1.731217E-02,9.794109E+02,4.388379E-01,5.508515E+03,5.314182E+03,1.731217E-02,3.259916E+02,6.373571E-01,8.994604E+03,9.078540E+03,3.922260E-01,1.463782E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.259916E+03,5.224262E+00,7.354655E+04,7.417385E+04,5.906213E-02,1.902373E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.259916E+02,5.119736E-01,7.205508E+03,7.266310E+03
02:10:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.503881E+04,1.790127E+00,1.772808E+04,1.553976E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.661650E+00,7.765979E+04,7.332798E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.666491E+01,4.979238E+05,4.506993E+05,1.688595E+00,4.937685E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.137506E+00,4.240371E+04,3.759720E+04,3.747560E-01,2.120127E+04,2.163049E+01,2.923395E+05,2.903671E+05,3.747560E-01,7.059873E+03,2.322029E+01,3.291657E+05,3.327214E+05,1.731217E-02,9.794109E+02,4.388361E-01,5.508489E+03,5.314157E+03,1.731217E-02,3.261369E+02,6.373355E-01,8.994150E+03,9.078080E+03,3.922487E-01,1.463833E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.261369E+03,5.223946E+00,7.354059E+04,7.416782E+04,5.906226E-02,1.902375E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.261369E+02,5.119162E-01,7.204544E+03,7.265333E+03
02:11:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.504996E+04,1.789965E+00,1.771467E+04,1.552527E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.660427E+00,7.761912E+04,7.328670E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.665025E+01,4.974832E+05,4.502517E+05,1.688595E+00,4.937686E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.134504E+00,4.233820E+04,3.753087E+04,3.747560E-01,2.120127E+04,2.163048E+01,2.923394E+05,2.903670E+05,3.747560E-01,7.063017E+03,2.322017E+01,3.291609E+05,3.327165E+05,1.731217E-02,9.794109E+02,4.388343E-01,5.508464E+03,5.314131E+03,1.731217E-02,3.262821E+02,6.373139E-01,8.993696E+03,9.077621E+03,3.922715E-01,1.463883E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.262821E+03,5.223631E+00,7.353465E+04,7.416180E+04,5.906238E-02,1.902378E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.262821E+02,5.118590E-01,7.203582E+03,7.264359E+03
02:12:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.506111E+04,1.789803E+00,1.770125E+04,1.551081E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.659207E+00,7.757849E+04,7.324546E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.663562E+01,4.970430E+05,4.498045E+05,1.688595E+00,4.937686E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.131509E+00,4.227278E+04,3.746465E+04,3.747560E-01,2.120127E+04,2.163047E+01,2.923393E+05,2.903669E+05,3.747560E-01,7.066161E+03,2.322006E+01,3.291561E+05,3.327117E+05,1.731217E-02,9.794109E+02,4.388325E-01,5.508439E+03,5.314105E+03,1.731217E-02,3.264274E+02,6.372924E-01,8.993244E+03,9.077162E+03,3.922942E-01,1.463933E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.264274E+03,5.223318E+00,7.352872E+04,7.415579E+04,5.906251E-02,1.902381E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.264274E+02,5.118021E-01,7.202624E+03,7.263388E+03
02:13:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.507226E+04,1.789641E+00,1.768784E+04,1.549635E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.657988E+00,7.753789E+04,7.320424E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.662102E+01,4.966032E+05,4.493578E+05,1.688596E+00,4.937687E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.128520E+00,4.220745E+04,3.739852E+04,3.747560E-01,2.120127E+04,2.163047E+01,2.923392E+05,2.903668E+05,3.747560E-01,7.069306E+03,2.321994E+01,3.291513E+05,3.327068E+05,1.731217E-02,9.794109E+02,4.388308E-01,5.508414E+03,5.314080E+03,1.731217E-02,3.265726E+02,6.372709E-01,8.992792E+03,9.076705E+03,3.923169E-01,1.463983E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.265726E+03,5.223005E+00,7.352281E+04,7.414981E+04,5.906263E-02,1.902384E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.265726E+02,5.117453E-01,7.201668E+03,7.262421E+03
02:14:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.508342E+04,1.789479E+00,1.767443E+04,1.548190E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.656773E+00,7.749732E+04,7.316303E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.660646E+01,4.961639E+05,4.489112E+05,1.688596E+00,4.937688E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.125540E+00,4.214224E+04,3.733247E+04,3.747560E-01,2.120127E+04,2.163046E+01,2.923391E+05,2.903667E+05,3.747560E-01,7.072450E+03,2.321983E+01,3.291466E+05,3.327020E+05,1.731217E-02,9.794109E+02,4.388290E-01,5.508389E+03,5.314054E+03,1.731217E-02,3.267179E+02,6.372495E-01,8.992341E+03,9.076248E+03,3.923396E-01,1.464033E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.267179E+03,5.222694E+00,7.351692E+04,7.414384E+04,5.906275E-02,1.902386E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.267179E+02,5.116887E-01,7.200715E+03,7.261455E+03
02:15:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.509457E+04,1.789318E+00,1.766102E+04,1.546747E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.655560E+00,7.745680E+04,7.312191E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.659193E+01,4.957252E+05,4.484657E+05,1.688596E+00,4.937689E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.122568E+00,4.207714E+04,3.726659E+04,3.747560E-01,2.120127E+04,2.163045E+01,2.923390E+05,2.903666E+05,3.747560E-01,7.075595E+03,2.321971E+01,3.291418E+05,3.326971E+05,1.731217E-02,9.794109E+02,4.388273E-01,5.508363E+03,5.314029E+03,1.731217E-02,3.268632E+02,6.372281E-01,8.991892E+03,9.075793E+03,3.923623E-01,1.464084E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.268632E+03,5.222384E+00,7.351105E+04,7.413789E+04,5.906288E-02,1.902389E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.268632E+02,5.116323E-01,7.199766E+03,7.260493E+03
