Time,CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
02:16:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.510572E+04,1.789156E+00,1.764761E+04,1.545307E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.654350E+00,7.741632E+04,7.308083E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.657744E+01,4.952869E+05,4.480208E+05,1.688596E+00,4.937690E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.119604E+00,4.201215E+04,3.720082E+04,3.747560E-01,2.120127E+04,2.163044E+01,2.923389E+05,2.903665E+05,3.747560E-01,7.078739E+03,2.321960E+01,3.291370E+05,3.326923E+05,1.731217E-02,9.794109E+02,4.388255E-01,5.508338E+03,5.314003E+03,1.731217E-02,3.270084E+02,6.372069E-01,8.991443E+03,9.075338E+03,3.923849E-01,1.464134E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.270084E+03,5.222076E+00,7.350519E+04,7.413196E+04,5.906300E-02,1.902392E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.270084E+02,5.115761E-01,7.198819E+03,7.259534E+03
02:17:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.511687E+04,1.788995E+00,1.763420E+04,1.543868E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.653142E+00,7.737586E+04,7.303978E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.656297E+01,4.948490E+05,4.475762E+05,1.688597E+00,4.937690E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.116646E+00,4.194725E+04,3.713515E+04,3.747560E-01,2.120127E+04,2.163044E+01,2.923387E+05,2.903664E+05,3.747560E-01,7.081884E+03,2.321948E+01,3.291322E+05,3.326875E+05,1.731217E-02,9.794109E+02,4.388237E-01,5.508313E+03,5.313978E+03,1.731217E-02,3.271537E+02,6.371856E-01,8.990995E+03,9.074884E+03,3.924075E-01,1.464184E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.271537E+03,5.221768E+00,7.349935E+04,7.412604E+04,5.906312E-02,1.902394E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.271537E+02,5.115201E-01,7.197874E+03,7.258578E+03
02:18:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.512802E+04,1.788834E+00,1.762080E+04,1.542430E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.651936E+00,7.733543E+04,7.299876E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.654853E+01,4.944115E+05,4.471322E+05,1.688597E+00,4.937691E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.113694E+00,4.188244E+04,3.706957E+04,3.747560E-01,2.120127E+04,2.163043E+01,2.923386E+05,2.903663E+05,3.747560E-01,7.085028E+03,2.321937E+01,3.291275E+05,3.326826E+05,1.731217E-02,9.794109E+02,4.388220E-01,5.508288E+03,5.313953E+03,1.731217E-02,3.272989E+02,6.371645E-01,8.990548E+03,9.074432E+03,3.924301E-01,1.464233E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.272989E+03,5.221462E+00,7.349353E+04,7.412015E+04,5.906324E-02,1.902397E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.272989E+02,5.114643E-01,7.196933E+03,7.257624E+03
02:19:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.513918E+04,1.788673E+00,1.760740E+04,1.540992E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.650732E+00,7.729502E+04,7.295773E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.653412E+01,4.939743E+05,4.466881E+05,1.688597E+00,4.937692E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.110749E+00,4.181772E+04,3.700405E+04,3.747560E-01,2.120127E+04,2.163042E+01,2.923385E+05,2.903662E+05,3.747560E-01,7.088172E+03,2.321925E+01,3.291227E+05,3.326778E+05,1.731217E-02,9.794109E+02,4.388202E-01,5.508263E+03,5.313927E+03,1.731217E-02,3.274442E+02,6.371434E-01,8.990102E+03,9.073980E+03,3.924527E-01,1.464283E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.274442E+03,5.221157E+00,7.348772E+04,7.411426E+04,5.906336E-02,1.902400E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.274442E+02,5.114087E-01,7.195994E+03,7.256673E+03
02:20:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.515033E+04,1.788512E+00,1.759400E+04,1.539557E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.649530E+00,7.725465E+04,7.291678E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.651974E+01,4.935377E+05,4.462449E+05,1.688597E+00,4.937693E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.107812E+00,4.175310E+04,3.693868E+04,3.747560E-01,2.120127E+04,2.163041E+01,2.923384E+05,2.903660E+05,3.747560E-01,7.091317E+03,2.321914E+01,3.291179E+05,3.326730E+05,1.731217E-02,9.794109E+02,4.388185E-01,5.508238E+03,5.313902E+03,1.731217E-02,3.275895E+02,6.371224E-01,8.989657E+03,9.073529E+03,3.924752E-01,1.464333E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.275895E+03,5.220853E+00,7.348193E+04,7.410840E+04,5.906348E-02,1.902402E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.275895E+02,5.113533E-01,7.195059E+03,7.255726E+03
02:21:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.516148E+04,1.788351E+00,1.758060E+04,1.538124E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.648332E+00,7.721432E+04,7.287588E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.650540E+01,4.931015E+05,4.458024E+05,1.688598E+00,4.937693E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.104883E+00,4.168861E+04,3.687344E+04,3.747560E-01,2.120127E+04,2.163041E+01,2.923383E+05,2.903659E+05,3.747560E-01,7.094461E+03,2.321903E+01,3.291131E+05,3.326681E+05,1.731217E-02,9.794109E+02,4.388167E-01,5.508213E+03,5.313877E+03,1.731217E-02,3.277347E+02,6.371014E-01,8.989212E+03,9.073079E+03,3.924977E-01,1.464383E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.277347E+03,5.220550E+00,7.347616E+04,7.410255E+04,5.906360E-02,1.902405E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.277347E+02,5.112981E-01,7.194126E+03,7.254781E+03
02:22:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.517263E+04,1.788190E+00,1.756720E+04,1.536692E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.647135E+00,7.717402E+04,7.283501E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.649109E+01,4.926657E+05,4.453603E+05,1.688598E+00,4.937694E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.101961E+00,4.162421E+04,3.680830E+04,3.747560E-01,2.120127E+04,2.163040E+01,2.923382E+05,2.903658E+05,3.747560E-01,7.097606E+03,2.321891E+01,3.291084E+05,3.326633E+05,1.731217E-02,9.794109E+02,4.388150E-01,5.508188E+03,5.313851E+03,1.731217E-02,3.278800E+02,6.370805E-01,8.988769E+03,9.072630E+03,3.925202E-01,1.464433E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.278800E+03,5.220249E+00,7.347040E+04,7.409672E+04,5.906372E-02,1.902408E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.278800E+02,5.112431E-01,7.193196E+03,7.253838E+03
02:23:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.518379E+04,1.788030E+00,1.755381E+04,1.535259E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.645940E+00,7.713375E+04,7.279412E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.647680E+01,4.922303E+05,4.449181E+05,1.688598E+00,4.937695E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.099045E+00,4.155990E+04,3.674321E+04,3.747560E-01,2.120127E+04,2.163039E+01,2.923381E+05,2.903657E+05,3.747560E-01,7.100750E+03,2.321880E+01,3.291036E+05,3.326585E+05,1.731217E-02,9.794109E+02,4.388132E-01,5.508163E+03,5.313826E+03,1.731217E-02,3.280252E+02,6.370597E-01,8.988326E+03,9.072181E+03,3.925427E-01,1.464482E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.280252E+03,5.219948E+00,7.346466E+04,7.409091E+04,5.906384E-02,1.902410E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.280252E+02,5.111883E-01,7.192268E+03,7.252899E+03
02:24:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.519494E+04,1.787870E+00,1.754042E+04,1.533829E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.644747E+00,7.709350E+04,7.275331E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.646254E+01,4.917953E+05,4.444769E+05,1.688598E+00,4.937696E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.096136E+00,4.149567E+04,3.667825E+04,3.747560E-01,2.120127E+04,2.163038E+01,2.923380E+05,2.903656E+05,3.747560E-01,7.103894E+03,2.321869E+01,3.290989E+05,3.326537E+05,1.731217E-02,9.794109E+02,4.388115E-01,5.508138E+03,5.313801E+03,1.731217E-02,3.281705E+02,6.370389E-01,8.987885E+03,9.071734E+03,3.925652E-01,1.464532E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.281705E+03,5.219649E+00,7.345894E+04,7.408511E+04,5.906396E-02,1.902413E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.281705E+02,5.111337E-01,7.191343E+03,7.251962E+03
02:25:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.520609E+04,1.787709E+00,1.752703E+04,1.532401E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.643556E+00,7.705328E+04,7.271252E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.644831E+01,4.913606E+05,4.440360E+05,1.688599E+00,4.937696E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.093232E+00,4.143154E+04,3.661340E+04,3.747560E-01,2.120127E+04,2.163038E+01,2.923379E+05,2.903655E+05,3.747560E-01,7.107039E+03,2.321857E+01,3.290941E+05,3.326489E+05,1.731217E-02,9.794109E+02,4.388097E-01,5.508114E+03,5.313776E+03,1.731217E-02,3.283158E+02,6.370182E-01,8.987444E+03,9.071288E+03,3.925876E-01,1.464582E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.283158E+03,5.219351E+00,7.345323E+04,7.407933E+04,5.906408E-02,1.902416E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.283158E+02,5.110792E-01,7.190421E+03,7.251028E+03
02:26:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.521724E+04,1.787549E+00,1.751364E+04,1.530975E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.642367E+00,7.701309E+04,7.267178E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.643410E+01,4.909263E+05,4.435956E+05,1.688599E+00,4.937697E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.090337E+00,4.136751E+04,3.654865E+04,3.747560E-01,2.120127E+04,2.163037E+01,2.923378E+05,2.903654E+05,3.747560E-01,7.110183E+03,2.321846E+01,3.290894E+05,3.326440E+05,1.731217E-02,9.794109E+02,4.388080E-01,5.508089E+03,5.313751E+03,1.731217E-02,3.284610E+02,6.369976E-01,8.987004E+03,9.070842E+03,3.926100E-01,1.464631E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.284610E+03,5.219054E+00,7.344754E+04,7.407357E+04,5.906420E-02,1.902418E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.284610E+02,5.110250E-01,7.189502E+03,7.250097E+03
02:27:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.522839E+04,1.787389E+00,1.750025E+04,1.529549E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.641181E+00,7.697294E+04,7.263107E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.641993E+01,4.904925E+05,4.431558E+05,1.688599E+00,4.937698E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.087449E+00,4.130359E+04,3.648401E+04,3.747560E-01,2.120127E+04,2.163036E+01,2.923377E+05,2.903653E+05,3.747560E-01,7.113328E+03,2.321835E+01,3.290846E+05,3.326392E+05,1.731217E-02,9.794109E+02,4.388063E-01,5.508064E+03,5.313726E+03,1.731217E-02,3.286063E+02,6.369770E-01,8.986565E+03,9.070398E+03,3.926324E-01,1.464681E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.286063E+03,5.218758E+00,7.344187E+04,7.406782E+04,5.906432E-02,1.902421E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.286063E+02,5.109709E-01,7.188586E+03,7.249169E+03
02:28:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.523955E+04,1.787230E+00,1.748687E+04,1.528123E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.639997E+00,7.693281E+04,7.259034E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.640579E+01,4.900591E+05,4.427159E+05,1.688599E+00,4.937699E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.084568E+00,4.123976E+04,3.641944E+04,3.747560E-01,2.120127E+04,2.163035E+01,2.923376E+05,2.903652E+05,3.747560E-01,7.116472E+03,2.321824E+01,3.290799E+05,3.326344E+05,1.731217E-02,9.794109E+02,4.388045E-01,5.508039E+03,5.313700E+03,1.731217E-02,3.287515E+02,6.369565E-01,8.986127E+03,9.069954E+03,3.926547E-01,1.464730E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.287515E+03,5.218463E+00,7.343621E+04,7.406209E+04,5.906444E-02,1.902424E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.287515E+02,5.109171E-01,7.187672E+03,7.248243E+03
02:29:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.525070E+04,1.787070E+00,1.747349E+04,1.526700E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.638814E+00,7.689271E+04,7.254969E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.639167E+01,4.896261E+05,4.422768E+05,1.688600E+00,4.937700E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.081693E+00,4.117602E+04,3.635499E+04,3.747560E-01,2.120127E+04,2.163035E+01,2.923375E+05,2.903651E+05,3.747560E-01,7.119617E+03,2.321813E+01,3.290751E+05,3.326296E+05,1.731217E-02,9.794109E+02,4.388028E-01,5.508014E+03,5.313675E+03,1.731217E-02,3.288968E+02,6.369360E-01,8.985690E+03,9.069511E+03,3.926771E-01,1.464779E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.288968E+03,5.218169E+00,7.343056E+04,7.405637E+04,5.906455E-02,1.902426E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.288968E+02,5.108634E-01,7.186760E+03,7.247320E+03
02:30:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.526185E+04,1.786910E+00,1.746011E+04,1.525279E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.637633E+00,7.685263E+04,7.250906E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.637757E+01,4.891933E+05,4.418382E+05,1.688600E+00,4.937700E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.078825E+00,4.111237E+04,3.629064E+04,3.747560E-01,2.120127E+04,2.163034E+01,2.923374E+05,2.903650E+05,3.747560E-01,7.122761E+03,2.321801E+01,3.290704E+05,3.326248E+05,1.731217E-02,9.794109E+02,4.388011E-01,5.507990E+03,5.313650E+03,1.731217E-02,3.290420E+02,6.369156E-01,8.985253E+03,9.069069E+03,3.926994E-01,1.464829E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.290420E+03,5.217877E+00,7.342494E+04,7.405067E+04,5.906467E-02,1.902429E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.290420E+02,5.108099E-01,7.185852E+03,7.246400E+03
02:31:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.527300E+04,1.786751E+00,1.744673E+04,1.523858E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.636454E+00,7.681257E+04,7.246846E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.636350E+01,4.887609E+05,4.413999E+05,1.688600E+00,4.937701E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.075962E+00,4.104880E+04,3.622637E+04,3.747560E-01,2.120127E+04,2.163033E+01,2.923373E+05,2.903649E+05,3.747560E-01,7.125905E+03,2.321790E+01,3.290657E+05,3.326200E+05,1.731217E-02,9.794109E+02,4.387993E-01,5.507965E+03,5.313625E+03,1.731217E-02,3.291873E+02,6.368952E-01,8.984818E+03,9.068627E+03,3.927217E-01,1.464878E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.291873E+03,5.217585E+00,7.341932E+04,7.404498E+04,5.906479E-02,1.902431E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.291873E+02,5.107566E-01,7.184946E+03,7.245482E+03
02:32:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.528415E+04,1.786592E+00,1.743336E+04,1.522437E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.635277E+00,7.677255E+04,7.242785E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.634946E+01,4.883289E+05,4.409616E+05,1.688601E+00,4.937702E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.073107E+00,4.098533E+04,3.616217E+04,3.747560E-01,2.120127E+04,2.163033E+01,2.923372E+05,2.903648E+05,3.747560E-01,7.129050E+03,2.321779E+01,3.290609E+05,3.326152E+05,1.731217E-02,9.794109E+02,4.387976E-01,5.507940E+03,5.313600E+03,1.731217E-02,3.293326E+02,6.368750E-01,8.984383E+03,9.068187E+03,3.927440E-01,1.464927E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.293326E+03,5.217295E+00,7.341373E+04,7.403931E+04,5.906490E-02,1.902434E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.293326E+02,5.107034E-01,7.184042E+03,7.244567E+03
02:33:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.529531E+04,1.786433E+00,1.741998E+04,1.521019E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.634103E+00,7.673256E+04,7.238732E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.633545E+01,4.878974E+05,4.405243E+05,1.688601E+00,4.937702E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.070259E+00,4.092197E+04,3.609812E+04,3.747560E-01,2.120127E+04,2.163032E+01,2.923371E+05,2.903647E+05,3.747560E-01,7.132194E+03,2.321768E+01,3.290562E+05,3.326104E+05,1.731217E-02,9.794109E+02,4.387959E-01,5.507916E+03,5.313575E+03,1.731217E-02,3.294778E+02,6.368547E-01,8.983949E+03,9.067747E+03,3.927662E-01,1.464977E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.294778E+03,5.217005E+00,7.340814E+04,7.403366E+04,5.906502E-02,1.902436E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.294778E+02,5.106505E-01,7.183141E+03,7.243654E+03
02:34:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.530646E+04,1.786274E+00,1.740661E+04,1.519602E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.632930E+00,7.669259E+04,7.234682E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.632146E+01,4.874662E+05,4.400873E+05,1.688601E+00,4.937703E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.067418E+00,4.085870E+04,3.603417E+04,3.747560E-01,2.120127E+04,2.163031E+01,2.923370E+05,2.903645E+05,3.747560E-01,7.135339E+03,2.321757E+01,3.290515E+05,3.326056E+05,1.731217E-02,9.794109E+02,4.387941E-01,5.507891E+03,5.313550E+03,1.731217E-02,3.296231E+02,6.368345E-01,8.983515E+03,9.067308E+03,3.927884E-01,1.465026E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.296231E+03,5.216717E+00,7.340257E+04,7.402802E+04,5.906513E-02,1.902439E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.296231E+02,5.105977E-01,7.182243E+03,7.242744E+03
02:35:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.531761E+04,1.786115E+00,1.739324E+04,1.518186E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.631759E+00,7.665265E+04,7.230634E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.630750E+01,4.870354E+05,4.396507E+05,1.688601E+00,4.937704E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.064583E+00,4.079551E+04,3.597031E+04,3.747560E-01,2.120127E+04,2.163030E+01,2.923368E+05,2.903644E+05,3.747560E-01,7.138483E+03,2.321746E+01,3.290467E+05,3.326009E+05,1.731217E-02,9.794109E+02,4.387924E-01,5.507866E+03,5.313525E+03,1.731217E-02,3.297683E+02,6.368144E-01,8.983083E+03,9.066870E+03,3.928107E-01,1.465075E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.297683E+03,5.216429E+00,7.339702E+04,7.402240E+04,5.906525E-02,1.902441E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.297683E+02,5.105451E-01,7.181347E+03,7.241837E+03
02:36:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.532876E+04,1.785957E+00,1.737987E+04,1.516770E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.630590E+00,7.661273E+04,7.226585E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.629356E+01,4.866048E+05,4.392141E+05,1.688602E+00,4.937705E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.061753E+00,4.073241E+04,3.590649E+04,3.747560E-01,2.120127E+04,2.163030E+01,2.923367E+05,2.903643E+05,3.747560E-01,7.141627E+03,2.321735E+01,3.290420E+05,3.325961E+05,1.731217E-02,9.794109E+02,4.387907E-01,5.507842E+03,5.313501E+03,1.731217E-02,3.299136E+02,6.367943E-01,8.982651E+03,9.066433E+03,3.928328E-01,1.465124E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.299136E+03,5.216143E+00,7.339148E+04,7.401678E+04,5.906536E-02,1.902444E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.299136E+02,5.104927E-01,7.180454E+03,7.240932E+03
02:37:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.533991E+04,1.785798E+00,1.736651E+04,1.515356E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.629422E+00,7.657283E+04,7.222542E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.627965E+01,4.861746E+05,4.387782E+05,1.688602E+00,4.937705E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.058930E+00,4.066939E+04,3.584280E+04,3.747560E-01,2.120127E+04,2.163029E+01,2.923366E+05,2.903642E+05,3.747560E-01,7.144772E+03,2.321724E+01,3.290373E+05,3.325913E+05,1.731217E-02,9.794109E+02,4.387890E-01,5.507817E+03,5.313476E+03,1.731217E-02,3.300589E+02,6.367743E-01,8.982220E+03,9.065997E+03,3.928550E-01,1.465173E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.300589E+03,5.215858E+00,7.338596E+04,7.401119E+04,5.906548E-02,1.902447E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.300589E+02,5.104404E-01,7.179563E+03,7.240030E+03
02:38:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.535107E+04,1.785640E+00,1.735314E+04,1.513944E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.628256E+00,7.653296E+04,7.218502E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.626576E+01,4.857447E+05,4.383427E+05,1.688602E+00,4.937706E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.056113E+00,4.060647E+04,3.577921E+04,3.747560E-01,2.120127E+04,2.163028E+01,2.923365E+05,2.903641E+05,3.747560E-01,7.147916E+03,2.321713E+01,3.290326E+05,3.325865E+05,1.731217E-02,9.794109E+02,4.387873E-01,5.507793E+03,5.313451E+03,1.731217E-02,3.302041E+02,6.367543E-01,8.981790E+03,9.065561E+03,3.928771E-01,1.465222E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.302041E+03,5.215573E+00,7.338045E+04,7.400561E+04,5.906559E-02,1.902449E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.302041E+02,5.103884E-01,7.178675E+03,7.239130E+03
02:39:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.536222E+04,1.785481E+00,1.733978E+04,1.512533E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.627092E+00,7.649313E+04,7.214466E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.625190E+01,4.853153E+05,4.379078E+05,1.688602E+00,4.937707E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.053305E+00,4.054365E+04,3.571573E+04,3.747560E-01,2.120127E+04,2.163027E+01,2.923364E+05,2.903640E+05,3.747560E-01,7.151061E+03,2.321702E+01,3.290278E+05,3.325817E+05,1.731217E-02,9.794109E+02,4.387856E-01,5.507768E+03,5.313426E+03,1.731217E-02,3.303494E+02,6.367344E-01,8.981361E+03,9.065126E+03,3.928993E-01,1.465271E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.303494E+03,5.215290E+00,7.337495E+04,7.400004E+04,5.906570E-02,1.902452E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.303494E+02,5.103365E-01,7.177789E+03,7.238233E+03
02:40:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.537337E+04,1.785323E+00,1.732642E+04,1.511123E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.625931E+00,7.645331E+04,7.210432E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.623807E+01,4.848862E+05,4.374731E+05,1.688603E+00,4.937708E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.050502E+00,4.048092E+04,3.565234E+04,3.747560E-01,2.120127E+04,2.163027E+01,2.923363E+05,2.903639E+05,3.747560E-01,7.154205E+03,2.321691E+01,3.290231E+05,3.325770E+05,1.731217E-02,9.794109E+02,4.387838E-01,5.507744E+03,5.313401E+03,1.731217E-02,3.304946E+02,6.367146E-01,8.980932E+03,9.064692E+03,3.929214E-01,1.465320E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.304946E+03,5.215008E+00,7.336947E+04,7.399449E+04,5.906582E-02,1.902454E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.304946E+02,5.102847E-01,7.176906E+03,7.237338E+03
02:41:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.538452E+04,1.785165E+00,1.731306E+04,1.509712E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.624771E+00,7.641352E+04,7.206396E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.622425E+01,4.844575E+05,4.370384E+05,1.688603E+00,4.937708E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.047705E+00,4.041826E+04,3.558899E+04,3.747560E-01,2.120127E+04,2.163026E+01,2.923362E+05,2.903638E+05,3.747560E-01,7.157350E+03,2.321680E+01,3.290184E+05,3.325722E+05,1.731217E-02,9.794109E+02,4.387821E-01,5.507719E+03,5.313377E+03,1.731217E-02,3.306399E+02,6.366948E-01,8.980504E+03,9.064258E+03,3.929434E-01,1.465368E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.306399E+03,5.214726E+00,7.336401E+04,7.398895E+04,5.906593E-02,1.902457E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.306399E+02,5.102332E-01,7.176025E+03,7.236446E+03
02:42:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.539568E+04,1.785008E+00,1.729971E+04,1.508304E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.623612E+00,7.637375E+04,7.202368E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.621046E+01,4.840290E+05,4.366045E+05,1.688603E+00,4.937709E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.044914E+00,4.035569E+04,3.552577E+04,3.747560E-01,2.120127E+04,2.163025E+01,2.923361E+05,2.903637E+05,3.747560E-01,7.160494E+03,2.321669E+01,3.290137E+05,3.325674E+05,1.731217E-02,9.794109E+02,4.387804E-01,5.507695E+03,5.313352E+03,1.731217E-02,3.307852E+02,6.366750E-01,8.980077E+03,9.063826E+03,3.929655E-01,1.465417E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.307852E+03,5.214446E+00,7.335855E+04,7.398343E+04,5.906604E-02,1.902459E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.307852E+02,5.101818E-01,7.175147E+03,7.235556E+03
02:43:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.540683E+04,1.784850E+00,1.728635E+04,1.506898E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.622455E+00,7.633401E+04,7.198341E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.619669E+01,4.836008E+05,4.361709E+05,1.688603E+00,4.937710E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.042128E+00,4.029320E+04,3.546263E+04,3.747560E-01,2.120127E+04,2.163024E+01,2.923360E+05,2.903636E+05,3.747560E-01,7.163638E+03,2.321658E+01,3.290090E+05,3.325627E+05,1.731217E-02,9.794109E+02,4.387787E-01,5.507671E+03,5.313327E+03,1.731217E-02,3.309304E+02,6.366553E-01,8.979651E+03,9.063394E+03,3.929875E-01,1.465466E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.309304E+03,5.214166E+00,7.335311E+04,7.397792E+04,5.906615E-02,1.902462E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.309304E+02,5.101306E-01,7.174270E+03,7.234669E+03
02:44:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.541798E+04,1.784693E+00,1.727300E+04,1.505492E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.621300E+00,7.629429E+04,7.194317E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.618295E+01,4.831730E+05,4.357377E+05,1.688604E+00,4.937711E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.039350E+00,4.023081E+04,3.539960E+04,3.747560E-01,2.120127E+04,2.163024E+01,2.923359E+05,2.903635E+05,3.747560E-01,7.166783E+03,2.321647E+01,3.290043E+05,3.325579E+05,1.731217E-02,9.794109E+02,4.387770E-01,5.507646E+03,5.313303E+03,1.731217E-02,3.310757E+02,6.366356E-01,8.979225E+03,9.062962E+03,3.930096E-01,1.465514E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.310757E+03,5.213888E+00,7.334769E+04,7.397242E+04,5.906627E-02,1.902464E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.310757E+02,5.100795E-01,7.173397E+03,7.233784E+03
02:45:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.542913E+04,1.784535E+00,1.725965E+04,1.504085E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.620147E+00,7.625460E+04,7.190292E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.616924E+01,4.827456E+05,4.353044E+05,1.688604E+00,4.937711E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.036578E+00,4.016851E+04,3.533662E+04,3.747560E-01,2.120127E+04,2.163023E+01,2.923358E+05,2.903634E+05,3.747560E-01,7.169927E+03,2.321636E+01,3.289996E+05,3.325531E+05,1.731217E-02,9.794109E+02,4.387753E-01,5.507622E+03,5.313278E+03,1.731217E-02,3.312209E+02,6.366160E-01,8.978800E+03,9.062532E+03,3.930316E-01,1.465563E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.312209E+03,5.213610E+00,7.334227E+04,7.396694E+04,5.906638E-02,1.902466E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.312209E+02,5.100286E-01,7.172525E+03,7.232901E+03
02:46:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.544028E+04,1.784378E+00,1.724630E+04,1.502681E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.618995E+00,7.621493E+04,7.186274E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.615555E+01,4.823185E+05,4.348720E+05,1.688604E+00,4.937712E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.033813E+00,4.010630E+04,3.527377E+04,3.747560E-01,2.120127E+04,2.163022E+01,2.923357E+05,2.903633E+05,3.747560E-01,7.173072E+03,2.321625E+01,3.289949E+05,3.325484E+05,1.731217E-02,9.794109E+02,4.387736E-01,5.507598E+03,5.313253E+03,1.731217E-02,3.313662E+02,6.365965E-01,8.978375E+03,9.062102E+03,3.930535E-01,1.465612E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.313662E+03,5.213334E+00,7.333687E+04,7.396147E+04,5.906649E-02,1.902469E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.313662E+02,5.099779E-01,7.171656E+03,7.232021E+03
02:47:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.545144E+04,1.784221E+00,1.723296E+04,1.501279E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.617845E+00,7.617528E+04,7.182258E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.614188E+01,4.818918E+05,4.344399E+05,1.688604E+00,4.937713E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.031053E+00,4.004417E+04,3.521101E+04,3.747560E-01,2.120127E+04,2.163022E+01,2.923356E+05,2.903632E+05,3.747560E-01,7.176216E+03,2.321614E+01,3.289902E+05,3.325436E+05,1.731217E-02,9.794109E+02,4.387719E-01,5.507573E+03,5.313229E+03,1.731217E-02,3.315115E+02,6.365769E-01,8.977952E+03,9.061673E+03,3.930755E-01,1.465660E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.315115E+03,5.213058E+00,7.333149E+04,7.395601E+04,5.906660E-02,1.902471E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.315115E+02,5.099274E-01,7.170790E+03,7.231143E+03
02:48:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.546259E+04,1.784064E+00,1.721962E+04,1.499877E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.616697E+00,7.613566E+04,7.178245E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.612823E+01,4.814653E+05,4.340081E+05,1.688604E+00,4.937713E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.028299E+00,3.998211E+04,3.514832E+04,3.747560E-01,2.120127E+04,2.163021E+01,2.923355E+05,2.903631E+05,3.747560E-01,7.179360E+03,2.321603E+01,3.289855E+05,3.325389E+05,1.731217E-02,9.794109E+02,4.387702E-01,5.507549E+03,5.313204E+03,1.731217E-02,3.316567E+02,6.365575E-01,8.977529E+03,9.061244E+03,3.930974E-01,1.465709E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.316567E+03,5.212783E+00,7.332611E+04,7.395057E+04,5.906671E-02,1.902474E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.316567E+02,5.098770E-01,7.169925E+03,7.230268E+03
02:49:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.547374E+04,1.783907E+00,1.720627E+04,1.498476E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.615550E+00,7.609605E+04,7.174233E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.611460E+01,4.810390E+05,4.335766E+05,1.688605E+00,4.937714E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.025550E+00,3.992014E+04,3.508572E+04,3.747560E-01,2.120127E+04,2.163020E+01,2.923354E+05,2.903630E+05,3.747560E-01,7.182505E+03,2.321593E+01,3.289808E+05,3.325341E+05,1.731217E-02,9.794109E+02,4.387685E-01,5.507525E+03,5.313180E+03,1.731217E-02,3.318020E+02,6.365381E-01,8.977106E+03,9.060816E+03,3.931193E-01,1.465757E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.318020E+03,5.212509E+00,7.332075E+04,7.394514E+04,5.906682E-02,1.902476E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.318020E+02,5.098267E-01,7.169063E+03,7.229394E+03
02:50:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.548489E+04,1.783751E+00,1.719293E+04,1.497074E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.614405E+00,7.605648E+04,7.170220E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.610100E+01,4.806132E+05,4.331451E+05,1.688605E+00,4.937715E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.022808E+00,3.985825E+04,3.502316E+04,3.747560E-01,2.120127E+04,2.163019E+01,2.923353E+05,2.903629E+05,3.747560E-01,7.185649E+03,2.321582E+01,3.289762E+05,3.325294E+05,1.731217E-02,9.794109E+02,4.387668E-01,5.507501E+03,5.313155E+03,1.731217E-02,3.319472E+02,6.365187E-01,8.976685E+03,9.060389E+03,3.931412E-01,1.465806E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.319472E+03,5.212236E+00,7.331540E+04,7.393972E+04,5.906693E-02,1.902479E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.319472E+02,5.097767E-01,7.168204E+03,7.228523E+03
02:51:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.549604E+04,1.783594E+00,1.717960E+04,1.495676E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.613262E+00,7.601693E+04,7.166215E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.608742E+01,4.801877E+05,4.327144E+05,1.688605E+00,4.937716E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.020073E+00,3.979646E+04,3.496076E+04,3.747560E-01,2.120127E+04,2.163019E+01,2.923352E+05,2.903628E+05,3.747560E-01,7.188794E+03,2.321571E+01,3.289715E+05,3.325246E+05,1.731217E-02,9.794109E+02,4.387651E-01,5.507477E+03,5.313131E+03,1.731217E-02,3.320925E+02,6.364994E-01,8.976263E+03,9.059963E+03,3.931631E-01,1.465854E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.320925E+03,5.211964E+00,7.331007E+04,7.393432E+04,5.906704E-02,1.902481E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.320925E+02,5.097268E-01,7.167346E+03,7.227655E+03
02:52:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.550720E+04,1.783438E+00,1.716626E+04,1.494278E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.612121E+00,7.597740E+04,7.162212E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.607387E+01,4.797625E+05,4.322841E+05,1.688605E+00,4.937716E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.017344E+00,3.973475E+04,3.489843E+04,3.747560E-01,2.120127E+04,2.163018E+01,2.923351E+05,2.903626E+05,3.747560E-01,7.191938E+03,2.321560E+01,3.289668E+05,3.325199E+05,1.731217E-02,9.794109E+02,4.387634E-01,5.507452E+03,5.313106E+03,1.731217E-02,3.322377E+02,6.364801E-01,8.975843E+03,9.059537E+03,3.931849E-01,1.465902E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.322377E+03,5.211693E+00,7.330474E+04,7.392893E+04,5.906715E-02,1.902483E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.322377E+02,5.096770E-01,7.166491E+03,7.226789E+03
02:53:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.551835E+04,1.783282E+00,1.715293E+04,1.492881E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.610981E+00,7.593789E+04,7.158211E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.606033E+01,4.793376E+05,4.318540E+05,1.688606E+00,4.937717E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.014620E+00,3.967312E+04,3.483619E+04,3.747560E-01,2.120127E+04,2.163017E+01,2.923350E+05,2.903625E+05,3.747560E-01,7.195083E+03,2.321549E+01,3.289621E+05,3.325152E+05,1.731217E-02,9.794109E+02,4.387617E-01,5.507428E+03,5.313082E+03,1.731217E-02,3.323830E+02,6.364608E-01,8.975423E+03,9.059112E+03,3.932068E-01,1.465950E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.323830E+03,5.211423E+00,7.329943E+04,7.392355E+04,5.906726E-02,1.902486E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.323830E+02,5.096274E-01,7.165638E+03,7.225925E+03
02:54:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.552950E+04,1.783126E+00,1.713960E+04,1.491483E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.609842E+00,7.589841E+04,7.154207E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.604682E+01,4.789130E+05,4.314238E+05,1.688606E+00,4.937718E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.011902E+00,3.961157E+04,3.477398E+04,3.747560E-01,2.120127E+04,2.163016E+01,2.923349E+05,2.903624E+05,3.747560E-01,7.198227E+03,2.321539E+01,3.289574E+05,3.325104E+05,1.731217E-02,9.794109E+02,4.387600E-01,5.507404E+03,5.313057E+03,1.731217E-02,3.325283E+02,6.364416E-01,8.975004E+03,9.058687E+03,3.932286E-01,1.465999E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.325283E+03,5.211153E+00,7.329414E+04,7.391818E+04,5.906736E-02,1.902488E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.325283E+02,5.095780E-01,7.164787E+03,7.225063E+03
02:55:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.554065E+04,1.782970E+00,1.712627E+04,1.490088E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.608705E+00,7.585894E+04,7.150211E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.603332E+01,4.784887E+05,4.309944E+05,1.688606E+00,4.937718E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.009188E+00,3.955009E+04,3.471189E+04,3.747560E-01,2.120127E+04,2.163016E+01,2.923348E+05,2.903623E+05,3.747560E-01,7.201371E+03,2.321528E+01,3.289528E+05,3.325057E+05,1.731217E-02,9.794109E+02,4.387584E-01,5.507380E+03,5.313033E+03,1.731217E-02,3.326735E+02,6.364225E-01,8.974586E+03,9.058263E+03,3.932504E-01,1.466047E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.326735E+03,5.210884E+00,7.328885E+04,7.391282E+04,5.906747E-02,1.902491E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.326735E+02,5.095287E-01,7.163939E+03,7.224203E+03
02:56:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.555180E+04,1.782814E+00,1.711294E+04,1.488694E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.607570E+00,7.581949E+04,7.146216E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.601985E+01,4.780647E+05,4.305653E+05,1.688606E+00,4.937719E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.006482E+00,3.948869E+04,3.464989E+04,3.747560E-01,2.120127E+04,2.163015E+01,2.923347E+05,2.903622E+05,3.747560E-01,7.204516E+03,2.321517E+01,3.289481E+05,3.325010E+05,1.731217E-02,9.794109E+02,4.387567E-01,5.507356E+03,5.313009E+03,1.731217E-02,3.328188E+02,6.364034E-01,8.974168E+03,9.057840E+03,3.932721E-01,1.466095E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.328188E+03,5.210617E+00,7.328358E+04,7.390748E+04,5.906758E-02,1.902493E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.328188E+02,5.094795E-01,7.163092E+03,7.223346E+03
02:57:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.556296E+04,1.782658E+00,1.709961E+04,1.487301E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.606437E+00,7.578008E+04,7.142225E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.600641E+01,4.776410E+05,4.301366E+05,1.688607E+00,4.937720E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.003782E+00,3.942740E+04,3.458798E+04,3.747560E-01,2.120127E+04,2.163014E+01,2.923346E+05,2.903621E+05,3.747560E-01,7.207660E+03,2.321507E+01,3.289434E+05,3.324962E+05,1.731217E-02,9.794109E+02,4.387550E-01,5.507332E+03,5.312984E+03,1.731217E-02,3.329640E+02,6.363843E-01,8.973751E+03,9.057417E+03,3.932939E-01,1.466143E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.329640E+03,5.210350E+00,7.327831E+04,7.390215E+04,5.906769E-02,1.902495E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.329640E+02,5.094305E-01,7.162248E+03,7.222491E+03
02:58:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.557411E+04,1.782503E+00,1.708629E+04,1.485908E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.605305E+00,7.574069E+04,7.138236E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.599299E+01,4.772177E+05,4.297082E+05,1.688607E+00,4.937720E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.001087E+00,3.936618E+04,3.452616E+04,3.747560E-01,2.120127E+04,2.163014E+01,2.923345E+05,2.903620E+05,3.747560E-01,7.210805E+03,2.321496E+01,3.289388E+05,3.324915E+05,1.731217E-02,9.794109E+02,4.387533E-01,5.507308E+03,5.312960E+03,1.731217E-02,3.331093E+02,6.363653E-01,8.973334E+03,9.056995E+03,3.933156E-01,1.466191E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.331093E+03,5.210083E+00,7.327306E+04,7.389684E+04,5.906779E-02,1.902498E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.331093E+02,5.093817E-01,7.161406E+03,7.221638E+03
02:59:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.558526E+04,1.782348E+00,1.707297E+04,1.484515E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.604175E+00,7.570131E+04,7.134245E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.597958E+01,4.767946E+05,4.292797E+05,1.688607E+00,4.937721E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.998398E+00,3.930503E+04,3.446438E+04,3.747560E-01,2.120127E+04,2.163013E+01,2.923344E+05,2.903619E+05,3.747560E-01,7.213949E+03,2.321485E+01,3.289341E+05,3.324868E+05,1.731217E-02,9.794109E+02,4.387516E-01,5.507284E+03,5.312936E+03,1.731217E-02,3.332546E+02,6.363463E-01,8.972918E+03,9.056574E+03,3.933373E-01,1.466239E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.332546E+03,5.209818E+00,7.326783E+04,7.389153E+04,5.906790E-02,1.902500E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.332546E+02,5.093330E-01,7.160566E+03,7.220787E+03
03:00:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.559641E+04,1.782192E+00,1.705965E+04,1.483124E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.603046E+00,7.566196E+04,7.130260E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.596620E+01,4.763718E+05,4.288518E+05,1.688607E+00,4.937722E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.995714E+00,3.924396E+04,3.440271E+04,3.747560E-01,2.120127E+04,2.163012E+01,2.923343E+05,2.903618E+05,3.747560E-01,7.217093E+03,2.321475E+01,3.289294E+05,3.324821E+05,1.731217E-02,9.794109E+02,4.387499E-01,5.507260E+03,5.312912E+03,1.731217E-02,3.333998E+02,6.363274E-01,8.972502E+03,9.056153E+03,3.933590E-01,1.466287E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.333998E+03,5.209554E+00,7.326260E+04,7.388623E+04,5.906801E-02,1.902502E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.333998E+02,5.092845E-01,7.159728E+03,7.219938E+03
