Time,CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
03:01:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.560757E+04,1.782037E+00,1.704633E+04,1.481734E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.601918E+00,7.562262E+04,7.126277E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.595283E+01,4.759492E+05,4.284243E+05,1.688608E+00,4.937722E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.993035E+00,3.918296E+04,3.434111E+04,3.747560E-01,2.120127E+04,2.163011E+01,2.923342E+05,2.903617E+05,3.747560E-01,7.220238E+03,2.321464E+01,3.289248E+05,3.324773E+05,1.731217E-02,9.794109E+02,4.387483E-01,5.507236E+03,5.312887E+03,1.731217E-02,3.335451E+02,6.363085E-01,8.972087E+03,9.055733E+03,3.933807E-01,1.466335E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.335451E+03,5.209290E+00,7.325738E+04,7.388095E+04,5.906811E-02,1.902505E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.335451E+02,5.092361E-01,7.158892E+03,7.219092E+03
03:02:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.561872E+04,1.781883E+00,1.703302E+04,1.480345E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.600792E+00,7.558331E+04,7.122296E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.593949E+01,4.755270E+05,4.279971E+05,1.688608E+00,4.937723E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.990363E+00,3.912204E+04,3.427961E+04,3.747560E-01,2.120127E+04,2.163011E+01,2.923340E+05,2.903616E+05,3.747560E-01,7.223382E+03,2.321454E+01,3.289201E+05,3.324726E+05,1.731217E-02,9.794109E+02,4.387466E-01,5.507212E+03,5.312863E+03,1.731217E-02,3.336903E+02,6.362896E-01,8.971673E+03,9.055313E+03,3.934023E-01,1.466383E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.336903E+03,5.209027E+00,7.325218E+04,7.387568E+04,5.906822E-02,1.902507E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.336903E+02,5.091879E-01,7.158059E+03,7.218248E+03
03:03:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.562987E+04,1.781728E+00,1.701970E+04,1.478955E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.599668E+00,7.554403E+04,7.118314E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.592617E+01,4.751052E+05,4.275699E+05,1.688608E+00,4.937724E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.987697E+00,3.906122E+04,3.421815E+04,3.747560E-01,2.120127E+04,2.163010E+01,2.923339E+05,2.903615E+05,3.747560E-01,7.226527E+03,2.321443E+01,3.289155E+05,3.324679E+05,1.731217E-02,9.794109E+02,4.387449E-01,5.507189E+03,5.312839E+03,1.731217E-02,3.338356E+02,6.362708E-01,8.971259E+03,9.054894E+03,3.934240E-01,1.466431E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.338356E+03,5.208765E+00,7.324699E+04,7.387042E+04,5.906832E-02,1.902509E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.338356E+02,5.091398E-01,7.157227E+03,7.217405E+03
03:04:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.564102E+04,1.781573E+00,1.700639E+04,1.477568E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.598546E+00,7.550477E+04,7.114339E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.591287E+01,4.746836E+05,4.271433E+05,1.688608E+00,4.937725E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.985036E+00,3.900047E+04,3.415681E+04,3.747560E-01,2.120127E+04,2.163009E+01,2.923338E+05,2.903614E+05,3.747560E-01,7.229671E+03,2.321432E+01,3.289108E+05,3.324632E+05,1.731217E-02,9.794109E+02,4.387433E-01,5.507165E+03,5.312815E+03,1.731217E-02,3.339809E+02,6.362521E-01,8.970846E+03,9.054476E+03,3.934456E-01,1.466478E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.339809E+03,5.208504E+00,7.324181E+04,7.386517E+04,5.906843E-02,1.902512E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.339809E+02,5.090918E-01,7.156398E+03,7.216565E+03
03:05:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.565217E+04,1.781419E+00,1.699308E+04,1.476182E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.597425E+00,7.546552E+04,7.110366E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.589959E+01,4.742622E+05,4.267171E+05,1.688609E+00,4.937725E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.982381E+00,3.893979E+04,3.409555E+04,3.747560E-01,2.120127E+04,2.163009E+01,2.923337E+05,2.903613E+05,3.747560E-01,7.232816E+03,2.321422E+01,3.289062E+05,3.324585E+05,1.731217E-02,9.794109E+02,4.387416E-01,5.507141E+03,5.312791E+03,1.731217E-02,3.341261E+02,6.362333E-01,8.970434E+03,9.054058E+03,3.934672E-01,1.466526E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.341261E+03,5.208243E+00,7.323663E+04,7.385994E+04,5.906853E-02,1.902514E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.341261E+02,5.090440E-01,7.155571E+03,7.215727E+03
03:06:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.566333E+04,1.781264E+00,1.697977E+04,1.474796E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.596305E+00,7.542630E+04,7.106394E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.588633E+01,4.738411E+05,4.262911E+05,1.688609E+00,4.937726E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.979730E+00,3.887919E+04,3.403437E+04,3.747560E-01,2.120127E+04,2.163008E+01,2.923336E+05,2.903612E+05,3.747560E-01,7.235960E+03,2.321411E+01,3.289015E+05,3.324538E+05,1.731217E-02,9.794109E+02,4.387399E-01,5.507117E+03,5.312767E+03,1.731217E-02,3.342714E+02,6.362146E-01,8.970022E+03,9.053640E+03,3.934887E-01,1.466574E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.342714E+03,5.207983E+00,7.323148E+04,7.385471E+04,5.906864E-02,1.902516E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.342714E+02,5.089963E-01,7.154745E+03,7.214891E+03
03:07:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.567448E+04,1.781110E+00,1.696647E+04,1.473409E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.595187E+00,7.538709E+04,7.102420E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.587309E+01,4.734203E+05,4.258650E+05,1.688609E+00,4.937727E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.977085E+00,3.881865E+04,3.397320E+04,3.747560E-01,2.120127E+04,2.163007E+01,2.923335E+05,2.903611E+05,3.747560E-01,7.239104E+03,2.321401E+01,3.288969E+05,3.324491E+05,1.731217E-02,9.794109E+02,4.387383E-01,5.507093E+03,5.312743E+03,1.731217E-02,3.344166E+02,6.361960E-01,8.969610E+03,9.053223E+03,3.935103E-01,1.466621E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.344166E+03,5.207724E+00,7.322633E+04,7.384949E+04,5.906874E-02,1.902519E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.344166E+02,5.089488E-01,7.153922E+03,7.214057E+03
03:08:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.568563E+04,1.780956E+00,1.695317E+04,1.472025E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.594070E+00,7.534791E+04,7.098453E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.585987E+01,4.729998E+05,4.254396E+05,1.688609E+00,4.937727E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.974445E+00,3.875819E+04,3.391217E+04,3.747560E-01,2.120127E+04,2.163006E+01,2.923334E+05,2.903610E+05,3.747560E-01,7.242249E+03,2.321390E+01,3.288923E+05,3.324444E+05,1.731217E-02,9.794109E+02,4.387366E-01,5.507070E+03,5.312719E+03,1.731217E-02,3.345619E+02,6.361773E-01,8.969199E+03,9.052807E+03,3.935318E-01,1.466669E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.345619E+03,5.207466E+00,7.322119E+04,7.384429E+04,5.906885E-02,1.902521E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.345619E+02,5.089014E-01,7.153100E+03,7.213225E+03
03:09:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.569678E+04,1.780802E+00,1.693986E+04,1.470642E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.592955E+00,7.530875E+04,7.094489E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.584667E+01,4.725796E+05,4.250146E+05,1.688609E+00,4.937728E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.971812E+00,3.869783E+04,3.385123E+04,3.747560E-01,2.120127E+04,2.163006E+01,2.923333E+05,2.903609E+05,3.747560E-01,7.245393E+03,2.321380E+01,3.288876E+05,3.324397E+05,1.731217E-02,9.794109E+02,4.387349E-01,5.507046E+03,5.312694E+03,1.731217E-02,3.347071E+02,6.361588E-01,8.968789E+03,9.052392E+03,3.935533E-01,1.466717E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.347071E+03,5.207209E+00,7.321606E+04,7.383910E+04,5.906895E-02,1.902523E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.347071E+02,5.088542E-01,7.152281E+03,7.212395E+03
03:10:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.570793E+04,1.780649E+00,1.692657E+04,1.469259E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.591842E+00,7.526961E+04,7.090527E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.583349E+01,4.721597E+05,4.245899E+05,1.688610E+00,4.937729E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.969184E+00,3.863754E+04,3.379037E+04,3.747560E-01,2.120127E+04,2.163005E+01,2.923332E+05,2.903608E+05,3.747560E-01,7.248538E+03,2.321370E+01,3.288830E+05,3.324350E+05,1.731217E-02,9.794109E+02,4.387333E-01,5.507022E+03,5.312670E+03,1.731217E-02,3.348524E+02,6.361402E-01,8.968379E+03,9.051976E+03,3.935748E-01,1.466764E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.348524E+03,5.206952E+00,7.321095E+04,7.383392E+04,5.906905E-02,1.902526E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.348524E+02,5.088071E-01,7.151464E+03,7.211567E+03
03:11:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.571909E+04,1.780495E+00,1.691327E+04,1.467878E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.590730E+00,7.523049E+04,7.086567E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.582033E+01,4.717401E+05,4.241655E+05,1.688610E+00,4.937729E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.966561E+00,3.857731E+04,3.372957E+04,3.747560E-01,2.120127E+04,2.163004E+01,2.923331E+05,2.903607E+05,3.747560E-01,7.251682E+03,2.321359E+01,3.288784E+05,3.324303E+05,1.731217E-02,9.794109E+02,4.387316E-01,5.506999E+03,5.312647E+03,1.731217E-02,3.349977E+02,6.361217E-01,8.967970E+03,9.051562E+03,3.935963E-01,1.466812E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.349977E+03,5.206696E+00,7.320584E+04,7.382875E+04,5.906916E-02,1.902528E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.349977E+02,5.087601E-01,7.150648E+03,7.210741E+03
03:12:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.573024E+04,1.780342E+00,1.689997E+04,1.466495E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.589619E+00,7.519139E+04,7.082604E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.580719E+01,4.713206E+05,4.237408E+05,1.688610E+00,4.937730E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.963943E+00,3.851716E+04,3.366880E+04,3.747560E-01,2.120127E+04,2.163004E+01,2.923330E+05,2.903606E+05,3.747560E-01,7.254826E+03,2.321349E+01,3.288737E+05,3.324256E+05,1.731217E-02,9.794109E+02,4.387300E-01,5.506975E+03,5.312623E+03,1.731217E-02,3.351429E+02,6.361032E-01,8.967561E+03,9.051148E+03,3.936178E-01,1.466859E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.351429E+03,5.206441E+00,7.320075E+04,7.382358E+04,5.906926E-02,1.902530E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.351429E+02,5.087133E-01,7.149835E+03,7.209917E+03
03:13:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.574139E+04,1.780188E+00,1.688668E+04,1.465114E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.588509E+00,7.515231E+04,7.078647E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.579407E+01,4.709015E+05,4.233168E+05,1.688610E+00,4.937731E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.961329E+00,3.845707E+04,3.360815E+04,3.747560E-01,2.120127E+04,2.163003E+01,2.923329E+05,2.903605E+05,3.747560E-01,7.257971E+03,2.321338E+01,3.288691E+05,3.324209E+05,1.731217E-02,9.794109E+02,4.387283E-01,5.506951E+03,5.312599E+03,1.731217E-02,3.352882E+02,6.360848E-01,8.967153E+03,9.050734E+03,3.936392E-01,1.466906E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.352882E+03,5.206186E+00,7.319566E+04,7.381843E+04,5.906936E-02,1.902532E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.352882E+02,5.086666E-01,7.149023E+03,7.209095E+03
03:14:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.575254E+04,1.780035E+00,1.687339E+04,1.463735E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.587402E+00,7.511325E+04,7.074693E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.578096E+01,4.704826E+05,4.228932E+05,1.688611E+00,4.937731E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.958721E+00,3.839706E+04,3.354757E+04,3.747560E-01,2.120127E+04,2.163002E+01,2.923328E+05,2.903604E+05,3.747560E-01,7.261115E+03,2.321328E+01,3.288645E+05,3.324163E+05,1.731217E-02,9.794109E+02,4.387266E-01,5.506928E+03,5.312575E+03,1.731217E-02,3.354334E+02,6.360664E-01,8.966745E+03,9.050321E+03,3.936606E-01,1.466954E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.354334E+03,5.205932E+00,7.319059E+04,7.381329E+04,5.906946E-02,1.902535E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.354334E+02,5.086201E-01,7.148214E+03,7.208275E+03
03:15:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.576369E+04,1.779882E+00,1.686010E+04,1.462356E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.586296E+00,7.507422E+04,7.070741E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.576788E+01,4.700640E+05,4.224699E+05,1.688611E+00,4.937732E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.956120E+00,3.833714E+04,3.348709E+04,3.747560E-01,2.120127E+04,2.163001E+01,2.923327E+05,2.903603E+05,3.747560E-01,7.264260E+03,2.321318E+01,3.288599E+05,3.324116E+05,1.731217E-02,9.794109E+02,4.387250E-01,5.506904E+03,5.312551E+03,1.731217E-02,3.355787E+02,6.360480E-01,8.966338E+03,9.049909E+03,3.936820E-01,1.467001E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.355787E+03,5.205679E+00,7.318552E+04,7.380816E+04,5.906957E-02,1.902537E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.355787E+02,5.085736E-01,7.147406E+03,7.207457E+03
03:16:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.577485E+04,1.779729E+00,1.684681E+04,1.460976E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.585191E+00,7.503521E+04,7.066788E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.575482E+01,4.696458E+05,4.220465E+05,1.688611E+00,4.937733E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.953523E+00,3.827729E+04,3.342663E+04,3.747560E-01,2.120127E+04,2.163001E+01,2.923326E+05,2.903602E+05,3.747560E-01,7.267404E+03,2.321307E+01,3.288553E+05,3.324069E+05,1.731217E-02,9.794109E+02,4.387233E-01,5.506881E+03,5.312527E+03,1.731217E-02,3.357240E+02,6.360297E-01,8.965931E+03,9.049496E+03,3.937034E-01,1.467048E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.357240E+03,5.205427E+00,7.318047E+04,7.380304E+04,5.906967E-02,1.902539E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.357240E+02,5.085273E-01,7.146600E+03,7.206641E+03
03:17:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.578600E+04,1.779577E+00,1.683353E+04,1.459599E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.584088E+00,7.499621E+04,7.062840E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.574178E+01,4.692277E+05,4.216237E+05,1.688611E+00,4.937733E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.950932E+00,3.821750E+04,3.336629E+04,3.747560E-01,2.120127E+04,2.163000E+01,2.923325E+05,2.903601E+05,3.747560E-01,7.270549E+03,2.321297E+01,3.288506E+05,3.324022E+05,1.731217E-02,9.794109E+02,4.387217E-01,5.506857E+03,5.312503E+03,1.731217E-02,3.358692E+02,6.360114E-01,8.965525E+03,9.049085E+03,3.937247E-01,1.467096E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.358692E+03,5.205175E+00,7.317543E+04,7.379793E+04,5.906977E-02,1.902541E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.358692E+02,5.084812E-01,7.145797E+03,7.205827E+03
03:18:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.579715E+04,1.779424E+00,1.682024E+04,1.458222E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.582986E+00,7.495723E+04,7.058894E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.572875E+01,4.688099E+05,4.212012E+05,1.688611E+00,4.937734E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.948345E+00,3.815778E+04,3.330601E+04,3.747560E-01,2.120127E+04,2.162999E+01,2.923324E+05,2.903600E+05,3.747560E-01,7.273693E+03,2.321287E+01,3.288460E+05,3.323976E+05,1.731217E-02,9.794109E+02,4.387200E-01,5.506834E+03,5.312479E+03,1.731217E-02,3.360145E+02,6.359932E-01,8.965119E+03,9.048674E+03,3.937461E-01,1.467143E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.360145E+03,5.204924E+00,7.317039E+04,7.379284E+04,5.906987E-02,1.902544E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.360145E+02,5.084352E-01,7.144995E+03,7.205014E+03
03:19:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.580830E+04,1.779272E+00,1.680696E+04,1.456846E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.581885E+00,7.491827E+04,7.054950E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.571574E+01,4.683923E+05,4.207789E+05,1.688612E+00,4.937735E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.945762E+00,3.809813E+04,3.324580E+04,3.747560E-01,2.120127E+04,2.162999E+01,2.923323E+05,2.903599E+05,3.747560E-01,7.276837E+03,2.321277E+01,3.288414E+05,3.323929E+05,1.731217E-02,9.794109E+02,4.387184E-01,5.506810E+03,5.312456E+03,1.731217E-02,3.361597E+02,6.359750E-01,8.964713E+03,9.048264E+03,3.937674E-01,1.467190E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.361597E+03,5.204674E+00,7.316537E+04,7.378775E+04,5.906997E-02,1.902546E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.361597E+02,5.083893E-01,7.144194E+03,7.204204E+03
03:20:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.581945E+04,1.779119E+00,1.679368E+04,1.455471E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.580786E+00,7.487933E+04,7.051008E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.570275E+01,4.679750E+05,4.203570E+05,1.688612E+00,4.937735E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.943186E+00,3.803855E+04,3.318566E+04,3.747560E-01,2.120127E+04,2.162998E+01,2.923322E+05,2.903598E+05,3.747560E-01,7.279982E+03,2.321266E+01,3.288368E+05,3.323882E+05,1.731217E-02,9.794109E+02,4.387168E-01,5.506787E+03,5.312432E+03,1.731217E-02,3.363050E+02,6.359568E-01,8.964309E+03,9.047854E+03,3.937887E-01,1.467237E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.363050E+03,5.204424E+00,7.316035E+04,7.378267E+04,5.907007E-02,1.902548E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.363050E+02,5.083435E-01,7.143396E+03,7.203395E+03
03:21:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.583061E+04,1.778967E+00,1.678041E+04,1.454094E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.579689E+00,7.484042E+04,7.047065E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.568978E+01,4.675581E+05,4.199349E+05,1.688612E+00,4.937736E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.940615E+00,3.797906E+04,3.312557E+04,3.747560E-01,2.120127E+04,2.162997E+01,2.923321E+05,2.903597E+05,3.747560E-01,7.283126E+03,2.321256E+01,3.288322E+05,3.323836E+05,1.731217E-02,9.794109E+02,4.387151E-01,5.506763E+03,5.312408E+03,1.731217E-02,3.364503E+02,6.359386E-01,8.963904E+03,9.047444E+03,3.938100E-01,1.467284E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.364503E+03,5.204175E+00,7.315535E+04,7.377760E+04,5.907017E-02,1.902550E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.364503E+02,5.082979E-01,7.142600E+03,7.202588E+03
03:22:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.584176E+04,1.778815E+00,1.676713E+04,1.452720E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.578593E+00,7.480153E+04,7.043128E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.567683E+01,4.671413E+05,4.195135E+05,1.688612E+00,4.937736E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.938049E+00,3.791963E+04,3.306560E+04,3.747560E-01,2.120127E+04,2.162996E+01,2.923320E+05,2.903595E+05,3.747560E-01,7.286271E+03,2.321246E+01,3.288276E+05,3.323789E+05,1.731217E-02,9.794109E+02,4.387135E-01,5.506740E+03,5.312385E+03,1.731217E-02,3.365955E+02,6.359205E-01,8.963501E+03,9.047035E+03,3.938313E-01,1.467331E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.365955E+03,5.203927E+00,7.315035E+04,7.377254E+04,5.907027E-02,1.902552E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.365955E+02,5.082523E-01,7.141805E+03,7.201784E+03
03:23:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.585291E+04,1.778664E+00,1.675386E+04,1.451347E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.577498E+00,7.476265E+04,7.039193E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.566390E+01,4.667248E+05,4.190924E+05,1.688613E+00,4.937737E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.935488E+00,3.786027E+04,3.300569E+04,3.747560E-01,2.120127E+04,2.162996E+01,2.923319E+05,2.903594E+05,3.747560E-01,7.289415E+03,2.321236E+01,3.288230E+05,3.323742E+05,1.731217E-02,9.794109E+02,4.387118E-01,5.506717E+03,5.312361E+03,1.731217E-02,3.367408E+02,6.359024E-01,8.963097E+03,9.046626E+03,3.938525E-01,1.467378E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.367408E+03,5.203679E+00,7.314537E+04,7.376749E+04,5.907037E-02,1.902555E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.367408E+02,5.082070E-01,7.141012E+03,7.200980E+03
03:24:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.586406E+04,1.778512E+00,1.674059E+04,1.449975E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.576405E+00,7.472380E+04,7.035260E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.565099E+01,4.663086E+05,4.186715E+05,1.688613E+00,4.937738E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.932931E+00,3.780098E+04,3.294584E+04,3.747560E-01,2.120127E+04,2.162995E+01,2.923318E+05,2.903593E+05,3.747560E-01,7.292559E+03,2.321225E+01,3.288184E+05,3.323696E+05,1.731217E-02,9.794109E+02,4.387102E-01,5.506693E+03,5.312337E+03,1.731217E-02,3.368860E+02,6.358843E-01,8.962694E+03,9.046218E+03,3.938737E-01,1.467425E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.368860E+03,5.203432E+00,7.314039E+04,7.376245E+04,5.907047E-02,1.902557E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.368860E+02,5.081617E-01,7.140221E+03,7.200179E+03
03:25:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.587522E+04,1.778360E+00,1.672732E+04,1.448601E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.575313E+00,7.468496E+04,7.031324E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.563809E+01,4.658925E+05,4.182504E+05,1.688613E+00,4.937738E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.930379E+00,3.774174E+04,3.288602E+04,3.747560E-01,2.120127E+04,2.162994E+01,2.923317E+05,2.903592E+05,3.747560E-01,7.295704E+03,2.321215E+01,3.288138E+05,3.323649E+05,1.731217E-02,9.794109E+02,4.387086E-01,5.506670E+03,5.312314E+03,1.731217E-02,3.370313E+02,6.358663E-01,8.962292E+03,9.045811E+03,3.938950E-01,1.467472E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.370313E+03,5.203186E+00,7.313542E+04,7.375742E+04,5.907057E-02,1.902559E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.370313E+02,5.081166E-01,7.139432E+03,7.199380E+03
03:26:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.588637E+04,1.778209E+00,1.671405E+04,1.447230E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.574222E+00,7.464614E+04,7.027395E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.562520E+01,4.654768E+05,4.178300E+05,1.688613E+00,4.937739E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.927832E+00,3.768258E+04,3.282631E+04,3.747560E-01,2.120127E+04,2.162994E+01,2.923316E+05,2.903591E+05,3.747560E-01,7.298848E+03,2.321205E+01,3.288092E+05,3.323603E+05,1.731217E-02,9.794109E+02,4.387069E-01,5.506647E+03,5.312290E+03,1.731217E-02,3.371766E+02,6.358483E-01,8.961890E+03,9.045403E+03,3.939162E-01,1.467519E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.371766E+03,5.202940E+00,7.313047E+04,7.375240E+04,5.907067E-02,1.902561E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.371766E+02,5.080716E-01,7.138644E+03,7.198582E+03
03:27:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.589752E+04,1.778058E+00,1.670079E+04,1.445859E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.573133E+00,7.460735E+04,7.023468E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.561235E+01,4.650613E+05,4.174100E+05,1.688613E+00,4.937740E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.925290E+00,3.762350E+04,3.276669E+04,3.747560E-01,2.120127E+04,2.162993E+01,2.923315E+05,2.903590E+05,3.747560E-01,7.301993E+03,2.321195E+01,3.288046E+05,3.323556E+05,1.731217E-02,9.794109E+02,4.387053E-01,5.506623E+03,5.312266E+03,1.731217E-02,3.373218E+02,6.358304E-01,8.961488E+03,9.044997E+03,3.939373E-01,1.467565E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.373218E+03,5.202695E+00,7.312552E+04,7.374738E+04,5.907076E-02,1.902563E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.373218E+02,5.080267E-01,7.137858E+03,7.197786E+03
03:28:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.590867E+04,1.777907E+00,1.668753E+04,1.444489E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.572046E+00,7.456857E+04,7.019543E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.559951E+01,4.646461E+05,4.169902E+05,1.688614E+00,4.937740E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.922754E+00,3.756449E+04,3.270713E+04,3.747560E-01,2.120127E+04,2.162992E+01,2.923314E+05,2.903589E+05,3.747560E-01,7.305137E+03,2.321185E+01,3.288000E+05,3.323510E+05,1.731217E-02,9.794109E+02,4.387037E-01,5.506600E+03,5.312243E+03,1.731217E-02,3.374671E+02,6.358124E-01,8.961087E+03,9.044591E+03,3.939585E-01,1.467612E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.374671E+03,5.202451E+00,7.312058E+04,7.374238E+04,5.907086E-02,1.902566E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.374671E+02,5.079819E-01,7.137074E+03,7.196992E+03
03:29:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.591982E+04,1.777756E+00,1.667427E+04,1.443120E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.570960E+00,7.452982E+04,7.015620E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.558668E+01,4.642311E+05,4.165707E+05,1.688614E+00,4.937741E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.920222E+00,3.750554E+04,3.264764E+04,3.747560E-01,2.120127E+04,2.162992E+01,2.923313E+05,2.903588E+05,3.747560E-01,7.308282E+03,2.321175E+01,3.287955E+05,3.323463E+05,1.731217E-02,9.794109E+02,4.387021E-01,5.506577E+03,5.312219E+03,1.731217E-02,3.376123E+02,6.357945E-01,8.960687E+03,9.044185E+03,3.939796E-01,1.467659E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.376123E+03,5.202207E+00,7.311565E+04,7.373739E+04,5.907096E-02,1.902568E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.376123E+02,5.079373E-01,7.136292E+03,7.196200E+03
03:30:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.593098E+04,1.777605E+00,1.666101E+04,1.441749E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.569875E+00,7.449108E+04,7.011695E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.557387E+01,4.638164E+05,4.161509E+05,1.688614E+00,4.937742E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.917695E+00,3.744665E+04,3.258817E+04,3.747560E-01,2.120127E+04,2.162991E+01,2.923312E+05,2.903587E+05,3.747560E-01,7.311426E+03,2.321165E+01,3.287909E+05,3.323417E+05,1.731217E-02,9.794109E+02,4.387004E-01,5.506554E+03,5.312196E+03,1.731217E-02,3.377576E+02,6.357767E-01,8.960287E+03,9.043779E+03,3.940007E-01,1.467706E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.377576E+03,5.201964E+00,7.311073E+04,7.373240E+04,5.907106E-02,1.902570E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.377576E+02,5.078927E-01,7.135512E+03,7.195409E+03
03:31:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.594213E+04,1.777454E+00,1.664775E+04,1.440381E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.568791E+00,7.445236E+04,7.007776E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.556108E+01,4.634018E+05,4.157318E+05,1.688614E+00,4.937742E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.915171E+00,3.738782E+04,3.252880E+04,3.747560E-01,2.120127E+04,2.162990E+01,2.923311E+05,2.903586E+05,3.747560E-01,7.314570E+03,2.321155E+01,3.287863E+05,3.323371E+05,1.731217E-02,9.794109E+02,4.386988E-01,5.506531E+03,5.312172E+03,1.731217E-02,3.379028E+02,6.357588E-01,8.959887E+03,9.043374E+03,3.940218E-01,1.467752E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.379028E+03,5.201722E+00,7.310582E+04,7.372743E+04,5.907115E-02,1.902572E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.379028E+02,5.078483E-01,7.134733E+03,7.194620E+03
03:32:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.595328E+04,1.777303E+00,1.663450E+04,1.439013E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.567709E+00,7.441366E+04,7.003859E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.554830E+01,4.629876E+05,4.153130E+05,1.688615E+00,4.937743E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.912653E+00,3.732906E+04,3.246951E+04,3.747560E-01,2.120127E+04,2.162989E+01,2.923310E+05,2.903585E+05,3.747560E-01,7.317715E+03,2.321145E+01,3.287817E+05,3.323324E+05,1.731217E-02,9.794109E+02,4.386972E-01,5.506507E+03,5.312149E+03,1.731217E-02,3.380481E+02,6.357410E-01,8.959487E+03,9.042970E+03,3.940429E-01,1.467799E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.380481E+03,5.201480E+00,7.310091E+04,7.372246E+04,5.907125E-02,1.902574E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.380481E+02,5.078041E-01,7.133956E+03,7.193833E+03
03:33:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.596443E+04,1.777153E+00,1.662124E+04,1.437646E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.566629E+00,7.437499E+04,6.999944E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.553555E+01,4.625736E+05,4.148944E+05,1.688615E+00,4.937743E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.910141E+00,3.727039E+04,3.241030E+04,3.747560E-01,2.120127E+04,2.162989E+01,2.923309E+05,2.903584E+05,3.747560E-01,7.320859E+03,2.321135E+01,3.287771E+05,3.323278E+05,1.731217E-02,9.794109E+02,4.386956E-01,5.506484E+03,5.312125E+03,1.731217E-02,3.381934E+02,6.357233E-01,8.959089E+03,9.042566E+03,3.940640E-01,1.467845E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.381934E+03,5.201239E+00,7.309602E+04,7.371751E+04,5.907135E-02,1.902576E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.381934E+02,5.077599E-01,7.133180E+03,7.193047E+03
03:34:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.597558E+04,1.777003E+00,1.660799E+04,1.436278E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.565550E+00,7.433633E+04,6.996028E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.552282E+01,4.621598E+05,4.144758E+05,1.688615E+00,4.937744E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.907633E+00,3.721177E+04,3.235111E+04,3.747560E-01,2.120127E+04,2.162988E+01,2.923308E+05,2.903583E+05,3.747560E-01,7.324004E+03,2.321125E+01,3.287726E+05,3.323232E+05,1.731217E-02,9.794109E+02,4.386939E-01,5.506461E+03,5.312102E+03,1.731217E-02,3.383386E+02,6.357055E-01,8.958690E+03,9.042162E+03,3.940850E-01,1.467892E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.383386E+03,5.200998E+00,7.309113E+04,7.371255E+04,5.907144E-02,1.902578E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.383386E+02,5.077158E-01,7.132406E+03,7.192263E+03
03:35:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.598674E+04,1.776853E+00,1.659474E+04,1.434912E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.564473E+00,7.429770E+04,6.992117E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.551010E+01,4.617463E+05,4.140577E+05,1.688615E+00,4.937745E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.905130E+00,3.715322E+04,3.229202E+04,3.747560E-01,2.120127E+04,2.162987E+01,2.923307E+05,2.903582E+05,3.747560E-01,7.327148E+03,2.321115E+01,3.287680E+05,3.323185E+05,1.731217E-02,9.794109E+02,4.386923E-01,5.506438E+03,5.312079E+03,1.731217E-02,3.384839E+02,6.356878E-01,8.958292E+03,9.041759E+03,3.941061E-01,1.467939E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.384839E+03,5.200758E+00,7.308626E+04,7.370762E+04,5.907154E-02,1.902581E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.384839E+02,5.076719E-01,7.131634E+03,7.191481E+03
03:36:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.599789E+04,1.776703E+00,1.658150E+04,1.433547E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.563397E+00,7.425908E+04,6.988208E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.549739E+01,4.613330E+05,4.136399E+05,1.688615E+00,4.937745E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.902630E+00,3.709473E+04,3.223300E+04,3.747560E-01,2.120127E+04,2.162987E+01,2.923306E+05,2.903581E+05,3.747560E-01,7.330292E+03,2.321105E+01,3.287634E+05,3.323139E+05,1.731217E-02,9.794109E+02,4.386907E-01,5.506415E+03,5.312055E+03,1.731217E-02,3.386291E+02,6.356701E-01,8.957895E+03,9.041357E+03,3.941271E-01,1.467985E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.386291E+03,5.200519E+00,7.308139E+04,7.370269E+04,5.907164E-02,1.902583E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.386291E+02,5.076281E-01,7.130864E+03,7.190701E+03
03:37:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.600904E+04,1.776553E+00,1.656825E+04,1.432183E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.562322E+00,7.422048E+04,6.984301E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.548470E+01,4.609199E+05,4.132223E+05,1.688616E+00,4.937746E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.900135E+00,3.703629E+04,3.217403E+04,3.747560E-01,2.120127E+04,2.162986E+01,2.923305E+05,2.903580E+05,3.747560E-01,7.333437E+03,2.321095E+01,3.287589E+05,3.323093E+05,1.731217E-02,9.794109E+02,4.386891E-01,5.506392E+03,5.312032E+03,1.731217E-02,3.387744E+02,6.356525E-01,8.957497E+03,9.040954E+03,3.941481E-01,1.468031E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.387744E+03,5.200280E+00,7.307653E+04,7.369776E+04,5.907173E-02,1.902585E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.387744E+02,5.075844E-01,7.130095E+03,7.189922E+03
03:38:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.602019E+04,1.776403E+00,1.655501E+04,1.430817E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.561248E+00,7.418190E+04,6.980392E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.547203E+01,4.605070E+05,4.128045E+05,1.688616E+00,4.937747E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.897645E+00,3.697792E+04,3.211509E+04,3.747560E-01,2.120127E+04,2.162985E+01,2.923304E+05,2.903579E+05,3.747560E-01,7.336581E+03,2.321085E+01,3.287543E+05,3.323047E+05,1.731217E-02,9.794109E+02,4.386875E-01,5.506369E+03,5.312009E+03,1.731217E-02,3.389197E+02,6.356349E-01,8.957101E+03,9.040552E+03,3.941691E-01,1.468078E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.389197E+03,5.200042E+00,7.307168E+04,7.369285E+04,5.907183E-02,1.902587E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.389197E+02,5.075408E-01,7.129328E+03,7.189145E+03
03:39:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.603134E+04,1.776254E+00,1.654177E+04,1.429453E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.560177E+00,7.414335E+04,6.976490E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.545938E+01,4.600945E+05,4.123875E+05,1.688616E+00,4.937747E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.895160E+00,3.691963E+04,3.205627E+04,3.747560E-01,2.120127E+04,2.162985E+01,2.923303E+05,2.903578E+05,3.747560E-01,7.339726E+03,2.321075E+01,3.287498E+05,3.323000E+05,1.731217E-02,9.794109E+02,4.386859E-01,5.506346E+03,5.311985E+03,1.731217E-02,3.390649E+02,6.356173E-01,8.956704E+03,9.040151E+03,3.941900E-01,1.468124E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.390649E+03,5.199805E+00,7.306684E+04,7.368794E+04,5.907192E-02,1.902589E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.390649E+02,5.074973E-01,7.128562E+03,7.188370E+03
03:40:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.604250E+04,1.776105E+00,1.652853E+04,1.428091E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.559107E+00,7.410482E+04,6.972591E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.544674E+01,4.596822E+05,4.119707E+05,1.688616E+00,4.937748E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.892680E+00,3.686141E+04,3.199752E+04,3.747560E-01,2.120127E+04,2.162984E+01,2.923302E+05,2.903577E+05,3.747560E-01,7.342870E+03,2.321065E+01,3.287452E+05,3.322954E+05,1.731217E-02,9.794109E+02,4.386843E-01,5.506323E+03,5.311962E+03,1.731217E-02,3.392102E+02,6.355997E-01,8.956308E+03,9.039750E+03,3.942110E-01,1.468170E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.392102E+03,5.199568E+00,7.306200E+04,7.368305E+04,5.907202E-02,1.902591E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.392102E+02,5.074540E-01,7.127798E+03,7.187596E+03
03:41:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.605365E+04,1.775955E+00,1.651530E+04,1.426728E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.558039E+00,7.406631E+04,6.968693E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.543412E+01,4.592700E+05,4.115541E+05,1.688616E+00,4.937748E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.890204E+00,3.680324E+04,3.193883E+04,3.747560E-01,2.120127E+04,2.162983E+01,2.923301E+05,2.903576E+05,3.747560E-01,7.346015E+03,2.321055E+01,3.287406E+05,3.322908E+05,1.731217E-02,9.794109E+02,4.386826E-01,5.506300E+03,5.311939E+03,1.731217E-02,3.393554E+02,6.355821E-01,8.955913E+03,9.039349E+03,3.942319E-01,1.468217E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.393554E+03,5.199331E+00,7.305718E+04,7.367816E+04,5.907211E-02,1.902593E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.393554E+02,5.074107E-01,7.127036E+03,7.186824E+03
03:42:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.606480E+04,1.775806E+00,1.650206E+04,1.425367E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.556971E+00,7.402782E+04,6.964797E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.542152E+01,4.588581E+05,4.111377E+05,1.688617E+00,4.937749E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.887732E+00,3.674512E+04,3.188019E+04,3.747560E-01,2.120127E+04,2.162982E+01,2.923300E+05,2.903575E+05,3.747560E-01,7.349159E+03,2.321045E+01,3.287361E+05,3.322862E+05,1.731217E-02,9.794109E+02,4.386810E-01,5.506277E+03,5.311916E+03,1.731217E-02,3.395007E+02,6.355646E-01,8.955518E+03,9.038949E+03,3.942528E-01,1.468263E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.395007E+03,5.199095E+00,7.305236E+04,7.367328E+04,5.907221E-02,1.902595E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.395007E+02,5.073676E-01,7.126275E+03,7.186053E+03
03:43:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.607595E+04,1.775657E+00,1.648883E+04,1.424003E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.555906E+00,7.398936E+04,6.960900E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.540893E+01,4.584464E+05,4.107211E+05,1.688617E+00,4.937750E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.885264E+00,3.668707E+04,3.182157E+04,3.747560E-01,2.120127E+04,2.162982E+01,2.923299E+05,2.903574E+05,3.747560E-01,7.352303E+03,2.321035E+01,3.287315E+05,3.322816E+05,1.731217E-02,9.794109E+02,4.386794E-01,5.506254E+03,5.311893E+03,1.731217E-02,3.396460E+02,6.355471E-01,8.955123E+03,9.038549E+03,3.942737E-01,1.468309E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.396460E+03,5.198860E+00,7.304755E+04,7.366841E+04,5.907230E-02,1.902597E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.396460E+02,5.073246E-01,7.125516E+03,7.185284E+03
03:44:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.608711E+04,1.775508E+00,1.647560E+04,1.422643E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.554843E+00,7.395092E+04,6.957009E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.539636E+01,4.580350E+05,4.103052E+05,1.688617E+00,4.937750E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.882801E+00,3.662908E+04,3.176306E+04,3.747560E-01,2.120127E+04,2.162981E+01,2.923298E+05,2.903573E+05,3.747560E-01,7.355448E+03,2.321026E+01,3.287270E+05,3.322770E+05,1.731217E-02,9.794109E+02,4.386778E-01,5.506231E+03,5.311869E+03,1.731217E-02,3.397912E+02,6.355297E-01,8.954728E+03,9.038149E+03,3.942946E-01,1.468355E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.397912E+03,5.198625E+00,7.304275E+04,7.366354E+04,5.907239E-02,1.902599E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.397912E+02,5.072816E-01,7.124758E+03,7.184516E+03
03:45:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.609826E+04,1.775360E+00,1.646237E+04,1.421283E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.553781E+00,7.391251E+04,6.953121E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.538380E+01,4.576238E+05,4.098896E+05,1.688617E+00,4.937751E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.880343E+00,3.657116E+04,3.170462E+04,3.747560E-01,2.120127E+04,2.162980E+01,2.923297E+05,2.903572E+05,3.747560E-01,7.358592E+03,2.321016E+01,3.287225E+05,3.322724E+05,1.731217E-02,9.794109E+02,4.386762E-01,5.506208E+03,5.311846E+03,1.731217E-02,3.399365E+02,6.355122E-01,8.954334E+03,9.037750E+03,3.943154E-01,1.468401E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.399365E+03,5.198391E+00,7.303795E+04,7.365869E+04,5.907249E-02,1.902602E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.399365E+02,5.072388E-01,7.124002E+03,7.183751E+03
