Time,CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
03:46:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.610941E+04,1.775211E+00,1.644914E+04,1.419923E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.552721E+00,7.387411E+04,6.949236E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.537127E+01,4.572128E+05,4.094743E+05,1.688618E+00,4.937752E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.877890E+00,3.651331E+04,3.164625E+04,3.747560E-01,2.120127E+04,2.162980E+01,2.923296E+05,2.903571E+05,3.747560E-01,7.361737E+03,2.321006E+01,3.287179E+05,3.322678E+05,1.731217E-02,9.794109E+02,4.386746E-01,5.506186E+03,5.311823E+03,1.731217E-02,3.400817E+02,6.354948E-01,8.953941E+03,9.037352E+03,3.943362E-01,1.468447E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.400817E+03,5.198158E+00,7.303317E+04,7.365384E+04,5.907258E-02,1.902604E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.400817E+02,5.071961E-01,7.123247E+03,7.182986E+03
03:47:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.612056E+04,1.775063E+00,1.643592E+04,1.418562E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.551662E+00,7.383573E+04,6.945347E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.535875E+01,4.568021E+05,4.090587E+05,1.688618E+00,4.937752E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.875441E+00,3.645551E+04,3.158789E+04,3.747560E-01,2.120127E+04,2.162979E+01,2.923295E+05,2.903570E+05,3.747560E-01,7.364881E+03,2.320996E+01,3.287134E+05,3.322632E+05,1.731217E-02,9.794109E+02,4.386730E-01,5.506163E+03,5.311800E+03,1.731217E-02,3.402270E+02,6.354775E-01,8.953548E+03,9.036953E+03,3.943571E-01,1.468493E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.402270E+03,5.197925E+00,7.302839E+04,7.364900E+04,5.907267E-02,1.902606E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.402270E+02,5.071535E-01,7.122494E+03,7.182223E+03
03:48:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.613171E+04,1.774915E+00,1.642270E+04,1.417204E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.550604E+00,7.379737E+04,6.941464E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.534624E+01,4.563915E+05,4.086437E+05,1.688618E+00,4.937753E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.872995E+00,3.639777E+04,3.152963E+04,3.747560E-01,2.120127E+04,2.162978E+01,2.923294E+05,2.903569E+05,3.747560E-01,7.368025E+03,2.320986E+01,3.287088E+05,3.322586E+05,1.731217E-02,9.794109E+02,4.386714E-01,5.506140E+03,5.311777E+03,1.731217E-02,3.403723E+02,6.354601E-01,8.953155E+03,9.036555E+03,3.943779E-01,1.468539E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.403723E+03,5.197692E+00,7.302362E+04,7.364417E+04,5.907277E-02,1.902608E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.403723E+02,5.071110E-01,7.121743E+03,7.181462E+03
03:49:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.614287E+04,1.774767E+00,1.640948E+04,1.415846E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.549546E+00,7.375902E+04,6.937582E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.533375E+01,4.559812E+05,4.082289E+05,1.688618E+00,4.937753E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.870554E+00,3.634008E+04,3.147143E+04,3.747560E-01,2.120127E+04,2.162978E+01,2.923293E+05,2.903568E+05,3.747560E-01,7.371170E+03,2.320977E+01,3.287043E+05,3.322540E+05,1.731217E-02,9.794109E+02,4.386698E-01,5.506117E+03,5.311754E+03,1.731217E-02,3.405175E+02,6.354428E-01,8.952762E+03,9.036158E+03,3.943987E-01,1.468585E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.405175E+03,5.197460E+00,7.301886E+04,7.363935E+04,5.907286E-02,1.902610E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.405175E+02,5.070687E-01,7.120993E+03,7.180703E+03
03:50:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.615402E+04,1.774619E+00,1.639626E+04,1.414488E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.548490E+00,7.372068E+04,6.933702E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.532127E+01,4.555711E+05,4.078144E+05,1.688618E+00,4.937754E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.868117E+00,3.628246E+04,3.141329E+04,3.747560E-01,2.120127E+04,2.162977E+01,2.923292E+05,2.903567E+05,3.747560E-01,7.374314E+03,2.320967E+01,3.286998E+05,3.322494E+05,1.731217E-02,9.794109E+02,4.386682E-01,5.506095E+03,5.311731E+03,1.731217E-02,3.406628E+02,6.354255E-01,8.952370E+03,9.035761E+03,3.944194E-01,1.468631E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.406628E+03,5.197229E+00,7.301411E+04,7.363453E+04,5.907295E-02,1.902612E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.406628E+02,5.070264E-01,7.120244E+03,7.179944E+03
03:51:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.616517E+04,1.774471E+00,1.638304E+04,1.413131E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.547435E+00,7.368235E+04,6.929823E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.530882E+01,4.551612E+05,4.074002E+05,1.688619E+00,4.937755E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.865685E+00,3.622491E+04,3.135523E+04,3.747560E-01,2.120127E+04,2.162976E+01,2.923291E+05,2.903566E+05,3.747560E-01,7.377459E+03,2.320957E+01,3.286952E+05,3.322448E+05,1.731217E-02,9.794109E+02,4.386667E-01,5.506072E+03,5.311708E+03,1.731217E-02,3.408080E+02,6.354082E-01,8.951978E+03,9.035364E+03,3.944402E-01,1.468677E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.408080E+03,5.196998E+00,7.300936E+04,7.362973E+04,5.907304E-02,1.902614E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.408080E+02,5.069842E-01,7.119497E+03,7.179188E+03
03:52:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.617632E+04,1.774323E+00,1.636983E+04,1.411773E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.546380E+00,7.364403E+04,6.925941E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.529638E+01,4.547516E+05,4.069858E+05,1.688619E+00,4.937755E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.863258E+00,3.616742E+04,3.129718E+04,3.747560E-01,2.120127E+04,2.162976E+01,2.923290E+05,2.903565E+05,3.747560E-01,7.380603E+03,2.320947E+01,3.286907E+05,3.322402E+05,1.731217E-02,9.794109E+02,4.386651E-01,5.506049E+03,5.311685E+03,1.731217E-02,3.409533E+02,6.353909E-01,8.951587E+03,9.034967E+03,3.944609E-01,1.468723E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.409533E+03,5.196768E+00,7.300462E+04,7.362492E+04,5.907314E-02,1.902616E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.409533E+02,5.069421E-01,7.118752E+03,7.178432E+03
03:53:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.618747E+04,1.774176E+00,1.635662E+04,1.410417E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.545325E+00,7.360572E+04,6.922063E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.528395E+01,4.543422E+05,4.065720E+05,1.688619E+00,4.937756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.860834E+00,3.610998E+04,3.123923E+04,3.747560E-01,2.120127E+04,2.162975E+01,2.923289E+05,2.903564E+05,3.747560E-01,7.383747E+03,2.320938E+01,3.286862E+05,3.322356E+05,1.731217E-02,9.794109E+02,4.386635E-01,5.506026E+03,5.311662E+03,1.731217E-02,3.410985E+02,6.353737E-01,8.951196E+03,9.034571E+03,3.944816E-01,1.468769E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.410985E+03,5.196538E+00,7.299989E+04,7.362013E+04,5.907323E-02,1.902618E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.410985E+02,5.069002E-01,7.118008E+03,7.177679E+03
03:54:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.619863E+04,1.774028E+00,1.634341E+04,1.409061E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.544272E+00,7.356741E+04,6.918186E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.527154E+01,4.539330E+05,4.061584E+05,1.688619E+00,4.937756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.858414E+00,3.605260E+04,3.118134E+04,3.747560E-01,2.120127E+04,2.162974E+01,2.923288E+05,2.903563E+05,3.747560E-01,7.386892E+03,2.320928E+01,3.286817E+05,3.322311E+05,1.731217E-02,9.794109E+02,4.386619E-01,5.506004E+03,5.311639E+03,1.731217E-02,3.412438E+02,6.353565E-01,8.950805E+03,9.034175E+03,3.945023E-01,1.468815E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.412438E+03,5.196309E+00,7.299517E+04,7.361535E+04,5.907332E-02,1.902620E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.412438E+02,5.068583E-01,7.117265E+03,7.176927E+03
03:55:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.620978E+04,1.773881E+00,1.633020E+04,1.407706E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.543219E+00,7.352912E+04,6.914311E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.525914E+01,4.535240E+05,4.057450E+05,1.688619E+00,4.937757E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.855998E+00,3.599526E+04,3.112349E+04,3.747560E-01,2.120127E+04,2.162974E+01,2.923287E+05,2.903562E+05,3.747560E-01,7.390036E+03,2.320919E+01,3.286771E+05,3.322265E+05,1.731217E-02,9.794109E+02,4.386603E-01,5.505981E+03,5.311616E+03,1.731217E-02,3.413891E+02,6.353393E-01,8.950414E+03,9.033780E+03,3.945230E-01,1.468860E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.413891E+03,5.196080E+00,7.299045E+04,7.361057E+04,5.907341E-02,1.902622E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.413891E+02,5.068166E-01,7.116524E+03,7.176176E+03
03:56:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.622093E+04,1.773734E+00,1.631699E+04,1.406350E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.542167E+00,7.349084E+04,6.910432E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.524676E+01,4.531152E+05,4.053314E+05,1.688620E+00,4.937757E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.853587E+00,3.593800E+04,3.106567E+04,3.747560E-01,2.120127E+04,2.162973E+01,2.923286E+05,2.903561E+05,3.747560E-01,7.393181E+03,2.320909E+01,3.286726E+05,3.322219E+05,1.731217E-02,9.794109E+02,4.386587E-01,5.505959E+03,5.311593E+03,1.731217E-02,3.415343E+02,6.353222E-01,8.950024E+03,9.033385E+03,3.945437E-01,1.468906E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.415343E+03,5.195852E+00,7.298574E+04,7.360580E+04,5.907350E-02,1.902624E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.415343E+02,5.067749E-01,7.115784E+03,7.175427E+03
03:57:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.623208E+04,1.773587E+00,1.630379E+04,1.404996E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.541116E+00,7.345258E+04,6.906560E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.523439E+01,4.527066E+05,4.049185E+05,1.688620E+00,4.937758E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.851180E+00,3.588080E+04,3.100797E+04,3.747560E-01,2.120127E+04,2.162972E+01,2.923286E+05,2.903560E+05,3.747560E-01,7.396325E+03,2.320899E+01,3.286681E+05,3.322173E+05,1.731217E-02,9.794109E+02,4.386571E-01,5.505936E+03,5.311570E+03,1.731217E-02,3.416796E+02,6.353050E-01,8.949635E+03,9.032990E+03,3.945643E-01,1.468952E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.416796E+03,5.195624E+00,7.298104E+04,7.360104E+04,5.907359E-02,1.902626E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.416796E+02,5.067333E-01,7.115046E+03,7.174679E+03
03:58:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.624323E+04,1.773441E+00,1.629058E+04,1.403642E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.540066E+00,7.341433E+04,6.902689E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.522205E+01,4.522983E+05,4.045059E+05,1.688620E+00,4.937759E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.848778E+00,3.582366E+04,3.095032E+04,3.747560E-01,2.120127E+04,2.162971E+01,2.923285E+05,2.903559E+05,3.747560E-01,7.399470E+03,2.320890E+01,3.286636E+05,3.322128E+05,1.731217E-02,9.794109E+02,4.386556E-01,5.505913E+03,5.311547E+03,1.731217E-02,3.418248E+02,6.352879E-01,8.949245E+03,9.032596E+03,3.945850E-01,1.468997E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.418248E+03,5.195397E+00,7.297635E+04,7.359629E+04,5.907368E-02,1.902628E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.418248E+02,5.066919E-01,7.114309E+03,7.173933E+03
03:59:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.625439E+04,1.773294E+00,1.627738E+04,1.402289E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.539017E+00,7.337609E+04,6.898819E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.520971E+01,4.518902E+05,4.040934E+05,1.688620E+00,4.937759E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.846379E+00,3.576657E+04,3.089273E+04,3.747560E-01,2.120127E+04,2.162971E+01,2.923284E+05,2.903558E+05,3.747560E-01,7.402614E+03,2.320880E+01,3.286591E+05,3.322082E+05,1.731217E-02,9.794109E+02,4.386540E-01,5.505891E+03,5.311525E+03,1.731217E-02,3.419701E+02,6.352709E-01,8.948856E+03,9.032202E+03,3.946056E-01,1.469043E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.419701E+03,5.195170E+00,7.297166E+04,7.359154E+04,5.907377E-02,1.902630E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.419701E+02,5.066505E-01,7.113574E+03,7.173188E+03
04:00:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.626554E+04,1.773147E+00,1.626419E+04,1.400937E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.537969E+00,7.333786E+04,6.894950E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.519739E+01,4.514823E+05,4.036811E+05,1.688620E+00,4.937760E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.843984E+00,3.570953E+04,3.083519E+04,3.747560E-01,2.120127E+04,2.162970E+01,2.923283E+05,2.903557E+05,3.747560E-01,7.405758E+03,2.320871E+01,3.286546E+05,3.322036E+05,1.731217E-02,9.794109E+02,4.386524E-01,5.505868E+03,5.311502E+03,1.731217E-02,3.421154E+02,6.352538E-01,8.948468E+03,9.031808E+03,3.946262E-01,1.469088E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.421154E+03,5.194944E+00,7.296698E+04,7.358680E+04,5.907386E-02,1.902632E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.421154E+02,5.066093E-01,7.112840E+03,7.172444E+03
04:01:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.627297E+04,1.773001E+00,1.625471E+04,1.399960E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.536930E+00,7.330763E+04,6.891889E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.518521E+01,4.511549E+05,4.033501E+05,1.688621E+00,4.937760E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.841606E+00,3.566060E+04,3.078582E+04,3.747560E-01,2.120127E+04,2.162969E+01,2.923282E+05,2.903556E+05,3.747560E-01,7.407855E+03,2.320861E+01,3.286511E+05,3.322001E+05,1.731217E-02,9.794109E+02,4.386508E-01,5.505846E+03,5.311479E+03,1.731217E-02,3.422122E+02,6.352368E-01,8.948128E+03,9.031464E+03,3.946468E-01,1.469134E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.422122E+03,5.194719E+00,7.296280E+04,7.358256E+04,5.907395E-02,1.902634E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.422122E+02,5.065681E-01,7.112156E+03,7.171751E+03
04:02:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.628041E+04,1.772855E+00,1.624523E+04,1.398983E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.535902E+00,7.327755E+04,6.888843E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.517317E+01,4.508295E+05,4.030213E+05,1.688621E+00,4.937761E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.839248E+00,3.561193E+04,3.073673E+04,3.747560E-01,2.120127E+04,2.162969E+01,2.923281E+05,2.903555E+05,3.747560E-01,7.409951E+03,2.320851E+01,3.286477E+05,3.321966E+05,1.731217E-02,9.794109E+02,4.386493E-01,5.505823E+03,5.311456E+03,1.731217E-02,3.423090E+02,6.352197E-01,8.947788E+03,9.031120E+03,3.946673E-01,1.469179E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.423090E+03,5.194494E+00,7.295862E+04,7.357832E+04,5.907404E-02,1.902636E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.423090E+02,5.065270E-01,7.111473E+03,7.171060E+03
04:03:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.628784E+04,1.772709E+00,1.623576E+04,1.398007E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.534885E+00,7.324762E+04,6.885812E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.516129E+01,4.505062E+05,4.026945E+05,1.688621E+00,4.937762E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.836908E+00,3.556353E+04,3.068790E+04,3.747560E-01,2.120127E+04,2.162968E+01,2.923280E+05,2.903554E+05,3.747560E-01,7.412047E+03,2.320842E+01,3.286442E+05,3.321931E+05,1.731217E-02,9.794109E+02,4.386477E-01,5.505801E+03,5.311433E+03,1.731217E-02,3.424059E+02,6.352028E-01,8.947449E+03,9.030776E+03,3.946879E-01,1.469225E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.424059E+03,5.194269E+00,7.295444E+04,7.357410E+04,5.907413E-02,1.902638E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.424059E+02,5.064861E-01,7.110791E+03,7.170369E+03
04:04:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.629528E+04,1.772563E+00,1.622628E+04,1.397032E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.533878E+00,7.321783E+04,6.882795E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.514954E+01,4.501849E+05,4.023696E+05,1.688621E+00,4.937762E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.834586E+00,3.551537E+04,3.063932E+04,3.747560E-01,2.120127E+04,2.162967E+01,2.923279E+05,2.903553E+05,3.747560E-01,7.414144E+03,2.320832E+01,3.286408E+05,3.321896E+05,1.731217E-02,9.794109E+02,4.386461E-01,5.505779E+03,5.311411E+03,1.731217E-02,3.425027E+02,6.351858E-01,8.947110E+03,9.030433E+03,3.947084E-01,1.469270E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.425027E+03,5.194045E+00,7.295028E+04,7.356988E+04,5.907422E-02,1.902640E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.425027E+02,5.064452E-01,7.110111E+03,7.169680E+03
04:05:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.630271E+04,1.772417E+00,1.621681E+04,1.396057E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.532880E+00,7.318817E+04,6.879792E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.513793E+01,4.498656E+05,4.020467E+05,1.688621E+00,4.937763E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.832282E+00,3.546747E+04,3.059099E+04,3.747560E-01,2.120127E+04,2.162967E+01,2.923278E+05,2.903553E+05,3.747560E-01,7.416240E+03,2.320823E+01,3.286373E+05,3.321861E+05,1.731217E-02,9.794109E+02,4.386445E-01,5.505756E+03,5.311388E+03,1.731217E-02,3.425996E+02,6.351689E-01,8.946772E+03,9.030090E+03,3.947289E-01,1.469315E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.425996E+03,5.193821E+00,7.294612E+04,7.356566E+04,5.907431E-02,1.902642E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.425996E+02,5.064044E-01,7.109433E+03,7.168993E+03
04:06:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.631015E+04,1.772271E+00,1.620734E+04,1.395084E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.531893E+00,7.315866E+04,6.876808E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.512647E+01,4.495482E+05,4.017263E+05,1.688622E+00,4.937763E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.829996E+00,3.541981E+04,3.054296E+04,3.747560E-01,2.120127E+04,2.162966E+01,2.923277E+05,2.903552E+05,3.747560E-01,7.418336E+03,2.320814E+01,3.286339E+05,3.321827E+05,1.731217E-02,9.794109E+02,4.386430E-01,5.505734E+03,5.311365E+03,1.731217E-02,3.426964E+02,6.351520E-01,8.946433E+03,9.029747E+03,3.947494E-01,1.469361E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.426964E+03,5.193598E+00,7.294196E+04,7.356146E+04,5.907440E-02,1.902644E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.426964E+02,5.063637E-01,7.108755E+03,7.168307E+03
04:07:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.631758E+04,1.772126E+00,1.619788E+04,1.394110E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.530916E+00,7.312928E+04,6.873833E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.511514E+01,4.492327E+05,4.014074E+05,1.688622E+00,4.937764E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.827727E+00,3.537240E+04,3.049512E+04,3.747560E-01,2.120127E+04,2.162965E+01,2.923276E+05,2.903551E+05,3.747560E-01,7.420432E+03,2.320804E+01,3.286304E+05,3.321792E+05,1.731217E-02,9.794109E+02,4.386414E-01,5.505711E+03,5.311343E+03,1.731217E-02,3.427932E+02,6.351351E-01,8.946096E+03,9.029405E+03,3.947699E-01,1.469406E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.427932E+03,5.193376E+00,7.293782E+04,7.355726E+04,5.907448E-02,1.902646E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.427932E+02,5.063231E-01,7.108079E+03,7.167622E+03
04:08:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.632502E+04,1.771981E+00,1.618841E+04,1.393137E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.529949E+00,7.310006E+04,6.870874E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.510396E+01,4.489194E+05,4.010905E+05,1.688622E+00,4.937764E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.825478E+00,3.532525E+04,3.044756E+04,3.747560E-01,2.120127E+04,2.162965E+01,2.923275E+05,2.903550E+05,3.747560E-01,7.422529E+03,2.320795E+01,3.286270E+05,3.321757E+05,1.731217E-02,9.794109E+02,4.386398E-01,5.505689E+03,5.311320E+03,1.731217E-02,3.428901E+02,6.351182E-01,8.945758E+03,9.029064E+03,3.947904E-01,1.469451E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.428901E+03,5.193153E+00,7.293368E+04,7.355307E+04,5.907457E-02,1.902648E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.428901E+02,5.062827E-01,7.107405E+03,7.166939E+03
04:09:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.633245E+04,1.771835E+00,1.617895E+04,1.392163E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.528984E+00,7.307086E+04,6.867917E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.509281E+01,4.486064E+05,4.007740E+05,1.688622E+00,4.937765E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.823233E+00,3.527818E+04,3.040007E+04,3.747560E-01,2.120127E+04,2.162964E+01,2.923274E+05,2.903549E+05,3.747560E-01,7.424625E+03,2.320785E+01,3.286235E+05,3.321722E+05,1.731217E-02,9.794109E+02,4.386383E-01,5.505667E+03,5.311298E+03,1.731217E-02,3.429869E+02,6.351014E-01,8.945421E+03,9.028722E+03,3.948108E-01,1.469497E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.429869E+03,5.192932E+00,7.292955E+04,7.354889E+04,5.907466E-02,1.902650E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.429869E+02,5.062423E-01,7.106732E+03,7.166257E+03
04:10:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.633989E+04,1.771690E+00,1.616949E+04,1.391191E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.528020E+00,7.304167E+04,6.864961E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.508167E+01,4.482936E+05,4.004578E+05,1.688622E+00,4.937766E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.820993E+00,3.523117E+04,3.035263E+04,3.747560E-01,2.120127E+04,2.162963E+01,2.923273E+05,2.903548E+05,3.747560E-01,7.426721E+03,2.320776E+01,3.286201E+05,3.321687E+05,1.731217E-02,9.794109E+02,4.386367E-01,5.505645E+03,5.311275E+03,1.731217E-02,3.430838E+02,6.350846E-01,8.945085E+03,9.028381E+03,3.948313E-01,1.469542E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.430838E+03,5.192711E+00,7.292543E+04,7.354471E+04,5.907475E-02,1.902651E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.430838E+02,5.062020E-01,7.106060E+03,7.165576E+03
04:11:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.634732E+04,1.771546E+00,1.616003E+04,1.390220E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.527058E+00,7.301251E+04,6.862013E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.507056E+01,4.479811E+05,4.001422E+05,1.688623E+00,4.937766E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.818757E+00,3.518421E+04,3.030530E+04,3.747560E-01,2.120127E+04,2.162963E+01,2.923272E+05,2.903547E+05,3.747560E-01,7.428817E+03,2.320766E+01,3.286167E+05,3.321652E+05,1.731217E-02,9.794109E+02,4.386351E-01,5.505622E+03,5.311252E+03,1.731217E-02,3.431806E+02,6.350678E-01,8.944749E+03,9.028041E+03,3.948517E-01,1.469587E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.431806E+03,5.192490E+00,7.292132E+04,7.354054E+04,5.907483E-02,1.902653E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.431806E+02,5.061618E-01,7.105389E+03,7.164898E+03
04:12:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.635476E+04,1.771401E+00,1.615057E+04,1.389248E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.526098E+00,7.298337E+04,6.859062E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.505946E+01,4.476688E+05,3.998265E+05,1.688623E+00,4.937767E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.816525E+00,3.513731E+04,3.025799E+04,3.747560E-01,2.120127E+04,2.162962E+01,2.923271E+05,2.903546E+05,3.747560E-01,7.430914E+03,2.320757E+01,3.286132E+05,3.321618E+05,1.731217E-02,9.794109E+02,4.386336E-01,5.505600E+03,5.311230E+03,1.731217E-02,3.432774E+02,6.350511E-01,8.944414E+03,9.027701E+03,3.948721E-01,1.469632E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.432774E+03,5.192271E+00,7.291721E+04,7.353638E+04,5.907492E-02,1.902655E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.432774E+02,5.061217E-01,7.104721E+03,7.164220E+03
04:13:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.636219E+04,1.771256E+00,1.614112E+04,1.388277E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.525139E+00,7.295426E+04,6.856114E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.504838E+01,4.473568E+05,3.995111E+05,1.688623E+00,4.937767E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.814297E+00,3.509047E+04,3.021073E+04,3.747560E-01,2.120127E+04,2.162961E+01,2.923270E+05,2.903545E+05,3.747560E-01,7.433010E+03,2.320748E+01,3.286098E+05,3.321583E+05,1.731217E-02,9.794109E+02,4.386320E-01,5.505578E+03,5.311207E+03,1.731217E-02,3.433743E+02,6.350344E-01,8.944079E+03,9.027362E+03,3.948925E-01,1.469677E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.433743E+03,5.192051E+00,7.291311E+04,7.353223E+04,5.907501E-02,1.902657E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.433743E+02,5.060817E-01,7.104053E+03,7.163544E+03
04:14:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.636963E+04,1.771112E+00,1.613167E+04,1.387306E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.524182E+00,7.292517E+04,6.853168E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.503733E+01,4.470452E+05,3.991960E+05,1.688623E+00,4.937768E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.812074E+00,3.504370E+04,3.016354E+04,3.747560E-01,2.120127E+04,2.162961E+01,2.923269E+05,2.903544E+05,3.747560E-01,7.435106E+03,2.320738E+01,3.286064E+05,3.321548E+05,1.731217E-02,9.794109E+02,4.386305E-01,5.505556E+03,5.311185E+03,1.731217E-02,3.434711E+02,6.350178E-01,8.943744E+03,9.027023E+03,3.949129E-01,1.469722E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.434711E+03,5.191832E+00,7.290902E+04,7.352809E+04,5.907510E-02,1.902659E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.434711E+02,5.060418E-01,7.103387E+03,7.162869E+03
04:15:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.637706E+04,1.770967E+00,1.612222E+04,1.386335E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.523228E+00,7.289611E+04,6.850226E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.502630E+01,4.467340E+05,3.988813E+05,1.688623E+00,4.937768E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.809857E+00,3.499701E+04,3.011644E+04,3.747560E-01,2.120127E+04,2.162960E+01,2.923268E+05,2.903543E+05,3.747560E-01,7.437203E+03,2.320729E+01,3.286029E+05,3.321513E+05,1.731217E-02,9.794109E+02,4.386289E-01,5.505533E+03,5.311162E+03,1.731217E-02,3.435679E+02,6.350012E-01,8.943410E+03,9.026685E+03,3.949332E-01,1.469767E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.435679E+03,5.191614E+00,7.290494E+04,7.352395E+04,5.907518E-02,1.902661E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.435679E+02,5.060020E-01,7.102723E+03,7.162196E+03
04:16:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.638449E+04,1.770823E+00,1.611277E+04,1.385365E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.522275E+00,7.286708E+04,6.847286E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.501529E+01,4.464230E+05,3.985669E+05,1.688624E+00,4.937769E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.807645E+00,3.495038E+04,3.006940E+04,3.747560E-01,2.120127E+04,2.162959E+01,2.923267E+05,2.903542E+05,3.747560E-01,7.439299E+03,2.320720E+01,3.285995E+05,3.321479E+05,1.731217E-02,9.794109E+02,4.386274E-01,5.505511E+03,5.311140E+03,1.731217E-02,3.436648E+02,6.349846E-01,8.943077E+03,9.026348E+03,3.949536E-01,1.469812E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.436648E+03,5.191397E+00,7.290087E+04,7.351983E+04,5.907527E-02,1.902663E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.436648E+02,5.059623E-01,7.102060E+03,7.161524E+03
04:17:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.639193E+04,1.770679E+00,1.610332E+04,1.384397E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.521324E+00,7.283807E+04,6.844353E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.500431E+01,4.461123E+05,3.982532E+05,1.688624E+00,4.937770E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.805436E+00,3.490381E+04,3.002246E+04,3.747560E-01,2.120127E+04,2.162959E+01,2.923266E+05,2.903541E+05,3.747560E-01,7.441395E+03,2.320711E+01,3.285961E+05,3.321444E+05,1.731217E-02,9.794109E+02,4.386258E-01,5.505489E+03,5.311118E+03,1.731217E-02,3.437616E+02,6.349681E-01,8.942744E+03,9.026011E+03,3.949739E-01,1.469857E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.437616E+03,5.191180E+00,7.289680E+04,7.351571E+04,5.907535E-02,1.902665E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.437616E+02,5.059228E-01,7.101398E+03,7.160855E+03
04:18:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.639936E+04,1.770535E+00,1.609388E+04,1.383427E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.520374E+00,7.280908E+04,6.841417E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.499334E+01,4.458019E+05,3.979394E+05,1.688624E+00,4.937770E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.803232E+00,3.485729E+04,2.997553E+04,3.747560E-01,2.120127E+04,2.162958E+01,2.923265E+05,2.903540E+05,3.747560E-01,7.443491E+03,2.320701E+01,3.285927E+05,3.321409E+05,1.731217E-02,9.794109E+02,4.386243E-01,5.505467E+03,5.311095E+03,1.731217E-02,3.438585E+02,6.349516E-01,8.942412E+03,9.025674E+03,3.949942E-01,1.469902E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.438585E+03,5.190963E+00,7.289275E+04,7.351161E+04,5.907544E-02,1.902667E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.438585E+02,5.058833E-01,7.100738E+03,7.160186E+03
04:19:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.640680E+04,1.770391E+00,1.608443E+04,1.382458E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.519426E+00,7.278011E+04,6.838484E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.498239E+01,4.454917E+05,3.976258E+05,1.688624E+00,4.937771E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.801031E+00,3.481083E+04,2.992867E+04,3.747560E-01,2.120127E+04,2.162957E+01,2.923264E+05,2.903539E+05,3.747560E-01,7.445588E+03,2.320692E+01,3.285893E+05,3.321375E+05,1.731217E-02,9.794109E+02,4.386227E-01,5.505445E+03,5.311073E+03,1.731217E-02,3.439553E+02,6.349351E-01,8.942081E+03,9.025338E+03,3.950145E-01,1.469947E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.439553E+03,5.190748E+00,7.288870E+04,7.350751E+04,5.907553E-02,1.902669E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.439553E+02,5.058439E-01,7.100079E+03,7.159519E+03
04:20:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.641423E+04,1.770248E+00,1.607499E+04,1.381490E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.518479E+00,7.275117E+04,6.835553E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.497146E+01,4.451818E+05,3.973125E+05,1.688624E+00,4.937771E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.798836E+00,3.476445E+04,2.988187E+04,3.747560E-01,2.120127E+04,2.162957E+01,2.923263E+05,2.903538E+05,3.747560E-01,7.447684E+03,2.320683E+01,3.285859E+05,3.321340E+05,1.731217E-02,9.794109E+02,4.386212E-01,5.505423E+03,5.311050E+03,1.731217E-02,3.440521E+02,6.349187E-01,8.941750E+03,9.025003E+03,3.950348E-01,1.469992E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.440521E+03,5.190532E+00,7.288466E+04,7.350342E+04,5.907561E-02,1.902671E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.440521E+02,5.058047E-01,7.099422E+03,7.158853E+03
04:21:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.642167E+04,1.770104E+00,1.606555E+04,1.380521E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.517535E+00,7.272225E+04,6.832625E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.496056E+01,4.448723E+05,3.969996E+05,1.688624E+00,4.937772E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.796646E+00,3.471813E+04,2.983514E+04,3.747560E-01,2.120127E+04,2.162956E+01,2.923262E+05,2.903537E+05,3.747560E-01,7.449780E+03,2.320674E+01,3.285824E+05,3.321306E+05,1.731217E-02,9.794109E+02,4.386196E-01,5.505401E+03,5.311028E+03,1.731217E-02,3.441490E+02,6.349024E-01,8.941419E+03,9.024668E+03,3.950550E-01,1.470036E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.441490E+03,5.190318E+00,7.288063E+04,7.349933E+04,5.907570E-02,1.902672E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.441490E+02,5.057655E-01,7.098767E+03,7.158189E+03
04:22:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.642910E+04,1.769961E+00,1.605612E+04,1.379556E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.516592E+00,7.269336E+04,6.829704E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.494967E+01,4.445630E+05,3.966874E+05,1.688625E+00,4.937772E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.794460E+00,3.467188E+04,2.978853E+04,3.747560E-01,2.120127E+04,2.162955E+01,2.923261E+05,2.903536E+05,3.747560E-01,7.451877E+03,2.320664E+01,3.285790E+05,3.321271E+05,1.731217E-02,9.794109E+02,4.386181E-01,5.505379E+03,5.311006E+03,1.731217E-02,3.442458E+02,6.348860E-01,8.941090E+03,9.024335E+03,3.950753E-01,1.470081E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.442458E+03,5.190104E+00,7.287661E+04,7.349526E+04,5.907578E-02,1.902674E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.442458E+02,5.057264E-01,7.098113E+03,7.157527E+03
04:23:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.643654E+04,1.769818E+00,1.604668E+04,1.378588E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.515650E+00,7.266449E+04,6.826780E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.493881E+01,4.442540E+05,3.963750E+05,1.688625E+00,4.937773E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.792278E+00,3.462568E+04,2.974193E+04,3.747560E-01,2.120127E+04,2.162955E+01,2.923260E+05,2.903535E+05,3.747560E-01,7.453973E+03,2.320655E+01,3.285756E+05,3.321237E+05,1.731217E-02,9.794109E+02,4.386165E-01,5.505357E+03,5.310983E+03,1.731217E-02,3.443427E+02,6.348698E-01,8.940760E+03,9.024001E+03,3.950955E-01,1.470126E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.443427E+03,5.189891E+00,7.287260E+04,7.349120E+04,5.907587E-02,1.902676E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.443427E+02,5.056875E-01,7.097460E+03,7.156866E+03
04:24:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.644397E+04,1.769675E+00,1.603725E+04,1.377621E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.514710E+00,7.263563E+04,6.823858E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.492796E+01,4.439452E+05,3.960628E+05,1.688625E+00,4.937773E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.790101E+00,3.457954E+04,2.969538E+04,3.747560E-01,2.120127E+04,2.162954E+01,2.923259E+05,2.903534E+05,3.747560E-01,7.456069E+03,2.320646E+01,3.285722E+05,3.321202E+05,1.731217E-02,9.794109E+02,4.386150E-01,5.505335E+03,5.310961E+03,1.731217E-02,3.444395E+02,6.348535E-01,8.940432E+03,9.023668E+03,3.951157E-01,1.470170E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.444395E+03,5.189678E+00,7.286859E+04,7.348714E+04,5.907595E-02,1.902678E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.444395E+02,5.056486E-01,7.096809E+03,7.156206E+03
04:25:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.645141E+04,1.769532E+00,1.602782E+04,1.376654E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.513772E+00,7.260680E+04,6.820938E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.491712E+01,4.436367E+05,3.957509E+05,1.688625E+00,4.937774E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.787927E+00,3.453346E+04,2.964889E+04,3.747560E-01,2.120127E+04,2.162953E+01,2.923259E+05,2.903533E+05,3.747560E-01,7.458165E+03,2.320637E+01,3.285688E+05,3.321168E+05,1.731217E-02,9.794109E+02,4.386135E-01,5.505313E+03,5.310939E+03,1.731217E-02,3.445363E+02,6.348373E-01,8.940104E+03,9.023336E+03,3.951359E-01,1.470215E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.445363E+03,5.189466E+00,7.286460E+04,7.348309E+04,5.907603E-02,1.902680E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.445363E+02,5.056099E-01,7.096159E+03,7.155548E+03
04:26:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.645884E+04,1.769389E+00,1.601839E+04,1.375688E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.512834E+00,7.257798E+04,6.818021E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.490631E+01,4.433284E+05,3.954393E+05,1.688625E+00,4.937775E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.785758E+00,3.448744E+04,2.960247E+04,3.747560E-01,2.120127E+04,2.162953E+01,2.923258E+05,2.903532E+05,3.747560E-01,7.460262E+03,2.320628E+01,3.285654E+05,3.321133E+05,1.731217E-02,9.794109E+02,4.386119E-01,5.505291E+03,5.310917E+03,1.731217E-02,3.446332E+02,6.348212E-01,8.939776E+03,9.023004E+03,3.951561E-01,1.470260E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.446332E+03,5.189254E+00,7.286061E+04,7.347905E+04,5.907612E-02,1.902682E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.446332E+02,5.055713E-01,7.095511E+03,7.154891E+03
04:27:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.646628E+04,1.769247E+00,1.600896E+04,1.374722E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.511899E+00,7.254920E+04,6.815106E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.489552E+01,4.430205E+05,3.951280E+05,1.688626E+00,4.937775E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.783594E+00,3.444149E+04,2.955612E+04,3.747560E-01,2.120127E+04,2.162952E+01,2.923257E+05,2.903531E+05,3.747560E-01,7.462358E+03,2.320619E+01,3.285620E+05,3.321099E+05,1.731217E-02,9.794109E+02,4.386104E-01,5.505269E+03,5.310895E+03,1.731217E-02,3.447300E+02,6.348050E-01,8.939450E+03,9.022673E+03,3.951762E-01,1.470304E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.447300E+03,5.189043E+00,7.285663E+04,7.347502E+04,5.907620E-02,1.902684E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.447300E+02,5.055327E-01,7.094864E+03,7.154236E+03
04:28:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.647371E+04,1.769104E+00,1.599954E+04,1.373758E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.510966E+00,7.252043E+04,6.812197E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.488476E+01,4.427129E+05,3.948174E+05,1.688626E+00,4.937776E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.781435E+00,3.439561E+04,2.950988E+04,3.747560E-01,2.120127E+04,2.162951E+01,2.923256E+05,2.903530E+05,3.747560E-01,7.464454E+03,2.320609E+01,3.285586E+05,3.321064E+05,1.731217E-02,9.794109E+02,4.386089E-01,5.505247E+03,5.310872E+03,1.731217E-02,3.448269E+02,6.347890E-01,8.939123E+03,9.022343E+03,3.951964E-01,1.470349E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.448269E+03,5.188833E+00,7.285266E+04,7.347100E+04,5.907629E-02,1.902686E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.448269E+02,5.054943E-01,7.094219E+03,7.153582E+03
04:29:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.648115E+04,1.768962E+00,1.599012E+04,1.372793E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.510033E+00,7.249169E+04,6.809287E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.487400E+01,4.424054E+05,3.945066E+05,1.688626E+00,4.937776E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.779279E+00,3.434978E+04,2.946364E+04,3.747560E-01,2.120127E+04,2.162951E+01,2.923255E+05,2.903529E+05,3.747560E-01,7.466550E+03,2.320600E+01,3.285552E+05,3.321030E+05,1.731217E-02,9.794109E+02,4.386073E-01,5.505225E+03,5.310850E+03,1.731217E-02,3.449237E+02,6.347729E-01,8.938798E+03,9.022013E+03,3.952165E-01,1.470393E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.449237E+03,5.188623E+00,7.284870E+04,7.346699E+04,5.907637E-02,1.902687E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.449237E+02,5.054559E-01,7.093575E+03,7.152930E+03
04:30:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.648858E+04,1.768820E+00,1.598070E+04,1.371828E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.509102E+00,7.246296E+04,6.806377E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.486326E+01,4.420982E+05,3.941961E+05,1.688626E+00,4.937777E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.777128E+00,3.430400E+04,2.941747E+04,3.747560E-01,2.120127E+04,2.162950E+01,2.923254E+05,2.903528E+05,3.747560E-01,7.468647E+03,2.320591E+01,3.285518E+05,3.320996E+05,1.731217E-02,9.794109E+02,4.386058E-01,5.505203E+03,5.310828E+03,1.731217E-02,3.450205E+02,6.347569E-01,8.938473E+03,9.021684E+03,3.952367E-01,1.470438E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.450205E+03,5.188414E+00,7.284475E+04,7.346298E+04,5.907645E-02,1.902689E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.450205E+02,5.054177E-01,7.092932E+03,7.152279E+03
