Time,CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
04:31:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.649602E+04,1.768677E+00,1.597128E+04,1.370864E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.508172E+00,7.243424E+04,6.803470E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.485254E+01,4.417912E+05,3.938857E+05,1.688626E+00,4.937777E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.774980E+00,3.425828E+04,2.937134E+04,3.747560E-01,2.120127E+04,2.162949E+01,2.923253E+05,2.903527E+05,3.747560E-01,7.470743E+03,2.320582E+01,3.285485E+05,3.320961E+05,1.731217E-02,9.794109E+02,4.386043E-01,5.505181E+03,5.310806E+03,1.731217E-02,3.451174E+02,6.347410E-01,8.938148E+03,9.021355E+03,3.952568E-01,1.470482E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.451174E+03,5.188205E+00,7.284080E+04,7.345899E+04,5.907654E-02,1.902691E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.451174E+02,5.053796E-01,7.092291E+03,7.151630E+03
04:32:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.650345E+04,1.768536E+00,1.596186E+04,1.369899E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.507244E+00,7.240555E+04,6.800565E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.484184E+01,4.414845E+05,3.935757E+05,1.688627E+00,4.937778E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.772837E+00,3.421262E+04,2.932529E+04,3.747560E-01,2.120127E+04,2.162949E+01,2.923252E+05,2.903526E+05,3.747560E-01,7.472839E+03,2.320573E+01,3.285451E+05,3.320927E+05,1.731217E-02,9.794109E+02,4.386027E-01,5.505160E+03,5.310784E+03,1.731217E-02,3.452142E+02,6.347250E-01,8.937824E+03,9.021027E+03,3.952769E-01,1.470527E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.452142E+03,5.187997E+00,7.283686E+04,7.345500E+04,5.907662E-02,1.902693E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.452142E+02,5.053415E-01,7.091652E+03,7.150982E+03
04:33:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.651089E+04,1.768394E+00,1.595245E+04,1.368938E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.506317E+00,7.237689E+04,6.797667E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.483116E+01,4.411781E+05,3.932664E+05,1.688627E+00,4.937778E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.770699E+00,3.416704E+04,2.927935E+04,3.747560E-01,2.120127E+04,2.162948E+01,2.923251E+05,2.903525E+05,3.747560E-01,7.474936E+03,2.320564E+01,3.285417E+05,3.320893E+05,1.731217E-02,9.794109E+02,4.386012E-01,5.505138E+03,5.310762E+03,1.731217E-02,3.453111E+02,6.347092E-01,8.937501E+03,9.020699E+03,3.952969E-01,1.470571E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.453111E+03,5.187789E+00,7.283293E+04,7.345102E+04,5.907670E-02,1.902695E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.453111E+02,5.053036E-01,7.091013E+03,7.150336E+03
04:34:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.651832E+04,1.768252E+00,1.594303E+04,1.367974E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.505392E+00,7.234824E+04,6.794766E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.482050E+01,4.408720E+05,3.929569E+05,1.688627E+00,4.937779E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.768565E+00,3.412151E+04,2.923343E+04,3.747560E-01,2.120127E+04,2.162947E+01,2.923250E+05,2.903524E+05,3.747560E-01,7.477032E+03,2.320555E+01,3.285383E+05,3.320859E+05,1.731217E-02,9.794109E+02,4.385997E-01,5.505116E+03,5.310740E+03,1.731217E-02,3.454079E+02,6.346933E-01,8.937178E+03,9.020372E+03,3.953170E-01,1.470615E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.454079E+03,5.187582E+00,7.282901E+04,7.344705E+04,5.907678E-02,1.902697E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.454079E+02,5.052657E-01,7.090377E+03,7.149691E+03
04:35:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.652575E+04,1.768111E+00,1.593362E+04,1.367011E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.504468E+00,7.231961E+04,6.791867E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.480986E+01,4.405660E+05,3.926476E+05,1.688627E+00,4.937779E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.766435E+00,3.407604E+04,2.918756E+04,3.747560E-01,2.120127E+04,2.162947E+01,2.923249E+05,2.903523E+05,3.747560E-01,7.479128E+03,2.320546E+01,3.285349E+05,3.320824E+05,1.731217E-02,9.794109E+02,4.385981E-01,5.505094E+03,5.310718E+03,1.731217E-02,3.455047E+02,6.346775E-01,8.936856E+03,9.020046E+03,3.953370E-01,1.470660E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.455047E+03,5.187376E+00,7.282510E+04,7.344308E+04,5.907687E-02,1.902698E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.455047E+02,5.052280E-01,7.089741E+03,7.149047E+03
04:36:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.653319E+04,1.767970E+00,1.592421E+04,1.366049E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.503545E+00,7.229100E+04,6.788970E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.479922E+01,4.402603E+05,3.923386E+05,1.688627E+00,4.937780E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.764309E+00,3.403062E+04,2.914174E+04,3.747560E-01,2.120127E+04,2.162946E+01,2.923248E+05,2.903523E+05,3.747560E-01,7.481224E+03,2.320537E+01,3.285315E+05,3.320790E+05,1.731217E-02,9.794109E+02,4.385966E-01,5.505073E+03,5.310696E+03,1.731217E-02,3.456016E+02,6.346618E-01,8.936534E+03,9.019720E+03,3.953571E-01,1.470704E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.456016E+03,5.187170E+00,7.282119E+04,7.343912E+04,5.907695E-02,1.902700E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.456016E+02,5.051904E-01,7.089107E+03,7.148405E+03
04:37:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.654062E+04,1.767828E+00,1.591481E+04,1.365086E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.502624E+00,7.226241E+04,6.786075E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.478861E+01,4.399548E+05,3.920297E+05,1.688627E+00,4.937781E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.762187E+00,3.398525E+04,2.909598E+04,3.747560E-01,2.120127E+04,2.162945E+01,2.923247E+05,2.903522E+05,3.747560E-01,7.483321E+03,2.320528E+01,3.285282E+05,3.320756E+05,1.731217E-02,9.794109E+02,4.385951E-01,5.505051E+03,5.310674E+03,1.731217E-02,3.456984E+02,6.346460E-01,8.936213E+03,9.019394E+03,3.953771E-01,1.470748E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.456984E+03,5.186965E+00,7.281729E+04,7.343517E+04,5.907703E-02,1.902702E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.456984E+02,5.051528E-01,7.088475E+03,7.147764E+03
04:38:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.654806E+04,1.767687E+00,1.590540E+04,1.364124E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.501704E+00,7.223383E+04,6.783181E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.477801E+01,4.396496E+05,3.917212E+05,1.688628E+00,4.937781E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.760069E+00,3.393995E+04,2.905029E+04,3.747560E-01,2.120127E+04,2.162945E+01,2.923246E+05,2.903521E+05,3.747560E-01,7.485417E+03,2.320519E+01,3.285248E+05,3.320722E+05,1.731217E-02,9.794109E+02,4.385936E-01,5.505029E+03,5.310652E+03,1.731217E-02,3.457953E+02,6.346303E-01,8.935892E+03,9.019069E+03,3.953971E-01,1.470793E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.457953E+03,5.186760E+00,7.281340E+04,7.343123E+04,5.907711E-02,1.902704E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.457953E+02,5.051154E-01,7.087844E+03,7.147125E+03
04:39:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.655549E+04,1.767546E+00,1.589600E+04,1.363165E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.500785E+00,7.220528E+04,6.780295E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.476744E+01,4.393446E+05,3.914134E+05,1.688628E+00,4.937782E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.757957E+00,3.389472E+04,2.900470E+04,3.747560E-01,2.120127E+04,2.162944E+01,2.923245E+05,2.903520E+05,3.747560E-01,7.487513E+03,2.320510E+01,3.285214E+05,3.320688E+05,1.731217E-02,9.794109E+02,4.385921E-01,5.505007E+03,5.310630E+03,1.731217E-02,3.458921E+02,6.346147E-01,8.935572E+03,9.018745E+03,3.954171E-01,1.470837E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.458921E+03,5.186556E+00,7.280952E+04,7.342730E+04,5.907719E-02,1.902706E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.458921E+02,5.050780E-01,7.087214E+03,7.146487E+03
04:40:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.656293E+04,1.767406E+00,1.588660E+04,1.362204E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.499868E+00,7.217675E+04,6.777406E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.475688E+01,4.390399E+05,3.911053E+05,1.688628E+00,4.937782E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.755848E+00,3.384954E+04,2.895914E+04,3.747560E-01,2.120127E+04,2.162943E+01,2.923244E+05,2.903519E+05,3.747560E-01,7.489609E+03,2.320501E+01,3.285181E+05,3.320654E+05,1.731217E-02,9.794109E+02,4.385905E-01,5.504986E+03,5.310608E+03,1.731217E-02,3.459889E+02,6.345991E-01,8.935252E+03,9.018422E+03,3.954370E-01,1.470881E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.459889E+03,5.186352E+00,7.280564E+04,7.342338E+04,5.907727E-02,1.902707E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.459889E+02,5.050408E-01,7.086585E+03,7.145850E+03
04:41:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.657036E+04,1.767265E+00,1.587720E+04,1.361243E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.498952E+00,7.214823E+04,6.774518E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.474633E+01,4.387354E+05,3.907975E+05,1.688628E+00,4.937783E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.753743E+00,3.380442E+04,2.891362E+04,3.747560E-01,2.120127E+04,2.162943E+01,2.923243E+05,2.903518E+05,3.747560E-01,7.491706E+03,2.320493E+01,3.285147E+05,3.320619E+05,1.731217E-02,9.794109E+02,4.385890E-01,5.504964E+03,5.310586E+03,1.731217E-02,3.460858E+02,6.345835E-01,8.934933E+03,9.018098E+03,3.954570E-01,1.470925E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.460858E+03,5.186149E+00,7.280178E+04,7.341946E+04,5.907735E-02,1.902709E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.460858E+02,5.050036E-01,7.085958E+03,7.145215E+03
04:42:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.657780E+04,1.767125E+00,1.586781E+04,1.360282E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.498038E+00,7.211973E+04,6.771632E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.473580E+01,4.384311E+05,3.904899E+05,1.688628E+00,4.937783E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.751642E+00,3.375935E+04,2.886816E+04,3.747560E-01,2.120127E+04,2.162942E+01,2.923242E+05,2.903517E+05,3.747560E-01,7.493802E+03,2.320484E+01,3.285113E+05,3.320585E+05,1.731217E-02,9.794109E+02,4.385875E-01,5.504943E+03,5.310564E+03,1.731217E-02,3.461826E+02,6.345680E-01,8.934614E+03,9.017776E+03,3.954769E-01,1.470969E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.461826E+03,5.185946E+00,7.279792E+04,7.341555E+04,5.907744E-02,1.902711E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.461826E+02,5.049665E-01,7.085332E+03,7.144581E+03
04:43:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.658523E+04,1.766984E+00,1.585841E+04,1.359322E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.497124E+00,7.209125E+04,6.768748E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.472529E+01,4.381269E+05,3.901825E+05,1.688629E+00,4.937784E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.749545E+00,3.371433E+04,2.882275E+04,3.747560E-01,2.120127E+04,2.162941E+01,2.923242E+05,2.903516E+05,3.747560E-01,7.495898E+03,2.320475E+01,3.285080E+05,3.320551E+05,1.731217E-02,9.794109E+02,4.385860E-01,5.504921E+03,5.310542E+03,1.731217E-02,3.462794E+02,6.345525E-01,8.934296E+03,9.017453E+03,3.954968E-01,1.471013E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.462794E+03,5.185744E+00,7.279406E+04,7.341164E+04,5.907752E-02,1.902713E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.462794E+02,5.049296E-01,7.084708E+03,7.143949E+03
04:44:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.659267E+04,1.766844E+00,1.584902E+04,1.358364E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.496212E+00,7.206278E+04,6.765870E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.471479E+01,4.378231E+05,3.898758E+05,1.688629E+00,4.937784E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.747452E+00,3.366937E+04,2.877745E+04,3.747560E-01,2.120127E+04,2.162941E+01,2.923241E+05,2.903515E+05,3.747560E-01,7.497995E+03,2.320466E+01,3.285046E+05,3.320517E+05,1.731217E-02,9.794109E+02,4.385845E-01,5.504899E+03,5.310520E+03,1.731217E-02,3.463763E+02,6.345370E-01,8.933979E+03,9.017132E+03,3.955167E-01,1.471057E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.463763E+03,5.185542E+00,7.279022E+04,7.340775E+04,5.907760E-02,1.902714E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.463763E+02,5.048927E-01,7.084085E+03,7.143318E+03
04:45:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.660010E+04,1.766704E+00,1.583963E+04,1.357404E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.495301E+00,7.203434E+04,6.762991E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.470431E+01,4.375195E+05,3.895689E+05,1.688629E+00,4.937785E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.745364E+00,3.362449E+04,2.873217E+04,3.747560E-01,2.120127E+04,2.162940E+01,2.923240E+05,2.903514E+05,3.747560E-01,7.500091E+03,2.320457E+01,3.285013E+05,3.320483E+05,1.731217E-02,9.794109E+02,4.385830E-01,5.504878E+03,5.310498E+03,1.731217E-02,3.464731E+02,6.345216E-01,8.933662E+03,9.016811E+03,3.955366E-01,1.471101E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.464731E+03,5.185341E+00,7.278638E+04,7.340386E+04,5.907768E-02,1.902716E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.464731E+02,5.048559E-01,7.083463E+03,7.142688E+03
04:46:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.660754E+04,1.766564E+00,1.583024E+04,1.356445E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.494392E+00,7.200592E+04,6.760113E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.469385E+01,4.372162E+05,3.892623E+05,1.688629E+00,4.937785E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.743280E+00,3.357966E+04,2.868695E+04,3.747560E-01,2.120127E+04,2.162939E+01,2.923239E+05,2.903513E+05,3.747560E-01,7.502187E+03,2.320448E+01,3.284979E+05,3.320449E+05,1.731217E-02,9.794109E+02,4.385815E-01,5.504856E+03,5.310477E+03,1.731217E-02,3.465700E+02,6.345062E-01,8.933345E+03,9.016490E+03,3.955565E-01,1.471145E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.465700E+03,5.185141E+00,7.278255E+04,7.339998E+04,5.907776E-02,1.902718E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.465700E+02,5.048192E-01,7.082843E+03,7.142060E+03
04:47:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.661497E+04,1.766425E+00,1.582085E+04,1.355486E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.493484E+00,7.197751E+04,6.757236E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.468340E+01,4.369130E+05,3.889559E+05,1.688629E+00,4.937786E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.741200E+00,3.353488E+04,2.864179E+04,3.747560E-01,2.120127E+04,2.162939E+01,2.923238E+05,2.903512E+05,3.747560E-01,7.504283E+03,2.320440E+01,3.284945E+05,3.320415E+05,1.731217E-02,9.794109E+02,4.385800E-01,5.504835E+03,5.310455E+03,1.731217E-02,3.466668E+02,6.344908E-01,8.933029E+03,9.016170E+03,3.955764E-01,1.471189E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.466668E+03,5.184941E+00,7.277873E+04,7.339611E+04,5.907784E-02,1.902720E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.466668E+02,5.047826E-01,7.082224E+03,7.141432E+03
04:48:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.662241E+04,1.766285E+00,1.581147E+04,1.354528E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.492577E+00,7.194912E+04,6.754361E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.467297E+01,4.366100E+05,3.886496E+05,1.688629E+00,4.937786E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.739123E+00,3.349015E+04,2.859667E+04,3.747560E-01,2.120127E+04,2.162938E+01,2.923237E+05,2.903511E+05,3.747560E-01,7.506380E+03,2.320431E+01,3.284912E+05,3.320381E+05,1.731217E-02,9.794109E+02,4.385785E-01,5.504813E+03,5.310433E+03,1.731217E-02,3.467636E+02,6.344755E-01,8.932714E+03,9.015850E+03,3.955962E-01,1.471233E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.467636E+03,5.184741E+00,7.277491E+04,7.339224E+04,5.907792E-02,1.902722E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.467636E+02,5.047461E-01,7.081606E+03,7.140807E+03
04:49:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.662984E+04,1.766146E+00,1.580209E+04,1.353570E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.491671E+00,7.192074E+04,6.751488E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.466255E+01,4.363073E+05,3.883436E+05,1.688630E+00,4.937787E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.737050E+00,3.344547E+04,2.855161E+04,3.747560E-01,2.120127E+04,2.162937E+01,2.923236E+05,2.903510E+05,3.747560E-01,7.508476E+03,2.320422E+01,3.284878E+05,3.320348E+05,1.731217E-02,9.794109E+02,4.385770E-01,5.504792E+03,5.310411E+03,1.731217E-02,3.468605E+02,6.344602E-01,8.932398E+03,9.015531E+03,3.956161E-01,1.471277E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.468605E+03,5.184542E+00,7.277110E+04,7.338838E+04,5.907800E-02,1.902723E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.468605E+02,5.047097E-01,7.080990E+03,7.140182E+03
04:50:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.663728E+04,1.766006E+00,1.579271E+04,1.352614E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.490766E+00,7.189238E+04,6.748621E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.465215E+01,4.360048E+05,3.880382E+05,1.688630E+00,4.937787E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.734982E+00,3.340085E+04,2.850665E+04,3.747560E-01,2.120127E+04,2.162937E+01,2.923235E+05,2.903509E+05,3.747560E-01,7.510572E+03,2.320413E+01,3.284845E+05,3.320314E+05,1.731217E-02,9.794109E+02,4.385755E-01,5.504770E+03,5.310390E+03,1.731217E-02,3.469573E+02,6.344449E-01,8.932084E+03,9.015213E+03,3.956359E-01,1.471320E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.469573E+03,5.184343E+00,7.276730E+04,7.338454E+04,5.907808E-02,1.902725E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.469573E+02,5.046734E-01,7.080374E+03,7.139559E+03
04:51:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.664471E+04,1.765867E+00,1.578333E+04,1.351656E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.489863E+00,7.186404E+04,6.745751E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.464177E+01,4.357025E+05,3.877327E+05,1.688630E+00,4.937788E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.732918E+00,3.335630E+04,2.846171E+04,3.747560E-01,2.120127E+04,2.162936E+01,2.923234E+05,2.903508E+05,3.747560E-01,7.512669E+03,2.320404E+01,3.284812E+05,3.320280E+05,1.731217E-02,9.794109E+02,4.385740E-01,5.504749E+03,5.310368E+03,1.731217E-02,3.470542E+02,6.344297E-01,8.931770E+03,9.014894E+03,3.956557E-01,1.471364E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.470542E+03,5.184145E+00,7.276350E+04,7.338069E+04,5.907815E-02,1.902727E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.470542E+02,5.046371E-01,7.079761E+03,7.138937E+03
04:52:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.665215E+04,1.765728E+00,1.577395E+04,1.350699E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.488961E+00,7.183572E+04,6.742884E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.463140E+01,4.354005E+05,3.874274E+05,1.688630E+00,4.937788E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.730858E+00,3.331180E+04,2.841683E+04,3.747560E-01,2.120127E+04,2.162935E+01,2.923233E+05,2.903507E+05,3.747560E-01,7.514765E+03,2.320396E+01,3.284778E+05,3.320246E+05,1.731217E-02,9.794109E+02,4.385725E-01,5.504728E+03,5.310346E+03,1.731217E-02,3.471510E+02,6.344145E-01,8.931456E+03,9.014577E+03,3.956755E-01,1.471408E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.471510E+03,5.183948E+00,7.275971E+04,7.337685E+04,5.907823E-02,1.902729E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.471510E+02,5.046010E-01,7.079148E+03,7.138317E+03
04:53:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.665958E+04,1.765589E+00,1.576458E+04,1.349742E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.488061E+00,7.180742E+04,6.740018E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.462105E+01,4.350986E+05,3.871223E+05,1.688630E+00,4.937789E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.728801E+00,3.326736E+04,2.837200E+04,3.747560E-01,2.120127E+04,2.162935E+01,2.923232E+05,2.903506E+05,3.747560E-01,7.516861E+03,2.320387E+01,3.284745E+05,3.320212E+05,1.731217E-02,9.794109E+02,4.385710E-01,5.504706E+03,5.310325E+03,1.731217E-02,3.472478E+02,6.343993E-01,8.931143E+03,9.014259E+03,3.956953E-01,1.471452E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.472478E+03,5.183750E+00,7.275593E+04,7.337302E+04,5.907831E-02,1.902730E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.472478E+02,5.045649E-01,7.078537E+03,7.137698E+03
04:54:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.666701E+04,1.765451E+00,1.575521E+04,1.348785E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.487161E+00,7.177913E+04,6.737153E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.461071E+01,4.347969E+05,3.868174E+05,1.688630E+00,4.937789E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.726749E+00,3.322296E+04,2.832722E+04,3.747560E-01,2.120127E+04,2.162934E+01,2.923231E+05,2.903505E+05,3.747560E-01,7.518957E+03,2.320378E+01,3.284711E+05,3.320178E+05,1.731217E-02,9.794109E+02,4.385695E-01,5.504685E+03,5.310303E+03,1.731217E-02,3.473447E+02,6.343842E-01,8.930830E+03,9.013943E+03,3.957150E-01,1.471495E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.473447E+03,5.183554E+00,7.275216E+04,7.336920E+04,5.907839E-02,1.902732E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.473447E+02,5.045290E-01,7.077927E+03,7.137080E+03
04:55:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.667445E+04,1.765312E+00,1.574583E+04,1.347831E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.486262E+00,7.175085E+04,6.734295E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.460038E+01,4.344955E+05,3.865131E+05,1.688631E+00,4.937790E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.724699E+00,3.317862E+04,2.828254E+04,3.747560E-01,2.120127E+04,2.162934E+01,2.923230E+05,2.903505E+05,3.747560E-01,7.521054E+03,2.320370E+01,3.284678E+05,3.320145E+05,1.731217E-02,9.794109E+02,4.385680E-01,5.504664E+03,5.310281E+03,1.731217E-02,3.474415E+02,6.343691E-01,8.930518E+03,9.013627E+03,3.957348E-01,1.471539E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.474415E+03,5.183358E+00,7.274839E+04,7.336538E+04,5.907847E-02,1.902734E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.474415E+02,5.044931E-01,7.077318E+03,7.136463E+03
04:56:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.668188E+04,1.765173E+00,1.573647E+04,1.346875E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.485365E+00,7.172259E+04,6.731433E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.459007E+01,4.341942E+05,3.862086E+05,1.688631E+00,4.937790E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.722654E+00,3.313433E+04,2.823787E+04,3.747560E-01,2.120127E+04,2.162933E+01,2.923229E+05,2.903504E+05,3.747560E-01,7.523150E+03,2.320361E+01,3.284645E+05,3.320111E+05,1.731217E-02,9.794109E+02,4.385665E-01,5.504642E+03,5.310260E+03,1.731217E-02,3.475384E+02,6.343541E-01,8.930206E+03,9.013311E+03,3.957545E-01,1.471583E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.475384E+03,5.183162E+00,7.274463E+04,7.336157E+04,5.907855E-02,1.902735E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.475384E+02,5.044573E-01,7.076710E+03,7.135848E+03
04:57:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.668932E+04,1.765035E+00,1.572710E+04,1.345920E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.484469E+00,7.169436E+04,6.728575E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.457978E+01,4.338932E+05,3.859044E+05,1.688631E+00,4.937791E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.720614E+00,3.309011E+04,2.819327E+04,3.747560E-01,2.120127E+04,2.162932E+01,2.923229E+05,2.903503E+05,3.747560E-01,7.525246E+03,2.320352E+01,3.284611E+05,3.320077E+05,1.731217E-02,9.794109E+02,4.385650E-01,5.504621E+03,5.310238E+03,1.731217E-02,3.476352E+02,6.343390E-01,8.929895E+03,9.012995E+03,3.957742E-01,1.471626E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.476352E+03,5.182967E+00,7.274087E+04,7.335777E+04,5.907862E-02,1.902737E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.476352E+02,5.044216E-01,7.076104E+03,7.135234E+03
04:58:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.669675E+04,1.764897E+00,1.571774E+04,1.344964E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.483574E+00,7.166614E+04,6.725717E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.456950E+01,4.335925E+05,3.856004E+05,1.688631E+00,4.937791E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.718578E+00,3.304594E+04,2.814872E+04,3.747560E-01,2.120127E+04,2.162932E+01,2.923228E+05,2.903502E+05,3.747560E-01,7.527342E+03,2.320344E+01,3.284578E+05,3.320043E+05,1.731217E-02,9.794109E+02,4.385635E-01,5.504600E+03,5.310217E+03,1.731217E-02,3.477320E+02,6.343240E-01,8.929584E+03,9.012681E+03,3.957939E-01,1.471670E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.477320E+03,5.182772E+00,7.273713E+04,7.335397E+04,5.907870E-02,1.902739E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.477320E+02,5.043860E-01,7.075499E+03,7.134621E+03
04:59:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.670419E+04,1.764759E+00,1.570837E+04,1.344009E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.482681E+00,7.163793E+04,6.722861E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.455924E+01,4.332919E+05,3.852966E+05,1.688631E+00,4.937792E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.716545E+00,3.300182E+04,2.810422E+04,3.747560E-01,2.120127E+04,2.162931E+01,2.923227E+05,2.903501E+05,3.747560E-01,7.529439E+03,2.320335E+01,3.284545E+05,3.320010E+05,1.731217E-02,9.794109E+02,4.385620E-01,5.504578E+03,5.310195E+03,1.731217E-02,3.478289E+02,6.343091E-01,8.929274E+03,9.012366E+03,3.958136E-01,1.471713E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.478289E+03,5.182578E+00,7.273339E+04,7.335018E+04,5.907878E-02,1.902741E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.478289E+02,5.043505E-01,7.074896E+03,7.134009E+03
05:00:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.671162E+04,1.764621E+00,1.569901E+04,1.343056E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.481788E+00,7.160974E+04,6.720011E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.454899E+01,4.329915E+05,3.849933E+05,1.688632E+00,4.937792E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.714515E+00,3.295775E+04,2.805981E+04,3.747560E-01,2.120127E+04,2.162930E+01,2.923226E+05,2.903500E+05,3.747560E-01,7.531535E+03,2.320327E+01,3.284512E+05,3.319976E+05,1.731217E-02,9.794109E+02,4.385605E-01,5.504557E+03,5.310174E+03,1.731217E-02,3.479257E+02,6.342941E-01,8.928964E+03,9.012052E+03,3.958333E-01,1.471757E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.479257E+03,5.182384E+00,7.272965E+04,7.334640E+04,5.907886E-02,1.902742E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.479257E+02,5.043150E-01,7.074293E+03,7.133399E+03
05:01:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.670419E+04,1.764483E+00,1.570452E+04,1.343605E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.480934E+00,7.161353E+04,6.720391E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.453924E+01,4.330126E+05,3.850148E+05,1.688632E+00,4.937793E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.712544E+00,3.294594E+04,2.804797E+04,3.747560E-01,2.120127E+04,2.162930E+01,2.923225E+05,2.903499E+05,3.747560E-01,7.529439E+03,2.320318E+01,3.284520E+05,3.319985E+05,1.731217E-02,9.794109E+02,4.385590E-01,5.504536E+03,5.310152E+03,1.731217E-02,3.478289E+02,6.342792E-01,8.928848E+03,9.011935E+03,3.958530E-01,1.471800E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.478289E+03,5.182190E+00,7.272786E+04,7.334459E+04,5.907893E-02,1.902744E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.478289E+02,5.042797E-01,7.073885E+03,7.132986E+03
05:02:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.669675E+04,1.764346E+00,1.571004E+04,1.344157E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.480119E+00,7.161788E+04,6.720832E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.453005E+01,4.330414E+05,3.850443E+05,1.688632E+00,4.937793E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.710635E+00,3.293499E+04,2.803704E+04,3.747560E-01,2.120127E+04,2.162929E+01,2.923224E+05,2.903498E+05,3.747560E-01,7.527342E+03,2.320309E+01,3.284529E+05,3.319994E+05,1.731217E-02,9.794109E+02,4.385575E-01,5.504515E+03,5.310131E+03,1.731217E-02,3.477320E+02,6.342644E-01,8.928733E+03,9.011818E+03,3.958726E-01,1.471844E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.477320E+03,5.181997E+00,7.272607E+04,7.334278E+04,5.907901E-02,1.902746E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.477320E+02,5.042444E-01,7.073479E+03,7.132575E+03
05:03:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.668932E+04,1.764208E+00,1.571555E+04,1.344708E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.479343E+00,7.162275E+04,6.721327E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.452138E+01,4.330775E+05,3.850812E+05,1.688632E+00,4.937794E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.708787E+00,3.292491E+04,2.802697E+04,3.747560E-01,2.120127E+04,2.162928E+01,2.923223E+05,2.903497E+05,3.747560E-01,7.525246E+03,2.320301E+01,3.284538E+05,3.320003E+05,1.731217E-02,9.794109E+02,4.385561E-01,5.504494E+03,5.310109E+03,1.731217E-02,3.476352E+02,6.342495E-01,8.928618E+03,9.011702E+03,3.958922E-01,1.471887E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.476352E+03,5.181805E+00,7.272430E+04,7.334098E+04,5.907909E-02,1.902747E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.476352E+02,5.042092E-01,7.073074E+03,7.132164E+03
05:04:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.668188E+04,1.764071E+00,1.572107E+04,1.345260E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.478604E+00,7.162816E+04,6.721874E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.451323E+01,4.331209E+05,3.851254E+05,1.688632E+00,4.937794E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.706999E+00,3.291566E+04,2.801773E+04,3.747560E-01,2.120127E+04,2.162928E+01,2.923222E+05,2.903496E+05,3.747560E-01,7.523150E+03,2.320292E+01,3.284547E+05,3.320011E+05,1.731217E-02,9.794109E+02,4.385546E-01,5.504472E+03,5.310088E+03,1.731217E-02,3.475384E+02,6.342347E-01,8.928503E+03,9.011586E+03,3.959118E-01,1.471931E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.475384E+03,5.181613E+00,7.272252E+04,7.333918E+04,5.907916E-02,1.902749E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.475384E+02,5.041741E-01,7.072670E+03,7.131755E+03
05:05:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.667445E+04,1.763934E+00,1.572659E+04,1.345812E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.477903E+00,7.163410E+04,6.722475E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.450560E+01,4.331716E+05,3.851769E+05,1.688632E+00,4.937795E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.705270E+00,3.290724E+04,2.800933E+04,3.747560E-01,2.120127E+04,2.162927E+01,2.923221E+05,2.903495E+05,3.747560E-01,7.521054E+03,2.320284E+01,3.284555E+05,3.320020E+05,1.731217E-02,9.794109E+02,4.385531E-01,5.504451E+03,5.310066E+03,1.731217E-02,3.474415E+02,6.342199E-01,8.928389E+03,9.011470E+03,3.959315E-01,1.471974E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.474415E+03,5.181421E+00,7.272076E+04,7.333740E+04,5.907924E-02,1.902751E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.474415E+02,5.041391E-01,7.072267E+03,7.131347E+03
05:06:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.666701E+04,1.763797E+00,1.573211E+04,1.346363E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.477240E+00,7.164056E+04,6.723125E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.449850E+01,4.332296E+05,3.852354E+05,1.688633E+00,4.937795E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.703602E+00,3.289966E+04,2.800172E+04,3.747560E-01,2.120127E+04,2.162926E+01,2.923220E+05,2.903494E+05,3.747560E-01,7.518957E+03,2.320275E+01,3.284564E+05,3.320029E+05,1.731217E-02,9.794109E+02,4.385516E-01,5.504430E+03,5.310045E+03,1.731217E-02,3.473447E+02,6.342052E-01,8.928276E+03,9.011355E+03,3.959510E-01,1.472017E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.473447E+03,5.181230E+00,7.271900E+04,7.333561E+04,5.907932E-02,1.902753E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.473447E+02,5.041042E-01,7.071866E+03,7.130940E+03
05:07:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.665958E+04,1.763660E+00,1.573763E+04,1.346915E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.476616E+00,7.164756E+04,6.723834E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.449192E+01,4.332950E+05,3.853016E+05,1.688633E+00,4.937796E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.701994E+00,3.289292E+04,2.799500E+04,3.747560E-01,2.120127E+04,2.162926E+01,2.923219E+05,2.903493E+05,3.747560E-01,7.516861E+03,2.320267E+01,3.284573E+05,3.320038E+05,1.731217E-02,9.794109E+02,4.385501E-01,5.504409E+03,5.310024E+03,1.731217E-02,3.472478E+02,6.341905E-01,8.928163E+03,9.011241E+03,3.959706E-01,1.472060E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.472478E+03,5.181039E+00,7.271725E+04,7.333384E+04,5.907939E-02,1.902754E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.472478E+02,5.040694E-01,7.071466E+03,7.130535E+03
05:08:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.665215E+04,1.763523E+00,1.574316E+04,1.347469E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.476030E+00,7.165511E+04,6.724598E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.448587E+01,4.333678E+05,3.853753E+05,1.688633E+00,4.937796E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.700447E+00,3.288704E+04,2.798914E+04,3.747560E-01,2.120127E+04,2.162925E+01,2.923218E+05,2.903492E+05,3.747560E-01,7.514765E+03,2.320258E+01,3.284582E+05,3.320047E+05,1.731217E-02,9.794109E+02,4.385487E-01,5.504388E+03,5.310002E+03,1.731217E-02,3.471510E+02,6.341758E-01,8.928051E+03,9.011127E+03,3.959902E-01,1.472104E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.471510E+03,5.180849E+00,7.271551E+04,7.333207E+04,5.907947E-02,1.902756E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.471510E+02,5.040346E-01,7.071067E+03,7.130131E+03
05:09:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.664471E+04,1.763387E+00,1.574869E+04,1.348022E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.475448E+00,7.166270E+04,6.725366E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.447988E+01,4.334414E+05,3.854497E+05,1.688633E+00,4.937797E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.698909E+00,3.288128E+04,2.798339E+04,3.747560E-01,2.120127E+04,2.162924E+01,2.923217E+05,2.903491E+05,3.747560E-01,7.512669E+03,2.320250E+01,3.284591E+05,3.320056E+05,1.731217E-02,9.794109E+02,4.385472E-01,5.504367E+03,5.309981E+03,1.731217E-02,3.470542E+02,6.341612E-01,8.927939E+03,9.011014E+03,3.960097E-01,1.472147E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.470542E+03,5.180660E+00,7.271377E+04,7.333032E+04,5.907954E-02,1.902758E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.470542E+02,5.040000E-01,7.070669E+03,7.129729E+03
05:10:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.663728E+04,1.763250E+00,1.575421E+04,1.348576E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.474868E+00,7.167032E+04,6.726137E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.447391E+01,4.335152E+05,3.855244E+05,1.688633E+00,4.937797E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.697374E+00,3.287557E+04,2.797770E+04,3.747560E-01,2.120127E+04,2.162924E+01,2.923217E+05,2.903491E+05,3.747560E-01,7.510572E+03,2.320241E+01,3.284600E+05,3.320065E+05,1.731217E-02,9.794109E+02,4.385457E-01,5.504346E+03,5.309960E+03,1.731217E-02,3.469573E+02,6.341467E-01,8.927828E+03,9.010902E+03,3.960293E-01,1.472190E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.469573E+03,5.180471E+00,7.271205E+04,7.332857E+04,5.907962E-02,1.902759E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.469573E+02,5.039655E-01,7.070274E+03,7.129328E+03
05:11:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.662984E+04,1.763114E+00,1.575975E+04,1.349128E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.474291E+00,7.167798E+04,6.726908E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.446797E+01,4.335894E+05,3.855992E+05,1.688633E+00,4.937798E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.695845E+00,3.286993E+04,2.797205E+04,3.747560E-01,2.120127E+04,2.162923E+01,2.923216E+05,2.903490E+05,3.747560E-01,7.508476E+03,2.320233E+01,3.284609E+05,3.320074E+05,1.731217E-02,9.794109E+02,4.385442E-01,5.504325E+03,5.309938E+03,1.731217E-02,3.468605E+02,6.341322E-01,8.927719E+03,9.010790E+03,3.960488E-01,1.472233E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.468605E+03,5.180283E+00,7.271033E+04,7.332683E+04,5.907970E-02,1.902761E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.468605E+02,5.039311E-01,7.069880E+03,7.128928E+03
05:12:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.662241E+04,1.762978E+00,1.576528E+04,1.349682E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.473718E+00,7.168570E+04,6.727689E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.446207E+01,4.336642E+05,3.856749E+05,1.688634E+00,4.937798E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.694322E+00,3.286438E+04,2.796652E+04,3.747560E-01,2.120127E+04,2.162923E+01,2.923215E+05,2.903489E+05,3.747560E-01,7.506380E+03,2.320225E+01,3.284618E+05,3.320083E+05,1.731217E-02,9.794109E+02,4.385428E-01,5.504304E+03,5.309917E+03,1.731217E-02,3.467636E+02,6.341178E-01,8.927610E+03,9.010680E+03,3.960683E-01,1.472276E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.467636E+03,5.180096E+00,7.270863E+04,7.332511E+04,5.907977E-02,1.902763E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.467636E+02,5.038968E-01,7.069487E+03,7.128531E+03
05:13:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.661497E+04,1.762842E+00,1.577081E+04,1.350236E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.473148E+00,7.169347E+04,6.728476E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.445621E+01,4.337396E+05,3.857513E+05,1.688634E+00,4.937799E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.692805E+00,3.285892E+04,2.796109E+04,3.747560E-01,2.120127E+04,2.162922E+01,2.923214E+05,2.903488E+05,3.747560E-01,7.504283E+03,2.320216E+01,3.284627E+05,3.320092E+05,1.731217E-02,9.794109E+02,4.385413E-01,5.504283E+03,5.309896E+03,1.731217E-02,3.466668E+02,6.341034E-01,8.927502E+03,9.010571E+03,3.960878E-01,1.472319E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.466668E+03,5.179910E+00,7.270694E+04,7.332340E+04,5.907985E-02,1.902764E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.466668E+02,5.038626E-01,7.069096E+03,7.128135E+03
05:14:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.660754E+04,1.762706E+00,1.577635E+04,1.350791E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.472584E+00,7.170131E+04,6.729269E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.445040E+01,4.338157E+05,3.858283E+05,1.688634E+00,4.937799E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.691296E+00,3.285356E+04,2.795576E+04,3.747560E-01,2.120127E+04,2.162921E+01,2.923213E+05,2.903487E+05,3.747560E-01,7.502187E+03,2.320208E+01,3.284636E+05,3.320102E+05,1.731217E-02,9.794109E+02,4.385398E-01,5.504262E+03,5.309875E+03,1.731217E-02,3.465700E+02,6.340892E-01,8.927395E+03,9.010463E+03,3.961073E-01,1.472363E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.465700E+03,5.179724E+00,7.270526E+04,7.332170E+04,5.907992E-02,1.902766E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.465700E+02,5.038286E-01,7.068708E+03,7.127742E+03
05:15:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.660010E+04,1.762570E+00,1.578189E+04,1.351346E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.472024E+00,7.170921E+04,6.730070E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.444464E+01,4.338925E+05,3.859060E+05,1.688634E+00,4.937800E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.689795E+00,3.284832E+04,2.795054E+04,3.747560E-01,2.120127E+04,2.162921E+01,2.923212E+05,2.903486E+05,3.747560E-01,7.500091E+03,2.320199E+01,3.284645E+05,3.320111E+05,1.731217E-02,9.794109E+02,4.385383E-01,5.504241E+03,5.309853E+03,1.731217E-02,3.464731E+02,6.340750E-01,8.927290E+03,9.010356E+03,3.961267E-01,1.472406E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.464731E+03,5.179540E+00,7.270360E+04,7.332001E+04,5.908000E-02,1.902767E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.464731E+02,5.037947E-01,7.068321E+03,7.127350E+03
