Time,CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
05:16:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.659267E+04,1.762435E+00,1.578743E+04,1.351902E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.471468E+00,7.171717E+04,6.730876E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.443892E+01,4.339699E+05,3.859844E+05,1.688634E+00,4.937800E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.688300E+00,3.284317E+04,2.794542E+04,3.747560E-01,2.120127E+04,2.162920E+01,2.923211E+05,2.903485E+05,3.747560E-01,7.497995E+03,2.320191E+01,3.284654E+05,3.320120E+05,1.731217E-02,9.794109E+02,4.385369E-01,5.504220E+03,5.309832E+03,1.731217E-02,3.463763E+02,6.340609E-01,8.927186E+03,9.010251E+03,3.961462E-01,1.472449E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.463763E+03,5.179356E+00,7.270194E+04,7.331834E+04,5.908007E-02,1.902769E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.463763E+02,5.037609E-01,7.067936E+03,7.126960E+03
05:17:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.658523E+04,1.762299E+00,1.579297E+04,1.352455E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.470916E+00,7.172518E+04,6.731682E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.443324E+01,4.340477E+05,3.860628E+05,1.688634E+00,4.937801E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.686812E+00,3.283810E+04,2.794034E+04,3.747560E-01,2.120127E+04,2.162919E+01,2.923210E+05,2.903484E+05,3.747560E-01,7.495898E+03,2.320183E+01,3.284663E+05,3.320129E+05,1.731217E-02,9.794109E+02,4.385354E-01,5.504199E+03,5.309811E+03,1.731217E-02,3.462794E+02,6.340469E-01,8.927083E+03,9.010146E+03,3.961656E-01,1.472491E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.462794E+03,5.179173E+00,7.270031E+04,7.331668E+04,5.908014E-02,1.902771E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.462794E+02,5.037273E-01,7.067553E+03,7.126572E+03
05:18:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.657780E+04,1.762164E+00,1.579852E+04,1.353011E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.470366E+00,7.173323E+04,6.732497E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.442759E+01,4.341261E+05,3.861422E+05,1.688635E+00,4.937801E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.685330E+00,3.283312E+04,2.793539E+04,3.747560E-01,2.120127E+04,2.162919E+01,2.923209E+05,2.903483E+05,3.747560E-01,7.493802E+03,2.320174E+01,3.284672E+05,3.320138E+05,1.731217E-02,9.794109E+02,4.385340E-01,5.504178E+03,5.309790E+03,1.731217E-02,3.461826E+02,6.340330E-01,8.926981E+03,9.010044E+03,3.961850E-01,1.472534E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.461826E+03,5.178992E+00,7.269868E+04,7.331503E+04,5.908022E-02,1.902772E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.461826E+02,5.036938E-01,7.067172E+03,7.126186E+03
05:19:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.657036E+04,1.762029E+00,1.580407E+04,1.353568E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.469820E+00,7.174133E+04,6.733317E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.442198E+01,4.342050E+05,3.862220E+05,1.688635E+00,4.937802E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.683853E+00,3.282822E+04,2.793052E+04,3.747560E-01,2.120127E+04,2.162918E+01,2.923208E+05,2.903482E+05,3.747560E-01,7.491706E+03,2.320166E+01,3.284681E+05,3.320148E+05,1.731217E-02,9.794109E+02,4.385325E-01,5.504157E+03,5.309769E+03,1.731217E-02,3.460858E+02,6.340192E-01,8.926881E+03,9.009942E+03,3.962044E-01,1.472577E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.460858E+03,5.178811E+00,7.269708E+04,7.331341E+04,5.908029E-02,1.902774E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.460858E+02,5.036605E-01,7.066793E+03,7.125803E+03
05:20:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.656293E+04,1.761894E+00,1.580962E+04,1.354124E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.469278E+00,7.174948E+04,6.734142E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.441641E+01,4.342844E+05,3.863025E+05,1.688635E+00,4.937802E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.682384E+00,3.282343E+04,2.792576E+04,3.747560E-01,2.120127E+04,2.162917E+01,2.923207E+05,2.903481E+05,3.747560E-01,7.489609E+03,2.320158E+01,3.284690E+05,3.320157E+05,1.731217E-02,9.794109E+02,4.385310E-01,5.504137E+03,5.309748E+03,1.731217E-02,3.459889E+02,6.340055E-01,8.926782E+03,9.009842E+03,3.962238E-01,1.472620E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.459889E+03,5.178632E+00,7.269548E+04,7.331179E+04,5.908037E-02,1.902776E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.459889E+02,5.036273E-01,7.066417E+03,7.125421E+03
05:21:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.655549E+04,1.761759E+00,1.581517E+04,1.354681E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.468740E+00,7.175769E+04,6.734973E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.441089E+01,4.343645E+05,3.863836E+05,1.688635E+00,4.937803E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.680922E+00,3.281874E+04,2.792110E+04,3.747560E-01,2.120127E+04,2.162917E+01,2.923207E+05,2.903480E+05,3.747560E-01,7.487513E+03,2.320149E+01,3.284699E+05,3.320166E+05,1.731217E-02,9.794109E+02,4.385296E-01,5.504116E+03,5.309727E+03,1.731217E-02,3.458921E+02,6.339919E-01,8.926684E+03,9.009743E+03,3.962432E-01,1.472663E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.458921E+03,5.178453E+00,7.269390E+04,7.331019E+04,5.908044E-02,1.902777E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.458921E+02,5.035943E-01,7.066042E+03,7.125042E+03
05:22:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.654806E+04,1.761624E+00,1.582072E+04,1.355236E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.468205E+00,7.176594E+04,6.735804E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.440540E+01,4.344451E+05,3.864648E+05,1.688635E+00,4.937803E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.679467E+00,3.281414E+04,2.791650E+04,3.747560E-01,2.120127E+04,2.162916E+01,2.923206E+05,2.903479E+05,3.747560E-01,7.485417E+03,2.320141E+01,3.284708E+05,3.320175E+05,1.731217E-02,9.794109E+02,4.385281E-01,5.504095E+03,5.309705E+03,1.731217E-02,3.457953E+02,6.339783E-01,8.926588E+03,9.009645E+03,3.962626E-01,1.472706E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.457953E+03,5.178276E+00,7.269234E+04,7.330860E+04,5.908051E-02,1.902779E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.457953E+02,5.035614E-01,7.065670E+03,7.124664E+03
05:23:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.654062E+04,1.761490E+00,1.582628E+04,1.355794E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.467673E+00,7.177423E+04,6.736644E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.439994E+01,4.345261E+05,3.865468E+05,1.688635E+00,4.937804E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.678019E+00,3.280962E+04,2.791202E+04,3.747560E-01,2.120127E+04,2.162916E+01,2.923205E+05,2.903479E+05,3.747560E-01,7.483321E+03,2.320133E+01,3.284718E+05,3.320185E+05,1.731217E-02,9.794109E+02,4.385267E-01,5.504074E+03,5.309684E+03,1.731217E-02,3.456984E+02,6.339649E-01,8.926493E+03,9.009549E+03,3.962819E-01,1.472749E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.456984E+03,5.178099E+00,7.269079E+04,7.330703E+04,5.908059E-02,1.902781E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.456984E+02,5.035287E-01,7.065300E+03,7.124289E+03
05:24:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.653319E+04,1.761356E+00,1.583183E+04,1.356351E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.467144E+00,7.178256E+04,6.737487E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.439452E+01,4.346076E+05,3.866294E+05,1.688636E+00,4.937804E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.676576E+00,3.280519E+04,2.790762E+04,3.747560E-01,2.120127E+04,2.162915E+01,2.923204E+05,2.903478E+05,3.747560E-01,7.481224E+03,2.320125E+01,3.284727E+05,3.320194E+05,1.731217E-02,9.794109E+02,4.385252E-01,5.504053E+03,5.309663E+03,1.731217E-02,3.456016E+02,6.339515E-01,8.926400E+03,9.009455E+03,3.963013E-01,1.472791E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.456016E+03,5.177924E+00,7.268925E+04,7.330548E+04,5.908066E-02,1.902782E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.456016E+02,5.034961E-01,7.064932E+03,7.123917E+03
05:25:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.652575E+04,1.761221E+00,1.583739E+04,1.356909E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.466617E+00,7.179093E+04,6.738335E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.438912E+01,4.346895E+05,3.867124E+05,1.688636E+00,4.937805E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.675138E+00,3.280084E+04,2.790331E+04,3.747560E-01,2.120127E+04,2.162914E+01,2.923203E+05,2.903477E+05,3.747560E-01,7.479128E+03,2.320117E+01,3.284736E+05,3.320203E+05,1.731217E-02,9.794109E+02,4.385237E-01,5.504033E+03,5.309642E+03,1.731217E-02,3.455047E+02,6.339383E-01,8.926307E+03,9.009361E+03,3.963206E-01,1.472834E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.455047E+03,5.177749E+00,7.268773E+04,7.330394E+04,5.908073E-02,1.902784E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.455047E+02,5.034636E-01,7.064566E+03,7.123546E+03
05:26:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.651832E+04,1.761087E+00,1.584295E+04,1.357468E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.466094E+00,7.179935E+04,6.739187E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.438377E+01,4.347719E+05,3.867958E+05,1.688636E+00,4.937805E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.673708E+00,3.279659E+04,2.789910E+04,3.747560E-01,2.120127E+04,2.162914E+01,2.923202E+05,2.903476E+05,3.747560E-01,7.477032E+03,2.320108E+01,3.284745E+05,3.320213E+05,1.731217E-02,9.794109E+02,4.385223E-01,5.504012E+03,5.309621E+03,1.731217E-02,3.454079E+02,6.339251E-01,8.926216E+03,9.009269E+03,3.963399E-01,1.472877E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.454079E+03,5.177576E+00,7.268623E+04,7.330241E+04,5.908080E-02,1.902785E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.454079E+02,5.034314E-01,7.064202E+03,7.123178E+03
05:27:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.651089E+04,1.760953E+00,1.584852E+04,1.358026E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.465574E+00,7.180781E+04,6.740044E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.437845E+01,4.348549E+05,3.868799E+05,1.688636E+00,4.937806E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.672286E+00,3.279245E+04,2.789500E+04,3.747560E-01,2.120127E+04,2.162913E+01,2.923201E+05,2.903475E+05,3.747560E-01,7.474936E+03,2.320100E+01,3.284755E+05,3.320222E+05,1.731217E-02,9.794109E+02,4.385208E-01,5.503991E+03,5.309600E+03,1.731217E-02,3.453111E+02,6.339121E-01,8.926127E+03,9.009178E+03,3.963592E-01,1.472919E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.453111E+03,5.177403E+00,7.268473E+04,7.330090E+04,5.908088E-02,1.902787E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.453111E+02,5.033992E-01,7.063840E+03,7.122811E+03
05:28:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.650345E+04,1.760819E+00,1.585407E+04,1.358582E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.468643E+00,7.186639E+04,6.745947E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.440754E+01,4.354184E+05,3.874446E+05,1.688636E+00,4.937806E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.674213E+00,3.283509E+04,2.793761E+04,3.747560E-01,2.120127E+04,2.162912E+01,2.923200E+05,2.903474E+05,3.747560E-01,7.472839E+03,2.320092E+01,3.284764E+05,3.320232E+05,1.731217E-02,9.794109E+02,4.385194E-01,5.503971E+03,5.309579E+03,1.731217E-02,3.452142E+02,6.338991E-01,8.926038E+03,9.009088E+03,3.963785E-01,1.472962E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.452142E+03,5.177232E+00,7.268325E+04,7.329940E+04,5.908095E-02,1.902789E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.452142E+02,5.033672E-01,7.063480E+03,7.122446E+03
05:29:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.649602E+04,1.760684E+00,1.585963E+04,1.359139E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.472766E+00,7.193971E+04,6.753341E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.444679E+01,4.361238E+05,3.881521E+05,1.688636E+00,4.937807E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.677117E+00,3.289138E+04,2.799393E+04,3.747560E-01,2.120127E+04,2.162912E+01,2.923199E+05,2.903473E+05,3.747560E-01,7.470743E+03,2.320084E+01,3.284773E+05,3.320241E+05,1.731217E-02,9.794109E+02,4.385179E-01,5.503950E+03,5.309559E+03,1.731217E-02,3.451174E+02,6.338862E-01,8.925951E+03,9.009000E+03,3.963978E-01,1.473005E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.451174E+03,5.177061E+00,7.268178E+04,7.329791E+04,5.908102E-02,1.902790E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.451174E+02,5.033353E-01,7.063122E+03,7.122083E+03
05:30:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.648858E+04,1.760550E+00,1.586519E+04,1.359698E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.477510E+00,7.202170E+04,6.761613E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.449200E+01,4.369126E+05,3.889433E+05,1.688637E+00,4.937807E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.680600E+00,3.295575E+04,2.805835E+04,3.747560E-01,2.120127E+04,2.162911E+01,2.923198E+05,2.903472E+05,3.747560E-01,7.468647E+03,2.320076E+01,3.284783E+05,3.320250E+05,1.731217E-02,9.794109E+02,4.385165E-01,5.503929E+03,5.309538E+03,1.731217E-02,3.450205E+02,6.338734E-01,8.925865E+03,9.008913E+03,3.964170E-01,1.473047E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.450205E+03,5.176891E+00,7.268033E+04,7.329644E+04,5.908109E-02,1.902792E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.450205E+02,5.033035E-01,7.062765E+03,7.121722E+03
05:31:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.648115E+04,1.760415E+00,1.587074E+04,1.360256E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.483480E+00,7.212081E+04,6.771610E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.454907E+01,4.378669E+05,3.899003E+05,1.688637E+00,4.937808E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.685238E+00,3.303626E+04,2.813891E+04,3.747560E-01,2.120127E+04,2.162911E+01,2.923198E+05,2.903471E+05,3.747560E-01,7.466550E+03,2.320068E+01,3.284792E+05,3.320260E+05,1.731217E-02,9.794109E+02,4.385151E-01,5.503909E+03,5.309517E+03,1.731217E-02,3.449237E+02,6.338607E-01,8.925782E+03,9.008829E+03,3.964363E-01,1.473090E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.449237E+03,5.176723E+00,7.267890E+04,7.329500E+04,5.908117E-02,1.902793E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.449237E+02,5.032720E-01,7.062412E+03,7.121365E+03
05:32:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.647371E+04,1.760281E+00,1.587630E+04,1.360814E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.490298E+00,7.223176E+04,6.782802E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.461432E+01,4.389356E+05,3.909721E+05,1.688637E+00,4.937808E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.690672E+00,3.312787E+04,2.823057E+04,3.747560E-01,2.120127E+04,2.162910E+01,2.923197E+05,2.903470E+05,3.747560E-01,7.464454E+03,2.320059E+01,3.284801E+05,3.320270E+05,1.731217E-02,9.794109E+02,4.385136E-01,5.503888E+03,5.309496E+03,1.731217E-02,3.448269E+02,6.338485E-01,8.925703E+03,9.008750E+03,3.964555E-01,1.473132E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.448269E+03,5.176558E+00,7.267752E+04,7.329359E+04,5.908124E-02,1.902795E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.448269E+02,5.032408E-01,7.062064E+03,7.121012E+03
05:33:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.646628E+04,1.760147E+00,1.588187E+04,1.361371E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.497530E+00,7.234849E+04,6.794573E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.468337E+01,4.400572E+05,3.920965E+05,1.688637E+00,4.937809E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.696473E+00,3.322462E+04,2.832733E+04,3.747560E-01,2.120127E+04,2.162909E+01,2.923196E+05,2.903469E+05,3.747560E-01,7.462358E+03,2.320051E+01,3.284811E+05,3.320279E+05,1.731217E-02,9.794109E+02,4.385122E-01,5.503867E+03,5.309475E+03,1.731217E-02,3.447300E+02,6.338367E-01,8.925632E+03,9.008677E+03,3.964747E-01,1.473175E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.447300E+03,5.176398E+00,7.267620E+04,7.329226E+04,5.908131E-02,1.902797E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.447300E+02,5.032102E-01,7.061723E+03,7.120667E+03
05:34:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.645884E+04,1.760013E+00,1.588743E+04,1.361930E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.505518E+00,7.247579E+04,6.807415E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.475970E+01,4.412807E+05,3.933234E+05,1.688637E+00,4.937809E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.702988E+00,3.333134E+04,2.843410E+04,3.747560E-01,2.120127E+04,2.162909E+01,2.923195E+05,2.903469E+05,3.747560E-01,7.460262E+03,2.320043E+01,3.284820E+05,3.320289E+05,1.731217E-02,9.794109E+02,4.385107E-01,5.503847E+03,5.309454E+03,1.731217E-02,3.446332E+02,6.338256E-01,8.925570E+03,9.008615E+03,3.964939E-01,1.473217E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.446332E+03,5.176244E+00,7.267497E+04,7.329101E+04,5.908138E-02,1.902798E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.446332E+02,5.031801E-01,7.061392E+03,7.120331E+03
05:35:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.645141E+04,1.759879E+00,1.589299E+04,1.362489E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.514352E+00,7.261490E+04,6.821446E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.483803E+01,4.425320E+05,3.945783E+05,1.688637E+00,4.937809E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.709702E+00,3.344085E+04,2.854365E+04,3.747560E-01,2.120127E+04,2.162908E+01,2.923194E+05,2.903468E+05,3.747560E-01,7.458165E+03,2.320035E+01,3.284830E+05,3.320298E+05,1.731217E-02,9.794109E+02,4.385093E-01,5.503826E+03,5.309433E+03,1.731217E-02,3.445363E+02,6.338153E-01,8.925521E+03,9.008565E+03,3.965131E-01,1.473260E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.445363E+03,5.176098E+00,7.267385E+04,7.328988E+04,5.908145E-02,1.902800E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.445363E+02,5.031509E-01,7.061072E+03,7.120007E+03
05:36:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.644397E+04,1.759746E+00,1.589857E+04,1.363050E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.519795E+00,7.270665E+04,6.830706E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.488913E+01,4.434030E+05,3.954525E+05,1.688637E+00,4.937810E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.713787E+00,3.351364E+04,2.861652E+04,3.747560E-01,2.120127E+04,2.162907E+01,2.923193E+05,2.903467E+05,3.747560E-01,7.456069E+03,2.320027E+01,3.284839E+05,3.320308E+05,1.731217E-02,9.794109E+02,4.385078E-01,5.503806E+03,5.309413E+03,1.731217E-02,3.444395E+02,6.338061E-01,8.925486E+03,9.008530E+03,3.965323E-01,1.473302E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.444395E+03,5.175961E+00,7.267287E+04,7.328888E+04,5.908152E-02,1.902801E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.444395E+02,5.031227E-01,7.060767E+03,7.119698E+03
05:37:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.643654E+04,1.759614E+00,1.590415E+04,1.363611E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.524806E+00,7.279236E+04,6.839359E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.493676E+01,4.442254E+05,3.962783E+05,1.688638E+00,4.937810E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.717583E+00,3.358237E+04,2.868535E+04,3.747560E-01,2.120127E+04,2.162907E+01,2.923192E+05,2.903466E+05,3.747560E-01,7.453973E+03,2.320019E+01,3.284849E+05,3.320317E+05,1.731217E-02,9.794109E+02,4.385064E-01,5.503785E+03,5.309392E+03,1.731217E-02,3.443427E+02,6.337981E-01,8.925469E+03,9.008512E+03,3.965515E-01,1.473345E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.443427E+03,5.175835E+00,7.267204E+04,7.328805E+04,5.908159E-02,1.902803E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.443427E+02,5.030957E-01,7.060478E+03,7.119406E+03
05:38:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.642910E+04,1.759481E+00,1.590974E+04,1.364172E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.530105E+00,7.288211E+04,6.848419E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.498708E+01,4.450855E+05,3.971419E+05,1.688638E+00,4.937811E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.721618E+00,3.365445E+04,2.875753E+04,3.747560E-01,2.120127E+04,2.162906E+01,2.923191E+05,2.903465E+05,3.747560E-01,7.451877E+03,2.320011E+01,3.284858E+05,3.320327E+05,1.731217E-02,9.794109E+02,4.385050E-01,5.503765E+03,5.309371E+03,1.731217E-02,3.442458E+02,6.337914E-01,8.925471E+03,9.008514E+03,3.965706E-01,1.473387E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.442458E+03,5.175722E+00,7.267139E+04,7.328739E+04,5.908166E-02,1.902804E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.442458E+02,5.030700E-01,7.060208E+03,7.119132E+03
05:39:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.642167E+04,1.759349E+00,1.591533E+04,1.364732E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.534743E+00,7.296262E+04,6.856544E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.503087E+01,4.458544E+05,3.979139E+05,1.688638E+00,4.937811E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.724986E+00,3.371723E+04,2.882038E+04,3.747560E-01,2.120127E+04,2.162906E+01,2.923190E+05,2.903464E+05,3.747560E-01,7.449780E+03,2.320003E+01,3.284868E+05,3.320337E+05,1.731217E-02,9.794109E+02,4.385035E-01,5.503744E+03,5.309350E+03,1.731217E-02,3.441490E+02,6.337861E-01,8.925492E+03,9.008535E+03,3.965897E-01,1.473429E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.441490E+03,5.175621E+00,7.267092E+04,7.328691E+04,5.908173E-02,1.902806E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.441490E+02,5.030457E-01,7.059957E+03,7.118878E+03
05:40:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.641423E+04,1.759217E+00,1.592092E+04,1.365295E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.540377E+00,7.305703E+04,6.866075E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.508475E+01,4.467641E+05,3.988274E+05,1.688638E+00,4.937812E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.729309E+00,3.379333E+04,2.889660E+04,3.747560E-01,2.120127E+04,2.162905E+01,2.923190E+05,2.903463E+05,3.747560E-01,7.447684E+03,2.319995E+01,3.284877E+05,3.320346E+05,1.731217E-02,9.794109E+02,4.385021E-01,5.503724E+03,5.309330E+03,1.731217E-02,3.440521E+02,6.337822E-01,8.925533E+03,9.008577E+03,3.966089E-01,1.473471E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.440521E+03,5.175533E+00,7.267063E+04,7.328662E+04,5.908181E-02,1.902808E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.440521E+02,5.030227E-01,7.059726E+03,7.118643E+03
05:41:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.640680E+04,1.759086E+00,1.592652E+04,1.365858E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.545988E+00,7.315112E+04,6.875574E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.513868E+01,4.476748E+05,3.997421E+05,1.688638E+00,4.937812E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.733629E+00,3.386939E+04,2.897280E+04,3.747560E-01,2.120127E+04,2.162904E+01,2.923189E+05,2.903462E+05,3.747560E-01,7.445588E+03,2.319987E+01,3.284887E+05,3.320356E+05,1.731217E-02,9.794109E+02,4.385007E-01,5.503703E+03,5.309309E+03,1.731217E-02,3.439553E+02,6.337797E-01,8.925594E+03,9.008638E+03,3.966280E-01,1.473514E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.439553E+03,5.175457E+00,7.267052E+04,7.328650E+04,5.908188E-02,1.902809E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.439553E+02,5.030010E-01,7.059514E+03,7.118428E+03
05:42:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.639936E+04,1.758955E+00,1.593213E+04,1.366421E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.551839E+00,7.324857E+04,6.885413E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.519491E+01,4.486174E+05,4.006890E+05,1.688638E+00,4.937813E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.738171E+00,3.394856E+04,2.905210E+04,3.747560E-01,2.120127E+04,2.162904E+01,2.923188E+05,2.903461E+05,3.747560E-01,7.443491E+03,2.319979E+01,3.284897E+05,3.320366E+05,1.731217E-02,9.794109E+02,4.384992E-01,5.503683E+03,5.309288E+03,1.731217E-02,3.438585E+02,6.337784E-01,8.925672E+03,9.008718E+03,3.966471E-01,1.473556E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.438585E+03,5.175393E+00,7.267058E+04,7.328656E+04,5.908195E-02,1.902811E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.438585E+02,5.029807E-01,7.059320E+03,7.118233E+03
05:43:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.639193E+04,1.758824E+00,1.593774E+04,1.366986E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.556366E+00,7.332752E+04,6.893387E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.524456E+01,4.494681E+05,4.015440E+05,1.688639E+00,4.937813E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.742068E+00,3.401872E+04,2.912242E+04,3.747560E-01,2.120127E+04,2.162903E+01,2.923187E+05,2.903460E+05,3.747560E-01,7.441395E+03,2.319971E+01,3.284906E+05,3.320376E+05,1.731217E-02,9.794109E+02,4.384978E-01,5.503663E+03,5.309267E+03,1.731217E-02,3.437616E+02,6.337784E-01,8.925769E+03,9.008816E+03,3.966662E-01,1.473598E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.437616E+03,5.175341E+00,7.267080E+04,7.328679E+04,5.908202E-02,1.902812E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.437616E+02,5.029616E-01,7.059145E+03,7.118055E+03
05:44:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.638449E+04,1.758694E+00,1.594336E+04,1.367549E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.561596E+00,7.341630E+04,6.902346E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.529552E+01,4.503371E+05,4.024168E+05,1.688639E+00,4.937814E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.746090E+00,3.409061E+04,2.919443E+04,3.747560E-01,2.120127E+04,2.162902E+01,2.923186E+05,2.903460E+05,3.747560E-01,7.439299E+03,2.319964E+01,3.284916E+05,3.320386E+05,1.731217E-02,9.794109E+02,4.384964E-01,5.503642E+03,5.309247E+03,1.731217E-02,3.436648E+02,6.337795E-01,8.925882E+03,9.008930E+03,3.966852E-01,1.473640E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.436648E+03,5.175300E+00,7.267118E+04,7.328717E+04,5.908209E-02,1.902814E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.436648E+02,5.029438E-01,7.058988E+03,7.117896E+03
05:45:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.637706E+04,1.758565E+00,1.594898E+04,1.368114E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.567417E+00,7.351333E+04,6.912142E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.535101E+01,4.512693E+05,4.033535E+05,1.688639E+00,4.937814E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.750543E+00,3.416854E+04,2.927251E+04,3.747560E-01,2.120127E+04,2.162902E+01,2.923185E+05,2.903459E+05,3.747560E-01,7.437203E+03,2.319956E+01,3.284926E+05,3.320396E+05,1.731217E-02,9.794109E+02,4.384950E-01,5.503622E+03,5.309226E+03,1.731217E-02,3.435679E+02,6.337818E-01,8.926011E+03,9.009061E+03,3.967043E-01,1.473682E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.435679E+03,5.175269E+00,7.267171E+04,7.328771E+04,5.908216E-02,1.902815E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.435679E+02,5.029272E-01,7.058848E+03,7.117755E+03
05:46:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.636963E+04,1.758435E+00,1.595461E+04,1.368681E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.573588E+00,7.361525E+04,6.922431E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.540926E+01,4.522402E+05,4.043290E+05,1.688639E+00,4.937814E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.755334E+00,3.425118E+04,2.935532E+04,3.747560E-01,2.120127E+04,2.162901E+01,2.923184E+05,2.903458E+05,3.747560E-01,7.435106E+03,2.319948E+01,3.284936E+05,3.320406E+05,1.731217E-02,9.794109E+02,4.384935E-01,5.503601E+03,5.309206E+03,1.731217E-02,3.434711E+02,6.337851E-01,8.926154E+03,9.009206E+03,3.967234E-01,1.473725E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.434711E+03,5.175248E+00,7.267238E+04,7.328838E+04,5.908222E-02,1.902817E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.434711E+02,5.029118E-01,7.058724E+03,7.117629E+03
05:47:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.636219E+04,1.758307E+00,1.596025E+04,1.369248E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.580503E+00,7.372756E+04,6.933767E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.547282E+01,4.532853E+05,4.053790E+05,1.688639E+00,4.937815E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.760681E+00,3.434158E+04,2.944589E+04,3.747560E-01,2.120127E+04,2.162901E+01,2.923183E+05,2.903457E+05,3.747560E-01,7.433010E+03,2.319940E+01,3.284946E+05,3.320416E+05,1.731217E-02,9.794109E+02,4.384921E-01,5.503581E+03,5.309185E+03,1.731217E-02,3.433743E+02,6.337891E-01,8.926309E+03,9.009363E+03,3.967424E-01,1.473767E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.433743E+03,5.175234E+00,7.267315E+04,7.328917E+04,5.908229E-02,1.902818E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.433743E+02,5.028972E-01,7.058614E+03,7.117517E+03
05:48:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.635476E+04,1.758179E+00,1.596590E+04,1.369817E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.586114E+00,7.382166E+04,6.943271E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.552416E+01,4.541596E+05,4.062584E+05,1.688639E+00,4.937815E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.764860E+00,3.441567E+04,2.952020E+04,3.747560E-01,2.120127E+04,2.162900E+01,2.923182E+05,2.903456E+05,3.747560E-01,7.430914E+03,2.319933E+01,3.284956E+05,3.320426E+05,1.731217E-02,9.794109E+02,4.384907E-01,5.503561E+03,5.309164E+03,1.731217E-02,3.432774E+02,6.337938E-01,8.926473E+03,9.009529E+03,3.967614E-01,1.473809E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.432774E+03,5.175227E+00,7.267402E+04,7.329005E+04,5.908236E-02,1.902820E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.432774E+02,5.028835E-01,7.058515E+03,7.117417E+03
05:49:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.634732E+04,1.758051E+00,1.597155E+04,1.370386E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.592311E+00,7.392393E+04,6.953599E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.558104E+01,4.551112E+05,4.072154E+05,1.688640E+00,4.937816E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.769559E+00,3.449704E+04,2.960179E+04,3.747560E-01,2.120127E+04,2.162899E+01,2.923182E+05,2.903455E+05,3.747560E-01,7.428817E+03,2.319925E+01,3.284966E+05,3.320436E+05,1.731217E-02,9.794109E+02,4.384893E-01,5.503541E+03,5.309144E+03,1.731217E-02,3.431806E+02,6.337989E-01,8.926643E+03,9.009701E+03,3.967804E-01,1.473851E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.431806E+03,5.175224E+00,7.267494E+04,7.329098E+04,5.908243E-02,1.902821E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.431806E+02,5.028704E-01,7.058425E+03,7.117326E+03
05:50:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.633989E+04,1.757925E+00,1.597721E+04,1.370954E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.598851E+00,7.403101E+04,6.964409E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.563875E+01,4.560746E+05,4.081839E+05,1.688640E+00,4.937816E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.774322E+00,3.457928E+04,2.968423E+04,3.747560E-01,2.120127E+04,2.162899E+01,2.923181E+05,2.903454E+05,3.747560E-01,7.426721E+03,2.319917E+01,3.284976E+05,3.320446E+05,1.731217E-02,9.794109E+02,4.384878E-01,5.503520E+03,5.309123E+03,1.731217E-02,3.430838E+02,6.338043E-01,8.926816E+03,9.009877E+03,3.967994E-01,1.473893E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.430838E+03,5.175223E+00,7.267590E+04,7.329195E+04,5.908250E-02,1.902823E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.430838E+02,5.028578E-01,7.058342E+03,7.117242E+03
05:51:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.633245E+04,1.757798E+00,1.598288E+04,1.371524E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.607056E+00,7.416133E+04,6.977568E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.571403E+01,4.572833E+05,4.093985E+05,1.688640E+00,4.937817E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.780787E+00,3.468530E+04,2.979049E+04,3.747560E-01,2.120127E+04,2.162898E+01,2.923180E+05,2.903453E+05,3.747560E-01,7.424625E+03,2.319910E+01,3.284986E+05,3.320457E+05,1.731217E-02,9.794109E+02,4.384864E-01,5.503500E+03,5.309103E+03,1.731217E-02,3.429869E+02,6.338098E-01,8.926991E+03,9.010054E+03,3.968184E-01,1.473935E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.429869E+03,5.175224E+00,7.267688E+04,7.329294E+04,5.908257E-02,1.902824E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.429869E+02,5.028456E-01,7.058264E+03,7.117163E+03
05:52:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.632502E+04,1.757673E+00,1.598856E+04,1.372096E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.615762E+00,7.429866E+04,6.991434E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.579304E+01,4.585441E+05,4.106657E+05,1.688640E+00,4.937817E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.787598E+00,3.479616E+04,2.990159E+04,3.747560E-01,2.120127E+04,2.162897E+01,2.923179E+05,2.903452E+05,3.747560E-01,7.422529E+03,2.319902E+01,3.284996E+05,3.320467E+05,1.731217E-02,9.794109E+02,4.384850E-01,5.503480E+03,5.309082E+03,1.731217E-02,3.428901E+02,6.338152E-01,8.927166E+03,9.010230E+03,3.968374E-01,1.473977E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.428901E+03,5.175224E+00,7.267785E+04,7.329393E+04,5.908264E-02,1.902826E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.428901E+02,5.028335E-01,7.058189E+03,7.117087E+03
05:53:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.631758E+04,1.757548E+00,1.599425E+04,1.372669E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.624554E+00,7.443719E+04,7.005424E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.586831E+01,4.597527E+05,4.118809E+05,1.688640E+00,4.937818E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.794025E+00,3.490166E+04,3.000737E+04,3.747560E-01,2.120127E+04,2.162897E+01,2.923178E+05,2.903451E+05,3.747560E-01,7.420432E+03,2.319895E+01,3.285007E+05,3.320477E+05,1.731217E-02,9.794109E+02,4.384836E-01,5.503460E+03,5.309062E+03,1.731217E-02,3.427932E+02,6.338205E-01,8.927338E+03,9.010405E+03,3.968563E-01,1.474018E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.427932E+03,5.175224E+00,7.267882E+04,7.329491E+04,5.908271E-02,1.902827E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.427932E+02,5.028217E-01,7.058117E+03,7.117014E+03
05:54:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.631015E+04,1.757423E+00,1.599995E+04,1.373243E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.632662E+00,7.456616E+04,7.018451E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.594280E+01,4.609504E+05,4.130854E+05,1.688640E+00,4.937818E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.800349E+00,3.500571E+04,3.011172E+04,3.747560E-01,2.120127E+04,2.162896E+01,2.923177E+05,2.903451E+05,3.747560E-01,7.418336E+03,2.319887E+01,3.285017E+05,3.320488E+05,1.731217E-02,9.794109E+02,4.384822E-01,5.503439E+03,5.309041E+03,1.731217E-02,3.426964E+02,6.338257E-01,8.927509E+03,9.010579E+03,3.968753E-01,1.474060E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.426964E+03,5.175223E+00,7.267977E+04,7.329587E+04,5.908277E-02,1.902829E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.426964E+02,5.028100E-01,7.058047E+03,7.116943E+03
05:55:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.630271E+04,1.757300E+00,1.600566E+04,1.373815E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.642500E+00,7.471929E+04,7.033908E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.603662E+01,4.624181E+05,4.145599E+05,1.688640E+00,4.937819E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.808521E+00,3.513558E+04,3.024184E+04,3.747560E-01,2.120127E+04,2.162896E+01,2.923176E+05,2.903450E+05,3.747560E-01,7.416240E+03,2.319880E+01,3.285027E+05,3.320498E+05,1.731217E-02,9.794109E+02,4.384808E-01,5.503419E+03,5.309021E+03,1.731217E-02,3.425996E+02,6.338308E-01,8.927679E+03,9.010751E+03,3.968942E-01,1.474102E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.425996E+03,5.175221E+00,7.268071E+04,7.329683E+04,5.908284E-02,1.902830E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.425996E+02,5.027985E-01,7.057979E+03,7.116874E+03
05:56:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.629528E+04,1.757177E+00,1.601138E+04,1.374391E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.653676E+00,7.489111E+04,7.051256E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.614261E+01,4.640557E+05,4.162054E+05,1.688641E+00,4.937819E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.817903E+00,3.528235E+04,3.038891E+04,3.747560E-01,2.120127E+04,2.162895E+01,2.923175E+05,2.903449E+05,3.747560E-01,7.414144E+03,2.319873E+01,3.285038E+05,3.320509E+05,1.731217E-02,9.794109E+02,4.384793E-01,5.503399E+03,5.309001E+03,1.731217E-02,3.425027E+02,6.338360E-01,8.927850E+03,9.010924E+03,3.969131E-01,1.474144E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.425027E+03,5.175219E+00,7.268166E+04,7.329778E+04,5.908291E-02,1.902832E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.425027E+02,5.027872E-01,7.057916E+03,7.116810E+03
05:57:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.628784E+04,1.757054E+00,1.601710E+04,1.374968E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.665633E+00,7.507386E+04,7.069707E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.625609E+01,4.657980E+05,4.179564E+05,1.688641E+00,4.937819E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.828068E+00,3.544006E+04,3.054694E+04,3.747560E-01,2.120127E+04,2.162894E+01,2.923174E+05,2.903448E+05,3.747560E-01,7.412047E+03,2.319865E+01,3.285048E+05,3.320519E+05,1.731217E-02,9.794109E+02,4.384779E-01,5.503379E+03,5.308980E+03,1.731217E-02,3.424059E+02,6.338413E-01,8.928022E+03,9.011098E+03,3.969320E-01,1.474186E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.424059E+03,5.175218E+00,7.268260E+04,7.329874E+04,5.908298E-02,1.902833E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.424059E+02,5.027763E-01,7.057857E+03,7.116750E+03
05:58:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.628041E+04,1.756933E+00,1.602284E+04,1.375546E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.677999E+00,7.526230E+04,7.088737E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.637599E+01,4.676299E+05,4.197975E+05,1.688641E+00,4.937820E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.838901E+00,3.560709E+04,3.071432E+04,3.747560E-01,2.120127E+04,2.162894E+01,2.923174E+05,2.903447E+05,3.747560E-01,7.409951E+03,2.319858E+01,3.285059E+05,3.320530E+05,1.731217E-02,9.794109E+02,4.384765E-01,5.503359E+03,5.308960E+03,1.731217E-02,3.423090E+02,6.338466E-01,8.928194E+03,9.011272E+03,3.969509E-01,1.474228E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.423090E+03,5.175217E+00,7.268356E+04,7.329971E+04,5.908305E-02,1.902835E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.423090E+02,5.027657E-01,7.057802E+03,7.116695E+03
05:59:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.627297E+04,1.756812E+00,1.602859E+04,1.376125E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.690663E+00,7.545490E+04,7.108189E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.649723E+01,4.694806E+05,4.216578E+05,1.688641E+00,4.937820E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.849905E+00,3.577651E+04,3.088413E+04,3.747560E-01,2.120127E+04,2.162893E+01,2.923173E+05,2.903446E+05,3.747560E-01,7.407855E+03,2.319851E+01,3.285069E+05,3.320541E+05,1.731217E-02,9.794109E+02,4.384751E-01,5.503339E+03,5.308939E+03,1.731217E-02,3.422122E+02,6.338519E-01,8.928367E+03,9.011447E+03,3.969698E-01,1.474269E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.422122E+03,5.175215E+00,7.268450E+04,7.330067E+04,5.908311E-02,1.902836E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.422122E+02,5.027553E-01,7.057751E+03,7.116643E+03
06:00:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.626554E+04,1.756692E+00,1.603435E+04,1.376705E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.703384E+00,7.564832E+04,7.127726E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.662039E+01,4.713580E+05,4.235454E+05,1.688641E+00,4.937821E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.861134E+00,3.594908E+04,3.105712E+04,3.747560E-01,2.120127E+04,2.162893E+01,2.923172E+05,2.903445E+05,3.747560E-01,7.405758E+03,2.319843E+01,3.285080E+05,3.320552E+05,1.731217E-02,9.794109E+02,4.384737E-01,5.503319E+03,5.308919E+03,1.731217E-02,3.421154E+02,6.338570E-01,8.928537E+03,9.011620E+03,3.969887E-01,1.474311E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.421154E+03,5.175212E+00,7.268543E+04,7.330161E+04,5.908318E-02,1.902838E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.421154E+02,5.027451E-01,7.057703E+03,7.116594E+03
