Time,CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
06:01:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.623952E+04,1.809944E+00,1.680417E+04,1.454674E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.789892E+00,7.691165E+04,7.255417E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.753174E+01,4.846378E+05,4.369067E+05,1.687359E+00,4.934073E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,3.953498E+00,3.729421E+04,3.240695E+04,3.747560E-01,2.120127E+04,2.162892E+01,2.923171E+05,2.903444E+05,3.747560E-01,7.398421E+03,2.319836E+01,3.285143E+05,3.320615E+05,1.731217E-02,9.794109E+02,4.384723E-01,5.503299E+03,5.308899E+03,1.731217E-02,3.417764E+02,6.338619E-01,8.928946E+03,9.012034E+03,3.970075E-01,1.474353E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.417764E+03,5.175207E+00,7.268874E+04,7.330496E+04,5.908325E-02,1.902839E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.417764E+02,5.027350E-01,7.057897E+03,7.116791E+03
06:02:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.621350E+04,1.863722E+00,1.758134E+04,1.535664E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.878834E+00,7.820899E+04,7.401933E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.846006E+01,4.981544E+05,4.512912E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.047526E+00,3.866259E+04,3.382803E+04,3.747560E-01,2.120127E+04,2.162891E+01,2.923170E+05,2.903443E+05,3.747560E-01,7.391084E+03,2.319829E+01,3.285206E+05,3.320679E+05,1.731217E-02,9.794109E+02,4.384709E-01,5.503278E+03,5.308878E+03,1.731217E-02,3.414375E+02,6.338665E-01,8.929350E+03,9.012443E+03,3.970266E-01,1.474395E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.414375E+03,5.175198E+00,7.269200E+04,7.330827E+04,5.908331E-02,1.902841E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.414375E+02,5.027249E-01,7.058092E+03,7.116988E+03
06:03:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.618747E+04,1.917566E+00,1.835943E+04,1.618761E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.965926E+00,7.948047E+04,7.555887E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.937592E+01,5.114971E+05,4.660721E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.140411E+00,4.001499E+04,3.527198E+04,3.747560E-01,2.120127E+04,2.162891E+01,2.923169E+05,2.903443E+05,3.747560E-01,7.383747E+03,2.319822E+01,3.285269E+05,3.320743E+05,1.731217E-02,9.794109E+02,4.384694E-01,5.503258E+03,5.308857E+03,1.731217E-02,3.410985E+02,6.338707E-01,8.929749E+03,9.012847E+03,3.970456E-01,1.474437E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.410985E+03,5.175187E+00,7.269523E+04,7.331153E+04,5.908337E-02,1.902842E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.410985E+02,5.027148E-01,7.058286E+03,7.117185E+03
06:04:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.616145E+04,1.971483E+00,1.913854E+04,1.703240E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.052826E+00,8.074927E+04,7.713102E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.029093E+01,5.248279E+05,4.811051E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.233248E+00,4.136673E+04,3.673695E+04,3.747560E-01,2.120127E+04,2.162890E+01,2.923168E+05,2.903442E+05,3.747560E-01,7.376411E+03,2.319815E+01,3.285332E+05,3.320807E+05,1.731217E-02,9.794109E+02,4.384681E-01,5.503238E+03,5.308837E+03,1.731217E-02,3.407596E+02,6.338746E-01,8.930144E+03,9.013248E+03,3.970642E-01,1.474478E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.407596E+03,5.175173E+00,7.269843E+04,7.331477E+04,5.908337E-02,1.902842E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.407596E+02,5.027049E-01,7.058484E+03,7.117386E+03
06:05:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.613543E+04,2.025472E+00,1.991864E+04,1.788638E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.139727E+00,8.201808E+04,7.870619E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.120617E+01,5.381617E+05,4.962413E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.326142E+00,4.271925E+04,3.821439E+04,3.747560E-01,2.120127E+04,2.162889E+01,2.923167E+05,2.903441E+05,3.747560E-01,7.369074E+03,2.319808E+01,3.285396E+05,3.320871E+05,1.731217E-02,9.794109E+02,4.384668E-01,5.503220E+03,5.308819E+03,1.731217E-02,3.404207E+02,6.338787E-01,8.930542E+03,9.013650E+03,3.970816E-01,1.474516E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.404207E+03,5.175162E+00,7.270166E+04,7.331805E+04,5.908325E-02,1.902839E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.404207E+02,5.026956E-01,7.058690E+03,7.117594E+03
06:06:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.610941E+04,2.079531E+00,2.069973E+04,1.874790E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.226622E+00,8.328679E+04,8.027563E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.211933E+01,5.514665E+05,5.113984E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.418868E+00,4.406944E+04,3.969775E+04,3.747560E-01,2.120127E+04,2.162889E+01,2.923166E+05,2.903440E+05,3.747560E-01,7.361737E+03,2.319801E+01,3.285459E+05,3.320936E+05,1.731217E-02,9.794109E+02,4.384657E-01,5.503204E+03,5.308803E+03,1.731217E-02,3.400817E+02,6.338835E-01,8.930948E+03,9.014062E+03,3.970966E-01,1.474550E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.400817E+03,5.175158E+00,7.270499E+04,7.332142E+04,5.908294E-02,1.902833E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.400817E+02,5.026873E-01,7.058911E+03,7.117818E+03
06:07:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.608339E+04,2.133660E+00,2.148180E+04,1.961674E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.313771E+00,8.455904E+04,8.184367E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.303055E+01,5.647443E+05,5.265755E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.511438E+00,4.541744E+04,4.118676E+04,3.747560E-01,2.120127E+04,2.162888E+01,2.923166E+05,2.903439E+05,3.747560E-01,7.354400E+03,2.319794E+01,3.285523E+05,3.321000E+05,1.731217E-02,9.794109E+02,4.384650E-01,5.503194E+03,5.308793E+03,1.731217E-02,3.397428E+02,6.338893E-01,8.931371E+03,9.014490E+03,3.971080E-01,1.474575E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.397428E+03,5.175166E+00,7.270849E+04,7.332497E+04,5.908237E-02,1.902820E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.397428E+02,5.026806E-01,7.059154E+03,7.118064E+03
06:08:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.605737E+04,2.187841E+00,2.226460E+04,2.049276E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.400943E+00,8.583161E+04,8.340889E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.394351E+01,5.780462E+05,5.418312E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.604217E+00,4.676835E+04,4.268682E+04,3.747560E-01,2.120127E+04,2.162887E+01,2.923165E+05,2.903438E+05,3.747560E-01,7.347063E+03,2.319787E+01,3.285587E+05,3.321065E+05,1.731217E-02,9.794109E+02,4.384648E-01,5.503191E+03,5.308790E+03,1.731217E-02,3.394039E+02,6.338969E-01,8.931817E+03,9.014942E+03,3.971140E-01,1.474588E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.394039E+03,5.175191E+00,7.271224E+04,7.332876E+04,5.908149E-02,1.902800E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.394039E+02,5.026759E-01,7.059426E+03,7.118340E+03
06:09:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.603134E+04,2.188699E+00,2.230260E+04,2.059126E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.414222E+00,8.607206E+04,8.389523E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.407721E+01,5.804638E+05,5.458181E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.616811E+00,4.699928E+04,4.303228E+04,3.747560E-01,2.120127E+04,2.162887E+01,2.923164E+05,2.903437E+05,3.747560E-01,7.339726E+03,2.319781E+01,3.285651E+05,3.321130E+05,1.731217E-02,9.794109E+02,4.384653E-01,5.503198E+03,5.308797E+03,1.731217E-02,3.390649E+02,6.339065E-01,8.932294E+03,9.015425E+03,3.971131E-01,1.474586E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.390649E+03,5.175237E+00,7.271628E+04,7.333286E+04,5.908023E-02,1.902773E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.390649E+02,5.026738E-01,7.059735E+03,7.118652E+03
06:10:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.600532E+04,2.189080E+00,2.233393E+04,2.068178E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.426083E+00,8.629271E+04,8.435180E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.419830E+01,5.827051E+05,5.495883E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.628237E+00,4.721389E+04,4.335925E+04,3.747560E-01,2.120127E+04,2.162886E+01,2.923163E+05,2.903436E+05,3.747560E-01,7.332389E+03,2.319774E+01,3.285715E+05,3.321195E+05,1.731217E-02,9.794109E+02,4.384667E-01,5.503219E+03,5.308818E+03,1.731217E-02,3.387260E+02,6.339188E-01,8.932807E+03,9.015945E+03,3.971031E-01,1.474564E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.387260E+03,5.175307E+00,7.272067E+04,7.333730E+04,5.907858E-02,1.902736E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.387260E+02,5.026744E-01,7.060083E+03,7.119005E+03
06:11:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.597930E+04,2.189442E+00,2.236501E+04,2.077104E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.438425E+00,8.652007E+04,8.480659E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.431804E+01,5.849276E+05,5.533056E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.639582E+00,4.742737E+04,4.368346E+04,3.747560E-01,2.120127E+04,2.162886E+01,2.923162E+05,2.903435E+05,3.747560E-01,7.325052E+03,2.319768E+01,3.285780E+05,3.321261E+05,1.731217E-02,9.794109E+02,4.384693E-01,5.503255E+03,5.308855E+03,1.731217E-02,3.383870E+02,6.339337E-01,8.933360E+03,9.016505E+03,3.970825E-01,1.474518E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.383870E+03,5.175402E+00,7.272542E+04,7.334211E+04,5.907651E-02,1.902691E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.383870E+02,5.026781E-01,7.060474E+03,7.119401E+03
06:12:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.595328E+04,2.189779E+00,2.239573E+04,2.085896E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.450745E+00,8.674712E+04,8.525256E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.443679E+01,5.871363E+05,5.569752E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.650878E+00,4.764017E+04,4.400532E+04,3.747560E-01,2.120127E+04,2.162885E+01,2.923161E+05,2.903434E+05,3.747560E-01,7.317715E+03,2.319763E+01,3.285845E+05,3.321327E+05,1.731217E-02,9.794109E+02,4.384731E-01,5.503310E+03,5.308911E+03,1.731217E-02,3.380481E+02,6.339514E-01,8.933951E+03,9.017104E+03,3.970499E-01,1.474446E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.380481E+03,5.175522E+00,7.273051E+04,7.334727E+04,5.907405E-02,1.902636E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.380481E+02,5.026845E-01,7.060905E+03,7.119838E+03
06:13:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.592726E+04,2.190092E+00,2.242611E+04,2.094554E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.462800E+00,8.697047E+04,8.568643E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.455478E+01,5.893345E+05,5.606008E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.662147E+00,4.785259E+04,4.432516E+04,3.747560E-01,2.120127E+04,2.162884E+01,2.923160E+05,2.903434E+05,3.747560E-01,7.310378E+03,2.319757E+01,3.285910E+05,3.321393E+05,1.731217E-02,9.794109E+02,4.384784E-01,5.503385E+03,5.308986E+03,1.731217E-02,3.377092E+02,6.339716E-01,8.934578E+03,9.017738E+03,3.970043E-01,1.474346E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.377092E+03,5.175662E+00,7.273590E+04,7.335273E+04,5.907124E-02,1.902574E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.377092E+02,5.026936E-01,7.061373E+03,7.120312E+03
06:14:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.590124E+04,2.190374E+00,2.245607E+04,2.103072E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.474722E+00,8.719196E+04,8.611044E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.467437E+01,5.915549E+05,5.642172E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.673621E+00,4.806787E+04,4.464635E+04,3.747560E-01,2.120127E+04,2.162884E+01,2.923159E+05,2.903433E+05,3.747560E-01,7.303041E+03,2.319751E+01,3.285976E+05,3.321459E+05,1.731217E-02,9.794109E+02,4.384851E-01,5.503481E+03,5.309084E+03,1.731217E-02,3.373702E+02,6.339937E-01,8.935233E+03,9.018402E+03,3.969452E-01,1.474215E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.373702E+03,5.175818E+00,7.274153E+04,7.335843E+04,5.906815E-02,1.902506E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.373702E+02,5.027048E-01,7.061872E+03,7.120817E+03
06:15:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.587522E+04,2.190624E+00,2.248557E+04,2.111443E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.486537E+00,8.741198E+04,8.652523E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.479784E+01,5.938296E+05,5.678588E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.685527E+00,4.828918E+04,4.497226E+04,3.747560E-01,2.120127E+04,2.162883E+01,2.923159E+05,2.903432E+05,3.747560E-01,7.295704E+03,2.319746E+01,3.286042E+05,3.321526E+05,1.731217E-02,9.794109E+02,4.384933E-01,5.503599E+03,5.309203E+03,1.731217E-02,3.370313E+02,6.340175E-01,8.935911E+03,9.019088E+03,3.968725E-01,1.474054E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.370313E+03,5.175987E+00,7.274732E+04,7.336430E+04,5.906484E-02,1.902432E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.370313E+02,5.027177E-01,7.062395E+03,7.121347E+03
06:16:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.584919E+04,2.190858E+00,2.251486E+04,2.119701E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.498496E+00,8.763400E+04,8.693487E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.492176E+01,5.961105E+05,5.714764E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.697521E+00,4.851173E+04,4.529795E+04,3.747560E-01,2.120127E+04,2.162883E+01,2.923158E+05,2.903431E+05,3.747560E-01,7.288367E+03,2.319741E+01,3.286107E+05,3.321592E+05,1.731217E-02,9.794109E+02,4.385030E-01,5.503737E+03,5.309343E+03,1.731217E-02,3.366924E+02,6.340423E-01,8.936604E+03,9.019791E+03,3.967864E-01,1.473864E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.366924E+03,5.176164E+00,7.275323E+04,7.337028E+04,5.906137E-02,1.902356E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.366924E+02,5.027319E-01,7.062937E+03,7.121896E+03
06:17:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.582317E+04,2.191083E+00,2.254401E+04,2.127851E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.510884E+00,8.786200E+04,8.734384E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.504548E+01,5.983887E+05,5.750608E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.709542E+00,4.873464E+04,4.562248E+04,3.747560E-01,2.120127E+04,2.162882E+01,2.923157E+05,2.903430E+05,3.747560E-01,7.281030E+03,2.319736E+01,3.286173E+05,3.321659E+05,1.731217E-02,9.794109E+02,4.385142E-01,5.503896E+03,5.309504E+03,1.731217E-02,3.363534E+02,6.340678E-01,8.937307E+03,9.020503E+03,3.966873E-01,1.473645E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.363534E+03,5.176344E+00,7.275920E+04,7.337633E+04,5.905778E-02,1.902276E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.363534E+02,5.027472E-01,7.063494E+03,7.122460E+03
06:18:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.579715E+04,2.191297E+00,2.257303E+04,2.135897E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.523293E+00,8.809032E+04,8.774640E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.517042E+01,6.006838E+05,5.786334E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.721726E+00,4.895983E+04,4.594790E+04,3.747560E-01,2.120127E+04,2.162882E+01,2.923156E+05,2.903430E+05,3.747560E-01,7.273693E+03,2.319730E+01,3.286239E+05,3.321726E+05,1.731217E-02,9.794109E+02,4.385267E-01,5.504075E+03,5.309685E+03,1.731217E-02,3.360145E+02,6.340937E-01,8.938015E+03,9.021220E+03,3.965759E-01,1.473398E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.360145E+03,5.176527E+00,7.276520E+04,7.338240E+04,5.905412E-02,1.902196E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.360145E+02,5.027632E-01,7.064061E+03,7.123034E+03
06:19:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.577113E+04,2.191503E+00,2.260191E+04,2.143840E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.535641E+00,8.831778E+04,8.814158E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.529532E+01,6.029784E+05,5.821764E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.733951E+00,4.918561E+04,4.627241E+04,3.747560E-01,2.120127E+04,2.162881E+01,2.923156E+05,2.903429E+05,3.747560E-01,7.266356E+03,2.319725E+01,3.286306E+05,3.321793E+05,1.731217E-02,9.794109E+02,4.385404E-01,5.504271E+03,5.309884E+03,1.731217E-02,3.356755E+02,6.341195E-01,8.938722E+03,9.021936E+03,3.964530E-01,1.473127E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.356755E+03,5.176711E+00,7.277120E+04,7.338849E+04,5.905042E-02,1.902114E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.356755E+02,5.027798E-01,7.064638E+03,7.123618E+03
06:20:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.574511E+04,2.191694E+00,2.263061E+04,2.151674E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.547939E+00,8.854454E+04,8.852978E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.542004E+01,6.052706E+05,5.856880E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.746207E+00,4.941182E+04,4.659587E+04,3.747560E-01,2.120127E+04,2.162881E+01,2.923155E+05,2.903428E+05,3.747560E-01,7.259019E+03,2.319720E+01,3.286372E+05,3.321860E+05,1.731217E-02,9.794109E+02,4.385553E-01,5.504483E+03,5.310099E+03,1.731217E-02,3.353366E+02,6.341451E-01,8.939427E+03,9.022650E+03,3.963195E-01,1.472832E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.353366E+03,5.176894E+00,7.277721E+04,7.339457E+04,5.904670E-02,1.902031E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.353366E+02,5.027971E-01,7.065223E+03,7.124212E+03
06:21:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.571909E+04,2.191871E+00,2.265909E+04,2.159398E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.560325E+00,8.877253E+04,8.891329E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.554434E+01,6.075568E+05,5.891651E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.758472E+00,4.963814E+04,4.691794E+04,3.747560E-01,2.120127E+04,2.162880E+01,2.923154E+05,2.903428E+05,3.747560E-01,7.251682E+03,2.319715E+01,3.286438E+05,3.321928E+05,1.731217E-02,9.794109E+02,4.385713E-01,5.504710E+03,5.310329E+03,1.731217E-02,3.349977E+02,6.341705E-01,8.940128E+03,9.023360E+03,3.961764E-01,1.472515E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.349977E+03,5.177078E+00,7.278323E+04,7.340066E+04,5.904297E-02,1.901949E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.349977E+02,5.028150E-01,7.065818E+03,7.124814E+03
06:22:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.569306E+04,2.192040E+00,2.268746E+04,2.167025E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.572694E+00,8.900029E+04,8.929074E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.566835E+01,6.098391E+05,5.926097E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.770755E+00,4.986472E+04,4.723875E+04,3.747560E-01,2.120127E+04,2.162880E+01,2.923154E+05,2.903427E+05,3.747560E-01,7.244345E+03,2.319711E+01,3.286505E+05,3.321995E+05,1.731217E-02,9.794109E+02,4.385878E-01,5.504946E+03,5.310568E+03,1.731217E-02,3.346587E+02,6.341956E-01,8.940825E+03,9.024066E+03,3.960264E-01,1.472184E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.346587E+03,5.177263E+00,7.278925E+04,7.340677E+04,5.903929E-02,1.901868E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.346587E+02,5.028337E-01,7.066423E+03,7.125426E+03
06:23:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.566704E+04,2.192204E+00,2.271577E+04,2.174563E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.584995E+00,8.922709E+04,8.966167E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.579186E+01,6.121142E+05,5.960200E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.783032E+00,5.009122E+04,4.755802E+04,3.747560E-01,2.120127E+04,2.162880E+01,2.923153E+05,2.903427E+05,3.747560E-01,7.237008E+03,2.319706E+01,3.286571E+05,3.322062E+05,1.731217E-02,9.794109E+02,4.386053E-01,5.505196E+03,5.310821E+03,1.731217E-02,3.343198E+02,6.342204E-01,8.941518E+03,9.024768E+03,3.958680E-01,1.471834E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.343198E+03,5.177449E+00,7.279530E+04,7.341289E+04,5.903562E-02,1.901786E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.343198E+02,5.028531E-01,7.067038E+03,7.126050E+03
06:24:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.564102E+04,2.192363E+00,2.274402E+04,2.182012E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.597246E+00,8.945321E+04,9.002653E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.591501E+01,6.143844E+05,5.993983E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.795319E+00,5.031786E+04,4.787596E+04,3.747560E-01,2.120127E+04,2.162879E+01,2.923153E+05,2.903426E+05,3.747560E-01,7.229671E+03,2.319701E+01,3.286638E+05,3.322130E+05,1.731217E-02,9.794109E+02,4.386233E-01,5.505453E+03,5.311081E+03,1.731217E-02,3.339809E+02,6.342450E-01,8.942208E+03,9.025467E+03,3.957042E-01,1.471471E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.339809E+03,5.177638E+00,7.280138E+04,7.341905E+04,5.903201E-02,1.901707E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.339809E+02,5.028733E-01,7.067666E+03,7.126686E+03
06:25:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.561500E+04,2.192517E+00,2.277219E+04,2.189373E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.609434E+00,8.967844E+04,9.038531E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.603756E+01,6.166464E+05,6.027416E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.807592E+00,5.054430E+04,4.819221E+04,3.747560E-01,2.120127E+04,2.162879E+01,2.923152E+05,2.903426E+05,3.747560E-01,7.222334E+03,2.319696E+01,3.286704E+05,3.322197E+05,1.731217E-02,9.794109E+02,4.386417E-01,5.505716E+03,5.311347E+03,1.731217E-02,3.336419E+02,6.342696E-01,8.942897E+03,9.026165E+03,3.955356E-01,1.471099E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.336419E+03,5.177829E+00,7.280749E+04,7.342525E+04,5.902846E-02,1.901628E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.336419E+02,5.028945E-01,7.068307E+03,7.127335E+03
06:26:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.558898E+04,2.192664E+00,2.280025E+04,2.196642E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.621553E+00,8.990271E+04,9.073811E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.615971E+01,6.189026E+05,6.060529E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.819872E+00,5.077084E+04,4.850712E+04,3.747560E-01,2.120127E+04,2.162879E+01,2.923152E+05,2.903425E+05,3.747560E-01,7.214997E+03,2.319692E+01,3.286771E+05,3.322265E+05,1.731217E-02,9.794109E+02,4.386606E-01,5.505985E+03,5.311620E+03,1.731217E-02,3.333030E+02,6.342941E-01,8.943586E+03,9.026863E+03,3.953626E-01,1.470716E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.333030E+03,5.178023E+00,7.281366E+04,7.343149E+04,5.902497E-02,1.901551E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.333030E+02,5.029166E-01,7.068962E+03,7.127999E+03
06:27:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.556296E+04,2.192801E+00,2.282819E+04,2.203819E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.633601E+00,9.012598E+04,9.108509E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.628134E+01,6.211516E+05,6.093314E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.832153E+00,5.099739E+04,4.882058E+04,3.747560E-01,2.120127E+04,2.162878E+01,2.923152E+05,2.903425E+05,3.747560E-01,7.207660E+03,2.319687E+01,3.286838E+05,3.322332E+05,1.731217E-02,9.794109E+02,4.386799E-01,5.506260E+03,5.311899E+03,1.731217E-02,3.329640E+02,6.343187E-01,8.944276E+03,9.027561E+03,3.951858E-01,1.470325E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.329640E+03,5.178222E+00,7.281988E+04,7.343779E+04,5.902155E-02,1.901475E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.329640E+02,5.029398E-01,7.069632E+03,7.128677E+03
06:28:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.553694E+04,2.192935E+00,2.285607E+04,2.210914E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.645558E+00,9.034800E+04,9.142614E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.640227E+01,6.233908E+05,6.125746E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.844410E+00,5.122361E+04,4.913225E+04,3.747560E-01,2.120127E+04,2.162878E+01,2.923151E+05,2.903424E+05,3.747560E-01,7.200323E+03,2.319682E+01,3.286905E+05,3.322400E+05,1.731217E-02,9.794109E+02,4.386995E-01,5.506540E+03,5.312182E+03,1.731217E-02,3.326251E+02,6.343434E-01,8.944967E+03,9.028262E+03,3.950057E-01,1.469927E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.326251E+03,5.178424E+00,7.282615E+04,7.344415E+04,5.901819E-02,1.901401E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.326251E+02,5.029640E-01,7.070316E+03,7.129370E+03
06:29:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.551091E+04,2.193065E+00,2.288391E+04,2.217928E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.657384E+00,9.056818E+04,9.176076E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.652211E+01,6.256148E+05,6.157766E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.856604E+00,5.144895E+04,4.944149E+04,3.747560E-01,2.120127E+04,2.162878E+01,2.923151E+05,2.903424E+05,3.747560E-01,7.192986E+03,2.319678E+01,3.286971E+05,3.322467E+05,1.731217E-02,9.794109E+02,4.387193E-01,5.506823E+03,5.312469E+03,1.731217E-02,3.322862E+02,6.343683E-01,8.945662E+03,9.028965E+03,3.948229E-01,1.469523E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.322862E+03,5.178630E+00,7.283249E+04,7.345056E+04,5.901490E-02,1.901328E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.322862E+02,5.029893E-01,7.071016E+03,7.130079E+03
06:30:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.548489E+04,2.193194E+00,2.291172E+04,2.224866E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.669037E+00,9.078594E+04,9.208858E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.664050E+01,6.278186E+05,6.189333E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.868701E+00,5.167293E+04,4.974787E+04,3.747560E-01,2.120127E+04,2.162878E+01,2.923151E+05,2.903424E+05,3.747560E-01,7.185649E+03,2.319673E+01,3.287038E+05,3.322535E+05,1.731217E-02,9.794109E+02,4.387397E-01,5.507114E+03,5.312764E+03,1.731217E-02,3.319472E+02,6.343934E-01,8.946359E+03,9.029672E+03,3.946361E-01,1.469110E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.319472E+03,5.178841E+00,7.283889E+04,7.345704E+04,5.901163E-02,1.901256E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.319472E+02,5.030157E-01,7.071732E+03,7.130804E+03
06:31:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.545887E+04,2.193320E+00,2.293950E+04,2.231727E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.680543E+00,9.100166E+04,9.241012E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.675542E+01,6.299739E+05,6.220138E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.880502E+00,5.189278E+04,5.004830E+04,3.747560E-01,2.120127E+04,2.162878E+01,2.923151E+05,2.903424E+05,3.747560E-01,7.178312E+03,2.319669E+01,3.287105E+05,3.322603E+05,1.731217E-02,9.794109E+02,4.387601E-01,5.507405E+03,5.313058E+03,1.731217E-02,3.316083E+02,6.344189E-01,8.947061E+03,9.030383E+03,3.944483E-01,1.468695E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.316083E+03,5.179056E+00,7.284535E+04,7.346359E+04,5.900843E-02,1.901185E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.316083E+02,5.030432E-01,7.072463E+03,7.131545E+03
06:32:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.543285E+04,2.193440E+00,2.296720E+04,2.238509E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.691880E+00,9.121501E+04,9.272518E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.686846E+01,6.321030E+05,6.250428E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.892169E+00,5.211076E+04,5.034527E+04,3.747560E-01,2.120127E+04,2.162878E+01,2.923150E+05,2.903424E+05,3.747560E-01,7.170975E+03,2.319664E+01,3.287172E+05,3.322671E+05,1.731217E-02,9.794109E+02,4.387808E-01,5.507701E+03,5.313358E+03,1.731217E-02,3.312694E+02,6.344446E-01,8.947768E+03,9.031099E+03,3.942579E-01,1.468274E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.312694E+03,5.179277E+00,7.285188E+04,7.347020E+04,5.900527E-02,1.901116E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.312694E+02,5.030719E-01,7.073211E+03,7.132303E+03
06:33:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.540683E+04,2.193555E+00,2.299483E+04,2.245212E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.703111E+00,9.142688E+04,9.303488E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.698072E+01,6.342210E+05,6.280375E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.903809E+00,5.232836E+04,5.064044E+04,3.747560E-01,2.120127E+04,2.162877E+01,2.923150E+05,2.903423E+05,3.747560E-01,7.163638E+03,2.319660E+01,3.287239E+05,3.322739E+05,1.731217E-02,9.794109E+02,4.388018E-01,5.508000E+03,5.313661E+03,1.731217E-02,3.309304E+02,6.344707E-01,8.948479E+03,9.031819E+03,3.940653E-01,1.467848E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.309304E+03,5.179501E+00,7.285847E+04,7.347688E+04,5.900213E-02,1.901046E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.309304E+02,5.031017E-01,7.073976E+03,7.133077E+03
06:34:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.538081E+04,2.193668E+00,2.302242E+04,2.251843E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.714020E+00,9.163427E+04,9.333603E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.709214E+01,6.363274E+05,6.309976E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.915412E+00,5.254545E+04,5.093368E+04,3.747560E-01,2.120127E+04,2.162877E+01,2.923150E+05,2.903423E+05,3.747560E-01,7.156301E+03,2.319655E+01,3.287306E+05,3.322807E+05,1.731217E-02,9.794109E+02,4.388229E-01,5.508301E+03,5.313965E+03,1.731217E-02,3.305915E+02,6.344972E-01,8.949196E+03,9.032545E+03,3.938714E-01,1.467420E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.305915E+03,5.179731E+00,7.286514E+04,7.348363E+04,5.899903E-02,1.900978E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.305915E+02,5.031327E-01,7.074757E+03,7.133868E+03
06:35:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.535478E+04,2.193780E+00,2.305000E+04,2.258404E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.724789E+00,9.183969E+04,9.363157E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.720272E+01,6.384221E+05,6.339236E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.926978E+00,5.276201E+04,5.122496E+04,3.747560E-01,2.120127E+04,2.162877E+01,2.923150E+05,2.903423E+05,3.747560E-01,7.148964E+03,2.319651E+01,3.287374E+05,3.322875E+05,1.731217E-02,9.794109E+02,4.388440E-01,5.508603E+03,5.314271E+03,1.731217E-02,3.302525E+02,6.345240E-01,8.949918E+03,9.033276E+03,3.936768E-01,1.466990E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.302525E+03,5.179965E+00,7.287187E+04,7.349046E+04,5.899596E-02,1.900910E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.302525E+02,5.031648E-01,7.075554E+03,7.134676E+03
06:36:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.532876E+04,2.193890E+00,2.307756E+04,2.264894E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.735450E+00,9.204360E+04,9.392209E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.731255E+01,6.405063E+05,6.368165E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.938515E+00,5.297817E+04,5.151440E+04,3.747560E-01,2.120127E+04,2.162877E+01,2.923150E+05,2.903423E+05,3.747560E-01,7.141627E+03,2.319647E+01,3.287441E+05,3.322943E+05,1.731217E-02,9.794109E+02,4.388652E-01,5.508905E+03,5.314578E+03,1.731217E-02,3.299136E+02,6.345513E-01,8.950645E+03,9.034013E+03,3.934817E-01,1.466558E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.299136E+03,5.180204E+00,7.287868E+04,7.349735E+04,5.899293E-02,1.900843E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.299136E+02,5.031982E-01,7.076369E+03,7.135501E+03
06:37:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.530274E+04,2.194000E+00,2.310510E+04,2.271319E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.746070E+00,9.224695E+04,9.420881E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.742217E+01,6.425876E+05,6.396862E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.950069E+00,5.319458E+04,5.180281E+04,3.747560E-01,2.120127E+04,2.162877E+01,2.923150E+05,2.903423E+05,3.747560E-01,7.134290E+03,2.319643E+01,3.287508E+05,3.323011E+05,1.731217E-02,9.794109E+02,4.388864E-01,5.509208E+03,5.314884E+03,1.731217E-02,3.295747E+02,6.345790E-01,8.951379E+03,9.034756E+03,3.932866E-01,1.466127E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.295747E+03,5.180449E+00,7.288555E+04,7.350431E+04,5.898992E-02,1.900776E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.295747E+02,5.032327E-01,7.077201E+03,7.136343E+03
06:38:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.527672E+04,2.194106E+00,2.313260E+04,2.277675E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.756655E+00,9.244980E+04,9.449189E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.753171E+01,6.446678E+05,6.425349E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.961664E+00,5.341155E+04,5.209057E+04,3.747560E-01,2.120127E+04,2.162877E+01,2.923150E+05,2.903423E+05,3.747560E-01,7.126954E+03,2.319638E+01,3.287575E+05,3.323079E+05,1.731217E-02,9.794109E+02,4.389076E-01,5.509510E+03,5.315191E+03,1.731217E-02,3.292357E+02,6.346071E-01,8.952119E+03,9.035506E+03,3.930916E-01,1.465696E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.292357E+03,5.180698E+00,7.289251E+04,7.351135E+04,5.898694E-02,1.900710E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.292357E+02,5.032685E-01,7.078050E+03,7.137204E+03
06:39:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.525070E+04,2.194208E+00,2.316005E+04,2.283963E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.767202E+00,9.265214E+04,9.477144E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.764188E+01,6.467568E+05,6.453742E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.973371E+00,5.363009E+04,5.237877E+04,3.747560E-01,2.120127E+04,2.162877E+01,2.923150E+05,2.903424E+05,3.747560E-01,7.119617E+03,2.319634E+01,3.287643E+05,3.323148E+05,1.731217E-02,9.794109E+02,4.389288E-01,5.509812E+03,5.315497E+03,1.731217E-02,3.288968E+02,6.346356E-01,8.952866E+03,9.036262E+03,3.928971E-01,1.465266E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.288968E+03,5.180953E+00,7.289953E+04,7.351847E+04,5.898399E-02,1.900645E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.288968E+02,5.033055E-01,7.078917E+03,7.138082E+03
06:40:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.522468E+04,2.194309E+00,2.318748E+04,2.290186E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.777714E+00,9.285398E+04,9.504758E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.775206E+01,6.488459E+05,6.481950E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.985121E+00,5.384924E+04,5.266642E+04,3.747560E-01,2.120127E+04,2.162878E+01,2.923151E+05,2.903424E+05,3.747560E-01,7.112280E+03,2.319630E+01,3.287710E+05,3.323216E+05,1.731217E-02,9.794109E+02,4.389499E-01,5.510114E+03,5.315802E+03,1.731217E-02,3.285579E+02,6.346647E-01,8.953619E+03,9.037025E+03,3.927032E-01,1.464837E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.285579E+03,5.181214E+00,7.290664E+04,7.352567E+04,5.898107E-02,1.900581E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.285579E+02,5.033437E-01,7.079801E+03,7.138978E+03
06:41:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.519865E+04,2.194410E+00,2.321491E+04,2.296347E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.788137E+00,9.305457E+04,9.531963E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.786156E+01,6.509255E+05,6.509872E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.996848E+00,5.406804E+04,5.295247E+04,3.747560E-01,2.120127E+04,2.162878E+01,2.923151E+05,2.903424E+05,3.747560E-01,7.104943E+03,2.319626E+01,3.287778E+05,3.323284E+05,1.731217E-02,9.794109E+02,4.389710E-01,5.510414E+03,5.316106E+03,1.731217E-02,3.282189E+02,6.346942E-01,8.954379E+03,9.037795E+03,3.925101E-01,1.464410E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.282189E+03,5.181480E+00,7.291382E+04,7.353295E+04,5.897818E-02,1.900517E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.282189E+02,5.033832E-01,7.080704E+03,7.139892E+03
06:42:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.517263E+04,2.194510E+00,2.324233E+04,2.302449E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.798687E+00,9.325694E+04,9.559107E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.797020E+01,6.529932E+05,6.537486E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.008533E+00,5.428628E+04,5.323669E+04,3.747560E-01,2.120127E+04,2.162878E+01,2.923151E+05,2.903424E+05,3.747560E-01,7.097606E+03,2.319622E+01,3.287846E+05,3.323353E+05,1.731217E-02,9.794109E+02,4.389919E-01,5.510713E+03,5.316409E+03,1.731217E-02,3.278800E+02,6.347242E-01,8.955146E+03,9.038572E+03,3.923180E-01,1.463986E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.278800E+03,5.181751E+00,7.292108E+04,7.354030E+04,5.897531E-02,1.900453E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.278800E+02,5.034239E-01,7.081624E+03,7.140824E+03
06:43:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.514661E+04,2.194610E+00,2.326974E+04,2.308488E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.809185E+00,9.345859E+04,9.585916E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.807805E+01,6.550498E+05,6.564801E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.020184E+00,5.450403E+04,5.351913E+04,3.747560E-01,2.120127E+04,2.162878E+01,2.923151E+05,2.903424E+05,3.747560E-01,7.090269E+03,2.319618E+01,3.287913E+05,3.323421E+05,1.731217E-02,9.794109E+02,4.390128E-01,5.511011E+03,5.316710E+03,1.731217E-02,3.275410E+02,6.347547E-01,8.955920E+03,9.039356E+03,3.921271E-01,1.463564E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.275410E+03,5.182027E+00,7.292840E+04,7.354771E+04,5.897246E-02,1.900390E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.275410E+02,5.034659E-01,7.082561E+03,7.141773E+03
06:44:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.512059E+04,2.194708E+00,2.329712E+04,2.314469E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.819428E+00,9.365667E+04,9.612102E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.818502E+01,6.570940E+05,6.591816E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.031793E+00,5.472121E+04,5.379981E+04,3.747560E-01,2.120127E+04,2.162878E+01,2.923151E+05,2.903425E+05,3.747560E-01,7.082932E+03,2.319614E+01,3.287981E+05,3.323490E+05,1.731217E-02,9.794109E+02,4.390336E-01,5.511307E+03,5.317011E+03,1.731217E-02,3.272021E+02,6.347857E-01,8.956702E+03,9.040148E+03,3.919374E-01,1.463144E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.272021E+03,5.182307E+00,7.293579E+04,7.355519E+04,5.896964E-02,1.900328E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.272021E+02,5.035089E-01,7.083514E+03,7.142739E+03
06:45:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.509457E+04,2.194803E+00,2.332448E+04,2.320389E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.829546E+00,9.385300E+04,9.637869E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.829111E+01,6.591260E+05,6.618532E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.043372E+00,5.493796E+04,5.407887E+04,3.747560E-01,2.120127E+04,2.162878E+01,2.923152E+05,2.903425E+05,3.747560E-01,7.075595E+03,2.319610E+01,3.288049E+05,3.323559E+05,1.731217E-02,9.794109E+02,4.390542E-01,5.511602E+03,5.317309E+03,1.731217E-02,3.268632E+02,6.348172E-01,8.957490E+03,9.040946E+03,3.917492E-01,1.462728E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.268632E+03,5.182590E+00,7.294322E+04,7.356272E+04,5.896684E-02,1.900266E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.268632E+02,5.035531E-01,7.084483E+03,7.143720E+03
