Time,CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
06:46:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.506855E+04,2.194898E+00,2.335182E+04,2.326253E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.839577E+00,9.404814E+04,9.663287E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.839632E+01,6.611458E+05,6.644954E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.054908E+00,5.515411E+04,5.435615E+04,3.747560E-01,2.120127E+04,2.162879E+01,2.923152E+05,2.903425E+05,3.747560E-01,7.068258E+03,2.319606E+01,3.288117E+05,3.323627E+05,1.731217E-02,9.794109E+02,4.390747E-01,5.511895E+03,5.317606E+03,1.731217E-02,3.265242E+02,6.348492E-01,8.958285E+03,9.041752E+03,3.915624E-01,1.462315E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.265242E+03,5.182877E+00,7.295070E+04,7.357030E+04,5.896407E-02,1.900205E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.265242E+02,5.035982E-01,7.085467E+03,7.144716E+03
06:47:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.504253E+04,2.194993E+00,2.337916E+04,2.332062E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.849520E+00,9.424203E+04,9.688358E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.850212E+01,6.631737E+05,6.671315E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.066544E+00,5.537166E+04,5.463392E+04,3.747560E-01,2.120127E+04,2.162879E+01,2.923152E+05,2.903426E+05,3.747560E-01,7.060921E+03,2.319602E+01,3.288185E+05,3.323696E+05,1.731217E-02,9.794109E+02,4.390951E-01,5.512186E+03,5.317900E+03,1.731217E-02,3.261853E+02,6.348816E-01,8.959086E+03,9.042563E+03,3.913773E-01,1.461906E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.261853E+03,5.183166E+00,7.295821E+04,7.357791E+04,5.896132E-02,1.900144E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.261853E+02,5.036444E-01,7.086464E+03,7.145727E+03
06:48:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.501650E+04,2.195088E+00,2.340651E+04,2.337817E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.859374E+00,9.443467E+04,9.713089E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.860732E+01,6.651932E+05,6.697435E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.078166E+00,5.558901E+04,5.491039E+04,3.747560E-01,2.120127E+04,2.162879E+01,2.923153E+05,2.903426E+05,3.747560E-01,7.053584E+03,2.319599E+01,3.288253E+05,3.323765E+05,1.731217E-02,9.794109E+02,4.391154E-01,5.512475E+03,5.318193E+03,1.731217E-02,3.258464E+02,6.349144E-01,8.959893E+03,9.043381E+03,3.911938E-01,1.461500E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.258464E+03,5.183457E+00,7.296576E+04,7.358555E+04,5.895859E-02,1.900084E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.258464E+02,5.036915E-01,7.087475E+03,7.146751E+03
06:49:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.499048E+04,2.195183E+00,2.343385E+04,2.343519E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.870802E+00,9.464931E+04,9.740041E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.872640E+01,6.674068E+05,6.725576E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.091238E+00,5.582661E+04,5.520860E+04,3.747560E-01,2.120127E+04,2.162879E+01,2.923153E+05,2.903426E+05,3.747560E-01,7.046247E+03,2.319595E+01,3.288321E+05,3.323834E+05,1.731217E-02,9.794109E+02,4.391355E-01,5.512761E+03,5.318484E+03,1.731217E-02,3.255074E+02,6.349474E-01,8.960704E+03,9.044202E+03,3.910121E-01,1.461099E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.255074E+03,5.183750E+00,7.297333E+04,7.359322E+04,5.895588E-02,1.900024E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.255074E+02,5.037395E-01,7.088500E+03,7.147789E+03
06:50:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.496446E+04,2.195277E+00,2.346118E+04,2.349168E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.882441E+00,9.486690E+04,9.767102E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.884749E+01,6.696482E+05,6.753872E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.104551E+00,5.606759E+04,5.550946E+04,3.747560E-01,2.120127E+04,2.162880E+01,2.923154E+05,2.903427E+05,3.747560E-01,7.038910E+03,2.319591E+01,3.288389E+05,3.323903E+05,1.731217E-02,9.794109E+02,4.391554E-01,5.513046E+03,5.318772E+03,1.731217E-02,3.251685E+02,6.349808E-01,8.961519E+03,9.045027E+03,3.908322E-01,1.460701E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.251685E+03,5.184045E+00,7.298093E+04,7.360092E+04,5.895319E-02,1.899964E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.251685E+02,5.037885E-01,7.089537E+03,7.148840E+03
06:51:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.493844E+04,2.195369E+00,2.348849E+04,2.354761E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.894092E+00,9.508466E+04,9.793977E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.896865E+01,6.718907E+05,6.782027E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.117924E+00,5.630939E+04,5.581011E+04,3.747560E-01,2.120127E+04,2.162880E+01,2.923154E+05,2.903427E+05,3.747560E-01,7.031573E+03,2.319588E+01,3.288457E+05,3.323972E+05,1.731217E-02,9.794109E+02,4.391752E-01,5.513329E+03,5.319058E+03,1.731217E-02,3.248295E+02,6.350143E-01,8.962336E+03,9.045855E+03,3.906541E-01,1.460307E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.248295E+03,5.184342E+00,7.298856E+04,7.360864E+04,5.895052E-02,1.899905E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.248295E+02,5.038384E-01,7.090588E+03,7.149904E+03
06:52:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.491242E+04,2.195461E+00,2.351580E+04,2.360307E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.905919E+00,9.530487E+04,9.820943E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.908989E+01,6.741344E+05,6.810063E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.131345E+00,5.655188E+04,5.611058E+04,3.747560E-01,2.120127E+04,2.162880E+01,2.923155E+05,2.903428E+05,3.747560E-01,7.024236E+03,2.319584E+01,3.288525E+05,3.324041E+05,1.731217E-02,9.794109E+02,4.391949E-01,5.513609E+03,5.319342E+03,1.731217E-02,3.244906E+02,6.350480E-01,8.963156E+03,9.046685E+03,3.904780E-01,1.459918E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.244906E+03,5.184642E+00,7.299623E+04,7.361641E+04,5.894788E-02,1.899847E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.244906E+02,5.038894E-01,7.091655E+03,7.150984E+03
06:53:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.488640E+04,2.195554E+00,2.354311E+04,2.365803E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.917778E+00,9.552552E+04,9.847793E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.921117E+01,6.763786E+05,6.837978E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.144807E+00,5.679493E+04,5.641073E+04,3.747560E-01,2.120127E+04,2.162881E+01,2.923155E+05,2.903428E+05,3.747560E-01,7.016899E+03,2.319580E+01,3.288593E+05,3.324110E+05,1.731217E-02,9.794109E+02,4.392144E-01,5.513887E+03,5.319624E+03,1.731217E-02,3.241517E+02,6.350819E-01,8.963978E+03,9.047518E+03,3.903038E-01,1.459533E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.241517E+03,5.184946E+00,7.300396E+04,7.362424E+04,5.894525E-02,1.899789E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.241517E+02,5.039415E-01,7.092737E+03,7.152081E+03
06:54:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.486037E+04,2.195647E+00,2.357042E+04,2.371252E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.929634E+00,9.574614E+04,9.874484E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.933246E+01,6.786228E+05,6.865773E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.158302E+00,5.703845E+04,5.671052E+04,3.747560E-01,2.120127E+04,2.162881E+01,2.923156E+05,2.903429E+05,3.747560E-01,7.009562E+03,2.319577E+01,3.288662E+05,3.324180E+05,1.731217E-02,9.794109E+02,4.392337E-01,5.514163E+03,5.319903E+03,1.731217E-02,3.238127E+02,6.351160E-01,8.964804E+03,9.048355E+03,3.901316E-01,1.459152E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.238127E+03,5.185256E+00,7.301176E+04,7.363215E+04,5.894264E-02,1.899731E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.238127E+02,5.039949E-01,7.093838E+03,7.153196E+03
06:55:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.483435E+04,2.195740E+00,2.359775E+04,2.376655E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.941483E+00,9.596667E+04,9.901018E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.945374E+01,6.808671E+05,6.893451E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.171829E+00,5.728240E+04,5.700990E+04,3.747560E-01,2.120127E+04,2.162881E+01,2.923156E+05,2.903429E+05,3.747560E-01,7.002225E+03,2.319573E+01,3.288730E+05,3.324249E+05,1.731217E-02,9.794109E+02,4.392528E-01,5.514436E+03,5.320180E+03,1.731217E-02,3.234738E+02,6.351505E-01,8.965635E+03,9.049197E+03,3.899614E-01,1.458776E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.234738E+03,5.185571E+00,7.301965E+04,7.364014E+04,5.894005E-02,1.899674E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.234738E+02,5.040496E-01,7.094958E+03,7.154330E+03
06:56:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.480833E+04,2.195833E+00,2.362506E+04,2.382010E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.953315E+00,9.618695E+04,9.927382E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.957496E+01,6.831105E+05,6.921005E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.185381E+00,5.752672E+04,5.730884E+04,3.747560E-01,2.120127E+04,2.162882E+01,2.923157E+05,2.903430E+05,3.747560E-01,6.994888E+03,2.319570E+01,3.288798E+05,3.324318E+05,1.731217E-02,9.794109E+02,4.392718E-01,5.514707E+03,5.320454E+03,1.731217E-02,3.231349E+02,6.351854E-01,8.966472E+03,9.050044E+03,3.897932E-01,1.458404E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.231349E+03,5.185894E+00,7.302765E+04,7.364824E+04,5.893749E-02,1.899617E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.231349E+02,5.041058E-01,7.096099E+03,7.155486E+03
06:57:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.478231E+04,2.195925E+00,2.365236E+04,2.387317E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.963354E+00,9.638219E+04,9.950859E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.968040E+01,6.851334E+05,6.945980E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.197373E+00,5.774924E+04,5.758231E+04,3.747560E-01,2.120127E+04,2.162882E+01,2.923157E+05,2.903430E+05,3.747560E-01,6.987551E+03,2.319566E+01,3.288867E+05,3.324387E+05,1.731217E-02,9.794109E+02,4.392906E-01,5.514975E+03,5.320726E+03,1.731217E-02,3.227959E+02,6.352208E-01,8.967316E+03,9.050900E+03,3.896271E-01,1.458037E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.227959E+03,5.186225E+00,7.303576E+04,7.365646E+04,5.893493E-02,1.899561E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.227959E+02,5.041636E-01,7.097262E+03,7.156664E+03
06:58:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.475629E+04,2.196017E+00,2.367967E+04,2.392579E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.973054E+00,9.657270E+04,9.973681E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.978278E+01,6.871137E+05,6.970367E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.209091E+00,5.796794E+04,5.785057E+04,3.747560E-01,2.120127E+04,2.162883E+01,2.923158E+05,2.903431E+05,3.747560E-01,6.980214E+03,2.319563E+01,3.288935E+05,3.324457E+05,1.731217E-02,9.794109E+02,4.393093E-01,5.515241E+03,5.320995E+03,1.731217E-02,3.224570E+02,6.352568E-01,8.968170E+03,9.051764E+03,3.894630E-01,1.457674E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.224570E+03,5.186565E+00,7.304400E+04,7.366480E+04,5.893240E-02,1.899505E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.224570E+02,5.042230E-01,7.098448E+03,7.157866E+03
06:59:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.473027E+04,2.196110E+00,2.370699E+04,2.397799E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.982624E+00,9.676139E+04,9.996186E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.988416E+01,6.890799E+05,6.994497E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.220729E+00,5.818551E+04,5.811677E+04,3.747560E-01,2.120127E+04,2.162883E+01,2.923158E+05,2.903432E+05,3.747560E-01,6.972877E+03,2.319560E+01,3.289004E+05,3.324526E+05,1.731217E-02,9.794109E+02,4.393277E-01,5.515505E+03,5.321262E+03,1.731217E-02,3.221180E+02,6.352936E-01,8.969033E+03,9.052638E+03,3.893009E-01,1.457316E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.221180E+03,5.186913E+00,7.305236E+04,7.367327E+04,5.892989E-02,1.899449E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.221180E+02,5.042840E-01,7.099658E+03,7.159091E+03
07:00:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.470424E+04,2.196204E+00,2.373431E+04,2.402977E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.992069E+00,9.694833E+04,1.001838E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.998454E+01,6.910322E+05,7.018370E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.232289E+00,5.840200E+04,5.838095E+04,3.747560E-01,2.120127E+04,2.162884E+01,2.923159E+05,2.903432E+05,3.747560E-01,6.965540E+03,2.319556E+01,3.289073E+05,3.324596E+05,1.731217E-02,9.794109E+02,4.393460E-01,5.515766E+03,5.321527E+03,1.731217E-02,3.217791E+02,6.353310E-01,8.969906E+03,9.053522E+03,3.891409E-01,1.456962E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.217791E+03,5.187271E+00,7.306085E+04,7.368187E+04,5.892740E-02,1.899394E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.217791E+02,5.043467E-01,7.100892E+03,7.160341E+03
07:01:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.464105E+04,2.196298E+00,2.379882E+04,2.411879E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.001486E+00,9.721350E+04,1.004838E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.008486E+01,6.937698E+05,7.050098E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.243866E+00,5.869734E+04,5.872421E+04,3.747560E-01,2.120127E+04,2.162884E+01,2.923160E+05,2.903433E+05,3.747560E-01,6.947722E+03,2.319553E+01,3.289246E+05,3.324772E+05,1.731217E-02,9.794109E+02,4.393641E-01,5.516024E+03,5.321788E+03,1.731217E-02,3.209560E+02,6.353691E-01,8.971273E+03,9.054907E+03,3.889830E-01,1.456613E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.209560E+03,5.187637E+00,7.307431E+04,7.369551E+04,5.892492E-02,1.899339E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.209560E+02,5.044110E-01,7.102633E+03,7.162104E+03
07:02:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.457785E+04,2.196392E+00,2.386333E+04,2.420739E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.010871E+00,9.747824E+04,1.007823E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.018511E+01,6.965065E+05,7.081721E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.255474E+00,5.899312E+04,5.906720E+04,3.747560E-01,2.120127E+04,2.162884E+01,2.923160E+05,2.903434E+05,3.747560E-01,6.929903E+03,2.319550E+01,3.289420E+05,3.324947E+05,1.731217E-02,9.794109E+02,4.393821E-01,5.516280E+03,5.322047E+03,1.731217E-02,3.201328E+02,6.354079E-01,8.972649E+03,9.056301E+03,3.888271E-01,1.456268E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.201328E+03,5.188012E+00,7.308788E+04,7.370925E+04,5.892246E-02,1.899285E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.201328E+02,5.044769E-01,7.104396E+03,7.163890E+03
07:03:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.451466E+04,2.196486E+00,2.392783E+04,2.429558E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.020225E+00,9.774253E+04,1.010792E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.028529E+01,6.992421E+05,7.113238E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.267120E+00,5.928943E+04,5.941004E+04,3.747560E-01,2.120127E+04,2.162885E+01,2.923161E+05,2.903434E+05,3.747560E-01,6.912085E+03,2.319547E+01,3.289593E+05,3.325123E+05,1.731217E-02,9.794109E+02,4.393998E-01,5.516533E+03,5.322304E+03,1.731217E-02,3.193097E+02,6.354472E-01,8.974033E+03,9.057703E+03,3.886732E-01,1.455928E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.193097E+03,5.188393E+00,7.310156E+04,7.372311E+04,5.892002E-02,1.899231E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.193097E+02,5.045443E-01,7.106181E+03,7.165698E+03
07:04:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.445146E+04,2.196580E+00,2.399235E+04,2.438337E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.029557E+00,9.800651E+04,1.013747E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.038547E+01,7.019779E+05,7.144667E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.278810E+00,5.958636E+04,5.975283E+04,3.747560E-01,2.120127E+04,2.162885E+01,2.923162E+05,2.903435E+05,3.747560E-01,6.894267E+03,2.319543E+01,3.289767E+05,3.325299E+05,1.731217E-02,9.794109E+02,4.394174E-01,5.516784E+03,5.322558E+03,1.731217E-02,3.184866E+02,6.354871E-01,8.975425E+03,9.059113E+03,3.885214E-01,1.455593E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.184866E+03,5.188782E+00,7.311534E+04,7.373706E+04,5.891760E-02,1.899177E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.184866E+02,5.046132E-01,7.107987E+03,7.167527E+03
07:05:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.438827E+04,2.196676E+00,2.405687E+04,2.447078E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.038976E+00,9.827172E+04,1.016706E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.048669E+01,7.047281E+05,7.176170E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.290648E+00,5.988534E+04,6.009721E+04,3.747560E-01,2.120127E+04,2.162886E+01,2.923163E+05,2.903436E+05,3.747560E-01,6.876448E+03,2.319540E+01,3.289941E+05,3.325475E+05,1.731217E-02,9.794109E+02,4.394348E-01,5.517033E+03,5.322810E+03,1.731217E-02,3.176634E+02,6.355274E-01,8.976824E+03,9.060530E+03,3.883716E-01,1.455261E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.176634E+03,5.189176E+00,7.312920E+04,7.375110E+04,5.891520E-02,1.899124E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.176634E+02,5.046835E-01,7.109813E+03,7.169377E+03
07:06:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.432507E+04,2.196772E+00,2.412141E+04,2.455782E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.048392E+00,9.853688E+04,1.019656E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.058810E+01,7.074810E+05,7.207619E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.302556E+00,6.018531E+04,6.044202E+04,3.747560E-01,2.120127E+04,2.162886E+01,2.923163E+05,2.903437E+05,3.747560E-01,6.858630E+03,2.319537E+01,3.290114E+05,3.325651E+05,1.731217E-02,9.794109E+02,4.394520E-01,5.517278E+03,5.323059E+03,1.731217E-02,3.168403E+02,6.355682E-01,8.978229E+03,9.061953E+03,3.882238E-01,1.454935E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.168403E+03,5.189577E+00,7.314314E+04,7.376523E+04,5.891281E-02,1.899072E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.168403E+02,5.047551E-01,7.111658E+03,7.171246E+03
07:07:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.426188E+04,2.196869E+00,2.418596E+04,2.464449E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.057795E+00,9.880186E+04,1.022594E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.068960E+01,7.102350E+05,7.239000E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.314525E+00,6.048613E+04,6.078711E+04,3.747560E-01,2.120127E+04,2.162887E+01,2.923164E+05,2.903437E+05,3.747560E-01,6.840812E+03,2.319534E+01,3.290288E+05,3.325827E+05,1.731217E-02,9.794109E+02,4.394691E-01,5.517522E+03,5.323305E+03,1.731217E-02,3.160172E+02,6.356094E-01,8.979640E+03,9.063383E+03,3.880780E-01,1.454612E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.160172E+03,5.189982E+00,7.315716E+04,7.377943E+04,5.891044E-02,1.899019E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.160172E+02,5.048281E-01,7.113523E+03,7.173135E+03
07:08:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.419868E+04,2.196966E+00,2.425051E+04,2.473079E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.067183E+00,9.906663E+04,1.025522E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.079116E+01,7.129901E+05,7.270313E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.326565E+00,6.078794E+04,6.113267E+04,3.747560E-01,2.120127E+04,2.162888E+01,2.923165E+05,2.903438E+05,3.747560E-01,6.822993E+03,2.319531E+01,3.290462E+05,3.326003E+05,1.731217E-02,9.794109E+02,4.394860E-01,5.517762E+03,5.323549E+03,1.731217E-02,3.151940E+02,6.356510E-01,8.981057E+03,9.064817E+03,3.879342E-01,1.454294E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.151940E+03,5.190393E+00,7.317125E+04,7.379370E+04,5.890809E-02,1.898967E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.151940E+02,5.049024E-01,7.115406E+03,7.175042E+03
07:09:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.413549E+04,2.197063E+00,2.431506E+04,2.481673E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.076470E+00,9.932999E+04,1.028427E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.089194E+01,7.157341E+05,7.301426E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.338593E+00,6.108959E+04,6.147738E+04,3.747560E-01,2.120127E+04,2.162888E+01,2.923166E+05,2.903439E+05,3.747560E-01,6.805175E+03,2.319528E+01,3.290636E+05,3.326179E+05,1.731217E-02,9.794109E+02,4.395027E-01,5.518001E+03,5.323790E+03,1.731217E-02,3.143709E+02,6.356929E-01,8.982478E+03,9.066257E+03,3.877923E-01,1.453981E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.143709E+03,5.190808E+00,7.318541E+04,7.380804E+04,5.890576E-02,1.898916E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.143709E+02,5.049780E-01,7.117307E+03,7.176968E+03
07:10:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.407229E+04,2.197162E+00,2.437963E+04,2.490232E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.085664E+00,9.959205E+04,1.031309E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.099197E+01,7.184677E+05,7.332349E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.350602E+00,6.139096E+04,6.182116E+04,3.747560E-01,2.120127E+04,2.162889E+01,2.923166E+05,2.903440E+05,3.747560E-01,6.787357E+03,2.319525E+01,3.290810E+05,3.326355E+05,1.731217E-02,9.794109E+02,4.395192E-01,5.518236E+03,5.324029E+03,1.731217E-02,3.135478E+02,6.357352E-01,8.983905E+03,9.067702E+03,3.876524E-01,1.453672E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.135478E+03,5.191229E+00,7.319964E+04,7.382245E+04,5.890344E-02,1.898864E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.135478E+02,5.050548E-01,7.119227E+03,7.178913E+03
07:11:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.400910E+04,2.197261E+00,2.444420E+04,2.498757E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.094770E+00,9.985288E+04,1.034171E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.109130E+01,7.211915E+05,7.363089E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.362590E+00,6.169205E+04,6.216399E+04,3.747560E-01,2.120127E+04,2.162889E+01,2.923167E+05,2.903440E+05,3.747560E-01,6.769538E+03,2.319522E+01,3.290984E+05,3.326531E+05,1.731217E-02,9.794109E+02,4.395355E-01,5.518470E+03,5.324265E+03,1.731217E-02,3.127246E+02,6.357779E-01,8.985336E+03,9.069152E+03,3.875145E-01,1.453367E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.127246E+03,5.191653E+00,7.321393E+04,7.383693E+04,5.890115E-02,1.898814E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.127246E+02,5.051330E-01,7.121165E+03,7.180876E+03
07:12:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.394590E+04,2.197361E+00,2.450880E+04,2.507246E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.103789E+00,1.001125E+05,1.037012E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.118992E+01,7.239055E+05,7.393646E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.374558E+00,6.199286E+04,6.250584E+04,3.747560E-01,2.120127E+04,2.162890E+01,2.923168E+05,2.903441E+05,3.747560E-01,6.751720E+03,2.319519E+01,3.291158E+05,3.326708E+05,1.731217E-02,9.794109E+02,4.395517E-01,5.518700E+03,5.324499E+03,1.731217E-02,3.119015E+02,6.358209E-01,8.986773E+03,9.070607E+03,3.873784E-01,1.453066E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.119015E+03,5.192083E+00,7.322829E+04,7.385147E+04,5.889887E-02,1.898763E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.119015E+02,5.052123E-01,7.123121E+03,7.182857E+03
07:13:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.388271E+04,2.197462E+00,2.457340E+04,2.515705E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.112723E+00,1.003709E+05,1.039833E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.128786E+01,7.266098E+05,7.424032E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.386504E+00,6.229336E+04,6.284681E+04,3.747560E-01,2.120127E+04,2.162890E+01,2.923169E+05,2.903442E+05,3.747560E-01,6.733902E+03,2.319516E+01,3.291332E+05,3.326884E+05,1.731217E-02,9.794109E+02,4.395677E-01,5.518929E+03,5.324730E+03,1.731217E-02,3.110784E+02,6.358642E-01,8.988214E+03,9.072067E+03,3.872442E-01,1.452769E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.110784E+03,5.192516E+00,7.324271E+04,7.386608E+04,5.889660E-02,1.898713E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.110784E+02,5.052930E-01,7.125095E+03,7.184856E+03
07:14:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.381951E+04,2.197564E+00,2.463801E+04,2.524132E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.121566E+00,1.006281E+05,1.042635E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.138506E+01,7.293039E+05,7.454237E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.398430E+00,6.259358E+04,6.318688E+04,3.747560E-01,2.120127E+04,2.162891E+01,2.923170E+05,2.903443E+05,3.747560E-01,6.716083E+03,2.319513E+01,3.291506E+05,3.327060E+05,1.731217E-02,9.794109E+02,4.395835E-01,5.519155E+03,5.324959E+03,1.731217E-02,3.102552E+02,6.359078E-01,8.989660E+03,9.073532E+03,3.871119E-01,1.452477E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.102552E+03,5.192954E+00,7.325719E+04,7.388074E+04,5.889436E-02,1.898664E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.102552E+02,5.053749E-01,7.127087E+03,7.186874E+03
07:15:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.375632E+04,2.197666E+00,2.470263E+04,2.532526E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.130317E+00,1.008840E+05,1.045416E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.148151E+01,7.319875E+05,7.484262E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.410336E+00,6.289352E+04,6.352607E+04,3.747560E-01,2.120127E+04,2.162892E+01,2.923171E+05,2.903444E+05,3.747560E-01,6.698265E+03,2.319510E+01,3.291680E+05,3.327237E+05,1.731217E-02,9.794109E+02,4.395992E-01,5.519378E+03,5.325185E+03,1.731217E-02,3.094321E+02,6.359518E-01,8.991111E+03,9.075002E+03,3.869814E-01,1.452188E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.094321E+03,5.193397E+00,7.327173E+04,7.389547E+04,5.889213E-02,1.898614E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.094321E+02,5.054580E-01,7.129096E+03,7.188909E+03
07:16:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.369312E+04,2.197769E+00,2.476727E+04,2.540889E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.138982E+00,1.011386E+05,1.048178E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.157725E+01,7.346612E+05,7.514116E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.422219E+00,6.319315E+04,6.386435E+04,3.747560E-01,2.120127E+04,2.162892E+01,2.923171E+05,2.903445E+05,3.747560E-01,6.680446E+03,2.319508E+01,3.291854E+05,3.327413E+05,1.731217E-02,9.794109E+02,4.396147E-01,5.519599E+03,5.325409E+03,1.731217E-02,3.086090E+02,6.359962E-01,8.992567E+03,9.076476E+03,3.868527E-01,1.451904E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.086090E+03,5.193843E+00,7.328634E+04,7.391027E+04,5.888992E-02,1.898566E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.086090E+02,5.055424E-01,7.131123E+03,7.190962E+03
07:17:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.362993E+04,2.197873E+00,2.483191E+04,2.549222E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.147563E+00,1.013921E+05,1.050922E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.167229E+01,7.373252E+05,7.543801E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.434079E+00,6.349243E+04,6.420171E+04,3.747560E-01,2.120127E+04,2.162893E+01,2.923172E+05,2.903446E+05,3.747560E-01,6.662628E+03,2.319505E+01,3.292028E+05,3.327590E+05,1.731217E-02,9.794109E+02,4.396300E-01,5.519817E+03,5.325630E+03,1.731217E-02,3.077858E+02,6.360408E-01,8.994027E+03,9.077955E+03,3.867259E-01,1.451623E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.077858E+03,5.194294E+00,7.330100E+04,7.392512E+04,5.888773E-02,1.898517E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.077858E+02,5.056280E-01,7.133168E+03,7.193033E+03
07:18:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.356673E+04,2.197978E+00,2.489657E+04,2.557526E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.156059E+00,1.016445E+05,1.053647E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.176664E+01,7.399795E+05,7.573321E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.445914E+00,6.379138E+04,6.453816E+04,3.747560E-01,2.120127E+04,2.162893E+01,2.923173E+05,2.903447E+05,3.747560E-01,6.644810E+03,2.319502E+01,3.292203E+05,3.327766E+05,1.731217E-02,9.794109E+02,4.396451E-01,5.520034E+03,5.325849E+03,1.731217E-02,3.069627E+02,6.360857E-01,8.995491E+03,9.079438E+03,3.866008E-01,1.451347E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.069627E+03,5.194749E+00,7.331572E+04,7.394003E+04,5.888555E-02,1.898469E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.069627E+02,5.057148E-01,7.135230E+03,7.195122E+03
07:19:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.350353E+04,2.198084E+00,2.496125E+04,2.565801E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.164473E+00,1.018956E+05,1.056355E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.186031E+01,7.426242E+05,7.602678E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.457725E+00,6.409000E+04,6.487372E+04,3.747560E-01,2.120127E+04,2.162894E+01,2.923174E+05,2.903447E+05,3.747560E-01,6.626991E+03,2.319499E+01,3.292377E+05,3.327943E+05,1.731217E-02,9.794109E+02,4.396601E-01,5.520247E+03,5.326066E+03,1.731217E-02,3.061395E+02,6.361309E-01,8.996960E+03,9.080925E+03,3.864775E-01,1.451074E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.061395E+03,5.195207E+00,7.333049E+04,7.395500E+04,5.888339E-02,1.898421E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.061395E+02,5.058028E-01,7.137309E+03,7.197228E+03
07:20:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.344034E+04,2.198191E+00,2.502594E+04,2.574047E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.172799E+00,1.021456E+05,1.059044E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.195324E+01,7.452587E+05,7.631868E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.469514E+00,6.438831E+04,6.520843E+04,3.747560E-01,2.120127E+04,2.162895E+01,2.923175E+05,2.903448E+05,3.747560E-01,6.609173E+03,2.319497E+01,3.292551E+05,3.328119E+05,1.731217E-02,9.794109E+02,4.396749E-01,5.520459E+03,5.326280E+03,1.731217E-02,3.053164E+02,6.361765E-01,8.998432E+03,9.082417E+03,3.863559E-01,1.450805E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.053164E+03,5.195670E+00,7.334533E+04,7.397002E+04,5.888125E-02,1.898374E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.053164E+02,5.058920E-01,7.139405E+03,7.199351E+03
07:21:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.337714E+04,2.198298E+00,2.509063E+04,2.582264E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.181037E+00,1.023943E+05,1.061716E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.204544E+01,7.478829E+05,7.660890E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.481282E+00,6.468632E+04,6.554232E+04,3.747560E-01,2.120127E+04,2.162895E+01,2.923176E+05,2.903449E+05,3.747560E-01,6.591355E+03,2.319494E+01,3.292726E+05,3.328296E+05,1.731217E-02,9.794109E+02,4.396896E-01,5.520668E+03,5.326492E+03,1.731217E-02,3.044933E+02,6.362223E-01,8.999909E+03,9.083913E+03,3.862360E-01,1.450540E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.044933E+03,5.196136E+00,7.336021E+04,7.398510E+04,5.887913E-02,1.898327E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.044933E+02,5.059824E-01,7.141518E+03,7.201491E+03
07:22:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.331395E+04,2.198407E+00,2.515534E+04,2.590454E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.189191E+00,1.026418E+05,1.064370E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.213694E+01,7.504974E+05,7.689754E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.493026E+00,6.498401E+04,6.587536E+04,3.747560E-01,2.120127E+04,2.162896E+01,2.923177E+05,2.903450E+05,3.747560E-01,6.573536E+03,2.319491E+01,3.292900E+05,3.328473E+05,1.731217E-02,9.794109E+02,4.397041E-01,5.520875E+03,5.326701E+03,1.731217E-02,3.036701E+02,6.362684E-01,9.001390E+03,9.085413E+03,3.861178E-01,1.450279E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.036701E+03,5.196606E+00,7.337515E+04,7.400023E+04,5.887702E-02,1.898280E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.036701E+02,5.060740E-01,7.143647E+03,7.203648E+03
07:23:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.325075E+04,2.198517E+00,2.522006E+04,2.598617E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.197265E+00,1.028882E+05,1.067008E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.222777E+01,7.531025E+05,7.718464E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.504747E+00,6.528136E+04,6.620756E+04,3.747560E-01,2.120127E+04,2.162897E+01,2.923178E+05,2.903451E+05,3.747560E-01,6.555718E+03,2.319489E+01,3.293074E+05,3.328649E+05,1.731217E-02,9.794109E+02,4.397184E-01,5.521079E+03,5.326909E+03,1.731217E-02,3.028470E+02,6.363147E-01,9.002874E+03,9.086917E+03,3.860012E-01,1.450021E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.028470E+03,5.197080E+00,7.339014E+04,7.401541E+04,5.887493E-02,1.898234E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.028470E+02,5.061667E-01,7.145794E+03,7.205822E+03
07:24:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.318756E+04,2.198627E+00,2.528481E+04,2.606754E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.205259E+00,1.031335E+05,1.069629E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.231793E+01,7.556983E+05,7.747023E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.516445E+00,6.557839E+04,6.653893E+04,3.747560E-01,2.120127E+04,2.162897E+01,2.923179E+05,2.903452E+05,3.747560E-01,6.537900E+03,2.319486E+01,3.293249E+05,3.328826E+05,1.731217E-02,9.794109E+02,4.397326E-01,5.521281E+03,5.327113E+03,1.731217E-02,3.020239E+02,6.363613E-01,9.004362E+03,9.088424E+03,3.858863E-01,1.449767E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.020239E+03,5.197557E+00,7.340517E+04,7.403064E+04,5.887286E-02,1.898188E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.020239E+02,5.062606E-01,7.147956E+03,7.208013E+03
07:25:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.312436E+04,2.198739E+00,2.534956E+04,2.614866E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.213175E+00,1.033777E+05,1.072235E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.240743E+01,7.582849E+05,7.775434E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.528119E+00,6.587511E+04,6.686950E+04,3.747560E-01,2.120127E+04,2.162898E+01,2.923180E+05,2.903453E+05,3.747560E-01,6.520081E+03,2.319484E+01,3.293423E+05,3.329003E+05,1.731217E-02,9.794109E+02,4.397466E-01,5.521481E+03,5.327316E+03,1.731217E-02,3.012007E+02,6.364082E-01,9.005854E+03,9.089935E+03,3.857730E-01,1.449517E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.012007E+03,5.198037E+00,7.342026E+04,7.404592E+04,5.887080E-02,1.898143E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.012007E+02,5.063556E-01,7.150135E+03,7.210220E+03
07:26:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.306117E+04,2.198852E+00,2.541433E+04,2.622951E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.221008E+00,1.036208E+05,1.074825E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.249623E+01,7.608616E+05,7.803691E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.539773E+00,6.617152E+04,6.719929E+04,3.747560E-01,2.120127E+04,2.162899E+01,2.923181E+05,2.903454E+05,3.747560E-01,6.502263E+03,2.319481E+01,3.293598E+05,3.329180E+05,1.731217E-02,9.794109E+02,4.397604E-01,5.521679E+03,5.327516E+03,1.731217E-02,3.003776E+02,6.364553E-01,9.007349E+03,9.091449E+03,3.856613E-01,1.449270E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,3.003776E+03,5.198521E+00,7.343539E+04,7.406125E+04,5.886876E-02,1.898098E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,3.003776E+02,5.064517E-01,7.152330E+03,7.212443E+03
07:27:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.299797E+04,2.198966E+00,2.547911E+04,2.631012E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.228755E+00,1.038626E+05,1.077398E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.258431E+01,7.634284E+05,7.831793E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.551405E+00,6.646764E+04,6.752833E+04,3.747560E-01,2.120127E+04,2.162899E+01,2.923182E+05,2.903455E+05,3.747560E-01,6.484445E+03,2.319479E+01,3.293773E+05,3.329356E+05,1.731217E-02,9.794109E+02,4.397741E-01,5.521875E+03,5.327714E+03,1.731217E-02,2.995545E+02,6.365026E-01,9.008847E+03,9.092967E+03,3.855512E-01,1.449026E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.995545E+03,5.199008E+00,7.345057E+04,7.407663E+04,5.886674E-02,1.898053E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.995545E+02,5.065490E-01,7.154541E+03,7.214682E+03
07:28:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.293478E+04,2.199080E+00,2.554390E+04,2.639048E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.236425E+00,1.041034E+05,1.079955E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.267174E+01,7.659859E+05,7.859752E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.563015E+00,6.676345E+04,6.785660E+04,3.747560E-01,2.120127E+04,2.162900E+01,2.923183E+05,2.903456E+05,3.747560E-01,6.466626E+03,2.319476E+01,3.293947E+05,3.329533E+05,1.731217E-02,9.794109E+02,4.397877E-01,5.522068E+03,5.327910E+03,1.731217E-02,2.987313E+02,6.365501E-01,9.010349E+03,9.094488E+03,3.854426E-01,1.448786E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.987313E+03,5.199498E+00,7.346580E+04,7.409204E+04,5.886473E-02,1.898009E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.987313E+02,5.066473E-01,7.156767E+03,7.216937E+03
07:29:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.287158E+04,2.199196E+00,2.560872E+04,2.647061E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.244019E+00,1.043431E+05,1.082499E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.275852E+01,7.685345E+05,7.887571E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.574603E+00,6.705894E+04,6.818411E+04,3.747560E-01,2.120127E+04,2.162901E+01,2.923184E+05,2.903457E+05,3.747560E-01,6.448808E+03,2.319474E+01,3.294122E+05,3.329710E+05,1.731217E-02,9.794109E+02,4.398011E-01,5.522259E+03,5.328103E+03,1.731217E-02,2.979082E+02,6.365979E-01,9.011853E+03,9.096012E+03,3.853356E-01,1.448550E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.979082E+03,5.199991E+00,7.348106E+04,7.410751E+04,5.886274E-02,1.897965E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.979082E+02,5.067467E-01,7.159008E+03,7.219208E+03
07:30:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.280839E+04,2.199313E+00,2.567354E+04,2.655048E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.251538E+00,1.045818E+05,1.085027E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.284467E+01,7.710743E+05,7.915248E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.586168E+00,6.735412E+04,6.851082E+04,3.747560E-01,2.120127E+04,2.162901E+01,2.923185E+05,2.903458E+05,3.747560E-01,6.430989E+03,2.319471E+01,3.294297E+05,3.329887E+05,1.731217E-02,9.794109E+02,4.398143E-01,5.522448E+03,5.328295E+03,1.731217E-02,2.970851E+02,6.366458E-01,9.013361E+03,9.097538E+03,3.852300E-01,1.448316E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.970851E+03,5.200487E+00,7.349637E+04,7.412301E+04,5.886077E-02,1.897921E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.970851E+02,5.068472E-01,7.161265E+03,7.221494E+03
