Time,CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
07:31:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.274519E+04,2.199431E+00,2.573839E+04,2.663015E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.258984E+00,1.048195E+05,1.087542E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.293020E+01,7.736054E+05,7.942796E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.597711E+00,6.764900E+04,6.883684E+04,3.747560E-01,2.120127E+04,2.162902E+01,2.923186E+05,2.903459E+05,3.747560E-01,6.413171E+03,2.319469E+01,3.294471E+05,3.330064E+05,1.731217E-02,9.794109E+02,4.398274E-01,5.522635E+03,5.328484E+03,1.731217E-02,2.962619E+02,6.366940E-01,9.014871E+03,9.099068E+03,3.851259E-01,1.448086E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.962619E+03,5.200985E+00,7.351172E+04,7.413856E+04,5.885881E-02,1.897878E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.962619E+02,5.069487E-01,7.163537E+03,7.223795E+03
07:32:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.268200E+04,2.199550E+00,2.580325E+04,2.670959E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.266352E+00,1.050560E+05,1.090042E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.301506E+01,7.761272E+05,7.970203E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.609234E+00,6.794359E+04,6.916216E+04,3.747560E-01,2.120127E+04,2.162903E+01,2.923187E+05,2.903460E+05,3.747560E-01,6.395353E+03,2.319466E+01,3.294646E+05,3.330241E+05,1.731217E-02,9.794109E+02,4.398404E-01,5.522820E+03,5.328671E+03,1.731217E-02,2.954388E+02,6.367423E-01,9.016384E+03,9.100600E+03,3.850233E-01,1.447859E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.954388E+03,5.201487E+00,7.352710E+04,7.415414E+04,5.885687E-02,1.897835E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.954388E+02,5.070513E-01,7.165824E+03,7.226111E+03
07:33:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.261880E+04,2.199670E+00,2.586812E+04,2.678881E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.273639E+00,1.052914E+05,1.092527E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.309925E+01,7.786394E+05,7.997469E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.620737E+00,6.823790E+04,6.948678E+04,3.747560E-01,2.120127E+04,2.162904E+01,2.923188E+05,2.903461E+05,3.747560E-01,6.377534E+03,2.319464E+01,3.294821E+05,3.330418E+05,1.731217E-02,9.794109E+02,4.398532E-01,5.523002E+03,5.328856E+03,1.731217E-02,2.946157E+02,6.367908E-01,9.017899E+03,9.102135E+03,3.849221E-01,1.447636E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.946157E+03,5.201991E+00,7.354253E+04,7.416976E+04,5.885495E-02,1.897792E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.946157E+02,5.071549E-01,7.168125E+03,7.228442E+03
07:34:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.255561E+04,2.199792E+00,2.593300E+04,2.686782E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.280854E+00,1.055259E+05,1.094998E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.318281E+01,7.811430E+05,8.024605E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.632218E+00,6.853191E+04,6.981072E+04,3.747560E-01,2.120127E+04,2.162904E+01,2.923189E+05,2.903462E+05,3.747560E-01,6.359716E+03,2.319462E+01,3.294996E+05,3.330596E+05,1.731217E-02,9.794109E+02,4.398658E-01,5.523183E+03,5.329039E+03,1.731217E-02,2.937925E+02,6.368395E-01,9.019417E+03,9.103673E+03,3.848223E-01,1.447415E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.937925E+03,5.202498E+00,7.355799E+04,7.418542E+04,5.885304E-02,1.897750E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.937925E+02,5.072595E-01,7.170441E+03,7.230788E+03
07:35:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.249241E+04,2.199914E+00,2.599791E+04,2.694661E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.287999E+00,1.057593E+05,1.097457E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.326577E+01,7.836383E+05,8.051615E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.643679E+00,6.882564E+04,7.013396E+04,3.747560E-01,2.120127E+04,2.162905E+01,2.923190E+05,2.903463E+05,3.747560E-01,6.341898E+03,2.319459E+01,3.295171E+05,3.330773E+05,1.731217E-02,9.794109E+02,4.398783E-01,5.523361E+03,5.329220E+03,1.731217E-02,2.929694E+02,6.368884E-01,9.020937E+03,9.105213E+03,3.847239E-01,1.447197E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.929694E+03,5.203007E+00,7.357348E+04,7.420112E+04,5.885115E-02,1.897708E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.929694E+02,5.073651E-01,7.172771E+03,7.233148E+03
07:36:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.242922E+04,2.200038E+00,2.606283E+04,2.702520E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.295075E+00,1.059918E+05,1.099903E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.334815E+01,7.861254E+05,8.078502E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.655119E+00,6.911907E+04,7.045653E+04,3.747560E-01,2.120127E+04,2.162906E+01,2.923191E+05,2.903464E+05,3.747560E-01,6.324079E+03,2.319457E+01,3.295346E+05,3.330950E+05,1.731217E-02,9.794109E+02,4.398907E-01,5.523538E+03,5.329399E+03,1.731217E-02,2.921463E+02,6.369374E-01,9.022460E+03,9.106755E+03,3.846269E-01,1.446983E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.921463E+03,5.203518E+00,7.358901E+04,7.421685E+04,5.884927E-02,1.897667E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.921463E+02,5.074717E-01,7.175115E+03,7.235522E+03
07:37:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.236602E+04,2.200163E+00,2.612777E+04,2.710359E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.302083E+00,1.062233E+05,1.102336E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.342995E+01,7.886044E+05,8.105268E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.666539E+00,6.941223E+04,7.077844E+04,3.747560E-01,2.120127E+04,2.162906E+01,2.923192E+05,2.903465E+05,3.747560E-01,6.306261E+03,2.319455E+01,3.295521E+05,3.331127E+05,1.731217E-02,9.794109E+02,4.399029E-01,5.523712E+03,5.329575E+03,1.731217E-02,2.913231E+02,6.369865E-01,9.023984E+03,9.108299E+03,3.845312E-01,1.446771E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.913231E+03,5.204032E+00,7.360458E+04,7.423262E+04,5.884741E-02,1.897626E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.913231E+02,5.075793E-01,7.177473E+03,7.237911E+03
07:38:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.230283E+04,2.200288E+00,2.619272E+04,2.718178E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.309018E+00,1.064538E+05,1.104756E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.351112E+01,7.910746E+05,8.131907E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.677940E+00,6.970512E+04,7.109972E+04,3.747560E-01,2.120127E+04,2.162907E+01,2.923193E+05,2.903467E+05,3.747560E-01,6.288443E+03,2.319453E+01,3.295696E+05,3.331304E+05,1.731217E-02,9.794109E+02,4.399150E-01,5.523885E+03,5.329750E+03,1.731217E-02,2.905000E+02,6.370358E-01,9.025511E+03,9.109845E+03,3.844368E-01,1.446563E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.905000E+03,5.204548E+00,7.362017E+04,7.424841E+04,5.884557E-02,1.897585E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.905000E+02,5.076878E-01,7.179845E+03,7.240314E+03
07:39:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.223963E+04,2.200415E+00,2.625769E+04,2.725977E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.315879E+00,1.066833E+05,1.107163E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.359166E+01,7.935360E+05,8.158418E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.689323E+00,6.999775E+04,7.142038E+04,3.747560E-01,2.120127E+04,2.162908E+01,2.923194E+05,2.903468E+05,3.747560E-01,6.270624E+03,2.319450E+01,3.295871E+05,3.331482E+05,1.731217E-02,9.794109E+02,4.399270E-01,5.524055E+03,5.329923E+03,1.731217E-02,2.896769E+02,6.370852E-01,9.027039E+03,9.111393E+03,3.843438E-01,1.446357E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.896769E+03,5.205066E+00,7.363580E+04,7.426424E+04,5.884374E-02,1.897545E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.896769E+02,5.077973E-01,7.182231E+03,7.242730E+03
07:40:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.217643E+04,2.200544E+00,2.632267E+04,2.733758E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.322673E+00,1.069119E+05,1.109558E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.367162E+01,7.959893E+05,8.184812E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.700686E+00,7.029012E+04,7.174043E+04,3.747560E-01,2.120127E+04,2.162909E+01,2.923195E+05,2.903469E+05,3.747560E-01,6.252806E+03,2.319448E+01,3.296046E+05,3.331659E+05,1.731217E-02,9.794109E+02,4.399388E-01,5.524224E+03,5.330093E+03,1.731217E-02,2.888537E+02,6.371348E-01,9.028569E+03,9.112943E+03,3.842520E-01,1.446154E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.888537E+03,5.205587E+00,7.365146E+04,7.428010E+04,5.884193E-02,1.897505E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.888537E+02,5.079078E-01,7.184630E+03,7.245160E+03
07:41:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.211324E+04,2.200673E+00,2.638767E+04,2.741519E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.329402E+00,1.071395E+05,1.111942E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.375103E+01,7.984350E+05,8.211094E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.712031E+00,7.058222E+04,7.205987E+04,3.747560E-01,2.120127E+04,2.162909E+01,2.923196E+05,2.903470E+05,3.747560E-01,6.234988E+03,2.319446E+01,3.296221E+05,3.331836E+05,1.731217E-02,9.794109E+02,4.399505E-01,5.524390E+03,5.330262E+03,1.731217E-02,2.880306E+02,6.371845E-01,9.030101E+03,9.114495E+03,3.841615E-01,1.445954E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.880306E+03,5.206109E+00,7.366714E+04,7.429599E+04,5.884013E-02,1.897465E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.880306E+02,5.080192E-01,7.187042E+03,7.247604E+03
07:42:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.205004E+04,2.200804E+00,2.645269E+04,2.749263E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.336069E+00,1.073663E+05,1.114314E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.382990E+01,8.008731E+05,8.237266E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.723358E+00,7.087408E+04,7.237871E+04,3.747560E-01,2.120127E+04,2.162910E+01,2.923197E+05,2.903471E+05,3.747560E-01,6.217169E+03,2.319444E+01,3.296396E+05,3.332014E+05,1.731217E-02,9.794109E+02,4.399620E-01,5.524555E+03,5.330429E+03,1.731217E-02,2.872075E+02,6.372343E-01,9.031635E+03,9.116048E+03,3.840722E-01,1.445757E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.872075E+03,5.206633E+00,7.368285E+04,7.431190E+04,5.883835E-02,1.897425E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.872075E+02,5.081315E-01,7.189468E+03,7.250061E+03
07:43:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.198685E+04,2.200936E+00,2.651773E+04,2.756989E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.342674E+00,1.075922E+05,1.116675E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.390825E+01,8.033038E+05,8.263330E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.734667E+00,7.116568E+04,7.269697E+04,3.747560E-01,2.120127E+04,2.162911E+01,2.923198E+05,2.903472E+05,3.747560E-01,6.199351E+03,2.319442E+01,3.296571E+05,3.332191E+05,1.731217E-02,9.794109E+02,4.399734E-01,5.524718E+03,5.330594E+03,1.731217E-02,2.863843E+02,6.372842E-01,9.033170E+03,9.117603E+03,3.839842E-01,1.445562E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.863843E+03,5.207160E+00,7.369859E+04,7.432785E+04,5.883658E-02,1.897386E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.863843E+02,5.082447E-01,7.191907E+03,7.252531E+03
07:44:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.192365E+04,2.201069E+00,2.658278E+04,2.764697E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.349212E+00,1.078171E+05,1.119024E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.398601E+01,8.057264E+05,8.289279E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.745959E+00,7.145705E+04,7.301468E+04,3.747560E-01,2.120127E+04,2.162912E+01,2.923199E+05,2.903473E+05,3.747560E-01,6.181532E+03,2.319440E+01,3.296746E+05,3.332369E+05,1.731217E-02,9.794109E+02,4.399847E-01,5.524879E+03,5.330757E+03,1.731217E-02,2.855612E+02,6.373341E-01,9.034706E+03,9.119160E+03,3.838973E-01,1.445370E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.855612E+03,5.207688E+00,7.371436E+04,7.434382E+04,5.883483E-02,1.897348E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.855612E+02,5.083588E-01,7.194358E+03,7.255014E+03
07:45:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.186046E+04,2.201203E+00,2.664785E+04,2.772388E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.355681E+00,1.080411E+05,1.121362E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.406318E+01,8.081408E+05,8.315114E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.757236E+00,7.174820E+04,7.333185E+04,3.747560E-01,2.120127E+04,2.162913E+01,2.923200E+05,2.903474E+05,3.747560E-01,6.163714E+03,2.319438E+01,3.296922E+05,3.332546E+05,1.731217E-02,9.794109E+02,4.399959E-01,5.525038E+03,5.330918E+03,1.731217E-02,2.847381E+02,6.373842E-01,9.036244E+03,9.120718E+03,3.838117E-01,1.445181E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.847381E+03,5.208217E+00,7.373015E+04,7.435981E+04,5.883310E-02,1.897309E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.847381E+02,5.084738E-01,7.196822E+03,7.257510E+03
07:46:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.179726E+04,2.201338E+00,2.671293E+04,2.780062E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.362089E+00,1.082643E+05,1.123689E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.413983E+01,8.105479E+05,8.340844E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.768495E+00,7.203911E+04,7.364848E+04,3.747560E-01,2.120127E+04,2.162913E+01,2.923202E+05,2.903475E+05,3.747560E-01,6.145896E+03,2.319436E+01,3.297097E+05,3.332724E+05,1.731217E-02,9.794109E+02,4.400069E-01,5.525196E+03,5.331078E+03,1.731217E-02,2.839149E+02,6.374344E-01,9.037783E+03,9.122277E+03,3.837272E-01,1.444994E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.839149E+03,5.208749E+00,7.374596E+04,7.437583E+04,5.883138E-02,1.897271E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.839149E+02,5.085896E-01,7.199298E+03,7.260018E+03
07:47:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.173407E+04,2.201475E+00,2.677804E+04,2.787720E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.368440E+00,1.084866E+05,1.126006E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.421598E+01,8.129480E+05,8.366475E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.779739E+00,7.232981E+04,7.396457E+04,3.747560E-01,2.120127E+04,2.162914E+01,2.923203E+05,2.903476E+05,3.747560E-01,6.128077E+03,2.319434E+01,3.297272E+05,3.332901E+05,1.731217E-02,9.794109E+02,4.400178E-01,5.525351E+03,5.331236E+03,1.731217E-02,2.830918E+02,6.374847E-01,9.039324E+03,9.123837E+03,3.836438E-01,1.444810E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.830918E+03,5.209282E+00,7.376180E+04,7.439187E+04,5.882967E-02,1.897234E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.830918E+02,5.087064E-01,7.201787E+03,7.262539E+03
07:48:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.167087E+04,2.201613E+00,2.684316E+04,2.795360E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.374733E+00,1.087082E+05,1.128312E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.429164E+01,8.153412E+05,8.392003E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.790967E+00,7.262028E+04,7.428011E+04,3.747560E-01,2.120127E+04,2.162915E+01,2.923204E+05,2.903478E+05,3.747560E-01,6.110259E+03,2.319432E+01,3.297448E+05,3.333079E+05,1.731217E-02,9.794109E+02,4.400286E-01,5.525505E+03,5.331391E+03,1.731217E-02,2.822687E+02,6.375350E-01,9.040865E+03,9.125398E+03,3.835616E-01,1.444628E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.822687E+03,5.209817E+00,7.377766E+04,7.440793E+04,5.882798E-02,1.897196E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.822687E+02,5.088240E-01,7.204288E+03,7.265072E+03
07:49:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.160768E+04,2.201752E+00,2.690830E+04,2.802986E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.380971E+00,1.089290E+05,1.130610E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.436682E+01,8.177277E+05,8.417441E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.802180E+00,7.291054E+04,7.459519E+04,3.747560E-01,2.120127E+04,2.162916E+01,2.923205E+05,2.903479E+05,3.747560E-01,6.092441E+03,2.319430E+01,3.297623E+05,3.333256E+05,1.731217E-02,9.794109E+02,4.400392E-01,5.525657E+03,5.331545E+03,1.731217E-02,2.814455E+02,6.375855E-01,9.042408E+03,9.126961E+03,3.834805E-01,1.444449E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.814455E+03,5.210353E+00,7.379354E+04,7.442402E+04,5.882631E-02,1.897159E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.814455E+02,5.089424E-01,7.206801E+03,7.267618E+03
07:50:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.154448E+04,2.201892E+00,2.697345E+04,2.810596E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.387147E+00,1.091489E+05,1.132897E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.444147E+01,8.201069E+05,8.442777E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.813379E+00,7.320061E+04,7.490979E+04,3.747560E-01,2.120127E+04,2.162916E+01,2.923206E+05,2.903480E+05,3.747560E-01,6.074622E+03,2.319428E+01,3.297798E+05,3.333434E+05,1.731217E-02,9.794109E+02,4.400498E-01,5.525808E+03,5.331698E+03,1.731217E-02,2.806224E+02,6.376359E-01,9.043951E+03,9.128524E+03,3.834005E-01,1.444272E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.806224E+03,5.210890E+00,7.380945E+04,7.444013E+04,5.882465E-02,1.897123E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.806224E+02,5.090617E-01,7.209326E+03,7.270176E+03
07:51:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.148129E+04,2.202034E+00,2.703862E+04,2.818192E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.393262E+00,1.093679E+05,1.135173E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.451558E+01,8.224785E+05,8.468010E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.824564E+00,7.349049E+04,7.522392E+04,3.747560E-01,2.120127E+04,2.162917E+01,2.923207E+05,2.903481E+05,3.747560E-01,6.056804E+03,2.319426E+01,3.297974E+05,3.333612E+05,1.731217E-02,9.794109E+02,4.400602E-01,5.525956E+03,5.331848E+03,1.731217E-02,2.797993E+02,6.376865E-01,9.045496E+03,9.130088E+03,3.833216E-01,1.444097E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.797993E+03,5.211429E+00,7.382537E+04,7.445626E+04,5.882300E-02,1.897086E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.797993E+02,5.091818E-01,7.211863E+03,7.272745E+03
07:52:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.141809E+04,2.202177E+00,2.710381E+04,2.825773E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.399322E+00,1.095862E+05,1.137440E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.458922E+01,8.248436E+05,8.493151E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.835736E+00,7.378018E+04,7.553760E+04,3.747560E-01,2.120127E+04,2.162918E+01,2.923208E+05,2.903482E+05,3.747560E-01,6.038986E+03,2.319424E+01,3.298149E+05,3.333789E+05,1.731217E-02,9.794109E+02,4.400705E-01,5.526103E+03,5.331997E+03,1.731217E-02,2.789761E+02,6.377371E-01,9.047041E+03,9.131654E+03,3.832437E-01,1.443925E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.789761E+03,5.211970E+00,7.384131E+04,7.447240E+04,5.882137E-02,1.897050E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.789761E+02,5.093027E-01,7.214411E+03,7.275326E+03
07:53:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.135490E+04,2.202321E+00,2.716902E+04,2.833339E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.405330E+00,1.098038E+05,1.139699E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.466241E+01,8.272023E+05,8.518205E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.846895E+00,7.406968E+04,7.585082E+04,3.747560E-01,2.120127E+04,2.162919E+01,2.923209E+05,2.903483E+05,3.747560E-01,6.021167E+03,2.319422E+01,3.298325E+05,3.333967E+05,1.731217E-02,9.794109E+02,4.400807E-01,5.526249E+03,5.332144E+03,1.731217E-02,2.781530E+02,6.377878E-01,9.048587E+03,9.133219E+03,3.831669E-01,1.443755E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.781530E+03,5.212511E+00,7.385727E+04,7.448857E+04,5.881976E-02,1.897014E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.781530E+02,5.094244E-01,7.216971E+03,7.277919E+03
07:54:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.129170E+04,2.202466E+00,2.723424E+04,2.840891E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.411287E+00,1.100207E+05,1.141948E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.473516E+01,8.295550E+05,8.543173E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.858041E+00,7.435901E+04,7.616360E+04,3.747560E-01,2.120127E+04,2.162920E+01,2.923211E+05,2.903484E+05,3.747560E-01,6.003349E+03,2.319420E+01,3.298500E+05,3.334145E+05,1.731217E-02,9.794109E+02,4.400908E-01,5.526392E+03,5.332290E+03,1.731217E-02,2.773298E+02,6.378385E-01,9.050134E+03,9.134786E+03,3.830911E-01,1.443588E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.773298E+03,5.213054E+00,7.387324E+04,7.450475E+04,5.881816E-02,1.896979E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.773298E+02,5.095469E-01,7.219542E+03,7.280523E+03
07:55:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.122851E+04,2.202613E+00,2.729949E+04,2.848429E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.417195E+00,1.102368E+05,1.144190E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.480749E+01,8.319016E+05,8.568058E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.869175E+00,7.464817E+04,7.647596E+04,3.747560E-01,2.120127E+04,2.162920E+01,2.923212E+05,2.903486E+05,3.747560E-01,5.985531E+03,2.319418E+01,3.298676E+05,3.334323E+05,1.731217E-02,9.794109E+02,4.401007E-01,5.526534E+03,5.332434E+03,1.731217E-02,2.765067E+02,6.378892E-01,9.051681E+03,9.136353E+03,3.830163E-01,1.443422E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.765067E+03,5.213598E+00,7.388924E+04,7.452095E+04,5.881657E-02,1.896944E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.765067E+02,5.096702E-01,7.222124E+03,7.283139E+03
07:56:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.116531E+04,2.202761E+00,2.736475E+04,2.855954E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.423048E+00,1.104522E+05,1.146422E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.487934E+01,8.342417E+05,8.592853E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.880297E+00,7.493717E+04,7.678791E+04,3.747560E-01,2.120127E+04,2.162921E+01,2.923213E+05,2.903487E+05,3.747560E-01,5.967712E+03,2.319416E+01,3.298851E+05,3.334501E+05,1.731217E-02,9.794109E+02,4.401106E-01,5.526675E+03,5.332576E+03,1.731217E-02,2.756836E+02,6.379400E-01,9.053229E+03,9.137921E+03,3.829425E-01,1.443259E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.756836E+03,5.214143E+00,7.390525E+04,7.453717E+04,5.881499E-02,1.896909E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.756836E+02,5.097942E-01,7.224718E+03,7.285766E+03
07:57:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.110212E+04,2.202910E+00,2.743003E+04,2.863465E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.428846E+00,1.106669E+05,1.148645E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.495070E+01,8.365749E+05,8.617558E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.891409E+00,7.522602E+04,7.709948E+04,3.747560E-01,2.120127E+04,2.162922E+01,2.923214E+05,2.903488E+05,3.747560E-01,5.949894E+03,2.319415E+01,3.299027E+05,3.334679E+05,1.731217E-02,9.794109E+02,4.401203E-01,5.526814E+03,5.332717E+03,1.731217E-02,2.748604E+02,6.379908E-01,9.054777E+03,9.139490E+03,3.828696E-01,1.443098E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.748604E+03,5.214689E+00,7.392127E+04,7.455340E+04,5.881344E-02,1.896875E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.748604E+02,5.099190E-01,7.227322E+03,7.288403E+03
07:58:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.103892E+04,2.203060E+00,2.749532E+04,2.870963E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.434591E+00,1.108807E+05,1.150859E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.502160E+01,8.389016E+05,8.642173E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.902498E+00,7.551455E+04,7.741045E+04,3.747560E-01,2.120127E+04,2.162923E+01,2.923215E+05,2.903489E+05,3.747560E-01,5.932075E+03,2.319413E+01,3.299203E+05,3.334857E+05,1.731217E-02,9.794109E+02,4.401299E-01,5.526951E+03,5.332856E+03,1.731217E-02,2.740373E+02,6.380417E-01,9.056326E+03,9.141058E+03,3.827978E-01,1.442939E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.740373E+03,5.215236E+00,7.393731E+04,7.456964E+04,5.881189E-02,1.896841E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.740373E+02,5.100445E-01,7.229936E+03,7.291051E+03
07:59:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.097573E+04,2.203212E+00,2.756063E+04,2.878448E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.440288E+00,1.110940E+05,1.153066E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.509207E+01,8.412224E+05,8.666710E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.913571E+00,7.580286E+04,7.772096E+04,3.747560E-01,2.120127E+04,2.162924E+01,2.923216E+05,2.903490E+05,3.747560E-01,5.914257E+03,2.319411E+01,3.299378E+05,3.335035E+05,1.731217E-02,9.794109E+02,4.401394E-01,5.527087E+03,5.332994E+03,1.731217E-02,2.732142E+02,6.380925E-01,9.057875E+03,9.142627E+03,3.827268E-01,1.442783E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.732142E+03,5.215784E+00,7.395336E+04,7.458590E+04,5.881036E-02,1.896807E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.732142E+02,5.101708E-01,7.232560E+03,7.293710E+03
08:00:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.091253E+04,2.203365E+00,2.762596E+04,2.885921E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.445941E+00,1.113066E+05,1.155265E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.516215E+01,8.435377E+05,8.691171E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.924633E+00,7.609101E+04,7.803110E+04,3.747560E-01,2.120127E+04,2.162924E+01,2.923217E+05,2.903491E+05,3.747560E-01,5.896439E+03,2.319409E+01,3.299554E+05,3.335212E+05,1.731217E-02,9.794109E+02,4.401489E-01,5.527221E+03,5.333130E+03,1.731217E-02,2.723910E+02,6.381434E-01,9.059424E+03,9.144196E+03,3.826568E-01,1.442628E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.723910E+03,5.216333E+00,7.396942E+04,7.460217E+04,5.880884E-02,1.896773E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.723910E+02,5.102978E-01,7.235195E+03,7.296379E+03
08:01:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.084190E+04,2.203519E+00,2.769874E+04,2.894135E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.451568E+00,1.115345E+05,1.157619E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.523204E+01,8.460077E+05,8.717185E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.935704E+00,7.639502E+04,7.835711E+04,3.747560E-01,2.120127E+04,2.162925E+01,2.923219E+05,2.903493E+05,3.747560E-01,5.876524E+03,2.319408E+01,3.299751E+05,3.335412E+05,1.731217E-02,9.794109E+02,4.401582E-01,5.527354E+03,5.333264E+03,1.731217E-02,2.714711E+02,6.381943E-01,9.061070E+03,9.145864E+03,3.825877E-01,1.442475E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.714711E+03,5.216883E+00,7.398647E+04,7.461944E+04,5.880734E-02,1.896740E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.714711E+02,5.104254E-01,7.237937E+03,7.299156E+03
08:02:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.077127E+04,2.203674E+00,2.777154E+04,2.902335E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.457166E+00,1.117621E+05,1.159967E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.530171E+01,8.484745E+05,8.743146E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.946786E+00,7.669918E+04,7.868305E+04,3.747560E-01,2.120127E+04,2.162926E+01,2.923220E+05,2.903494E+05,3.747560E-01,5.856610E+03,2.319406E+01,3.299947E+05,3.335611E+05,1.731217E-02,9.794109E+02,4.401674E-01,5.527485E+03,5.333397E+03,1.731217E-02,2.705511E+02,6.382452E-01,9.062717E+03,9.147531E+03,3.825195E-01,1.442324E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.705511E+03,5.217433E+00,7.400352E+04,7.463671E+04,5.880585E-02,1.896707E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.705511E+02,5.105538E-01,7.240688E+03,7.301943E+03
08:03:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.070064E+04,2.203831E+00,2.784436E+04,2.910526E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.462732E+00,1.119892E+05,1.162311E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.537114E+01,8.509380E+05,8.769062E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.957879E+00,7.700349E+04,7.900900E+04,3.747560E-01,2.120127E+04,2.162927E+01,2.923221E+05,2.903495E+05,3.747560E-01,5.836695E+03,2.319404E+01,3.300144E+05,3.335810E+05,1.731217E-02,9.794109E+02,4.401765E-01,5.527615E+03,5.333529E+03,1.731217E-02,2.696311E+02,6.382961E-01,9.064363E+03,9.149199E+03,3.824522E-01,1.442176E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.696311E+03,5.217985E+00,7.402059E+04,7.465400E+04,5.880437E-02,1.896674E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.696311E+02,5.106828E-01,7.243450E+03,7.304740E+03
08:04:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.063001E+04,2.203989E+00,2.791719E+04,2.918705E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.468275E+00,1.122160E+05,1.164651E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.544040E+01,8.533990E+05,8.794939E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.968983E+00,7.730795E+04,7.933494E+04,3.747560E-01,2.120127E+04,2.162928E+01,2.923222E+05,2.903496E+05,3.747560E-01,5.816780E+03,2.319403E+01,3.300341E+05,3.336010E+05,1.731217E-02,9.794109E+02,4.401855E-01,5.527744E+03,5.333659E+03,1.731217E-02,2.687111E+02,6.383471E-01,9.066010E+03,9.150867E+03,3.823858E-01,1.442029E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.687111E+03,5.218537E+00,7.403767E+04,7.467130E+04,5.880291E-02,1.896642E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.687111E+02,5.108126E-01,7.246221E+03,7.307547E+03
08:05:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.055938E+04,2.204148E+00,2.799004E+04,2.926873E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.473797E+00,1.124425E+05,1.166987E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.550951E+01,8.558580E+05,8.820781E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.980098E+00,7.761257E+04,7.966087E+04,3.747560E-01,2.120127E+04,2.162929E+01,2.923223E+05,2.903497E+05,3.747560E-01,5.796866E+03,2.319401E+01,3.300538E+05,3.336209E+05,1.731217E-02,9.794109E+02,4.401944E-01,5.527871E+03,5.333787E+03,1.731217E-02,2.677912E+02,6.383980E-01,9.067657E+03,9.152535E+03,3.823202E-01,1.441884E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.677912E+03,5.219090E+00,7.405475E+04,7.468860E+04,5.880146E-02,1.896610E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.677912E+02,5.109429E-01,7.249001E+03,7.310363E+03
08:06:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.048875E+04,2.204309E+00,2.806292E+04,2.935029E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.479304E+00,1.126688E+05,1.169320E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.557853E+01,8.583158E+05,8.846595E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.991239E+00,7.791755E+04,7.998697E+04,3.747560E-01,2.120127E+04,2.162929E+01,2.923225E+05,2.903499E+05,3.747560E-01,5.776951E+03,2.319399E+01,3.300735E+05,3.336408E+05,1.731217E-02,9.794109E+02,4.402032E-01,5.527996E+03,5.333914E+03,1.731217E-02,2.668712E+02,6.384489E-01,9.069303E+03,9.154203E+03,3.822555E-01,1.441741E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.668712E+03,5.219643E+00,7.407185E+04,7.470592E+04,5.880002E-02,1.896578E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.668712E+02,5.110740E-01,7.251791E+03,7.313189E+03
08:07:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.041812E+04,2.204471E+00,2.813581E+04,2.943176E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.484795E+00,1.128949E+05,1.171650E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.564745E+01,8.607722E+05,8.872387E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.002398E+00,7.822279E+04,8.031322E+04,3.747560E-01,2.120127E+04,2.162930E+01,2.923226E+05,2.903500E+05,3.747560E-01,5.757036E+03,2.319398E+01,3.300932E+05,3.336608E+05,1.731217E-02,9.794109E+02,4.402119E-01,5.528120E+03,5.334040E+03,1.731217E-02,2.659512E+02,6.384999E-01,9.070950E+03,9.155872E+03,3.821916E-01,1.441599E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.659512E+03,5.220197E+00,7.408896E+04,7.472325E+04,5.879860E-02,1.896547E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.659512E+02,5.112057E-01,7.254591E+03,7.316025E+03
08:08:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.034749E+04,2.204634E+00,2.820872E+04,2.951312E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.490264E+00,1.131206E+05,1.173977E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.571622E+01,8.632265E+05,8.898145E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.013574E+00,7.852825E+04,8.063955E+04,3.747560E-01,2.120127E+04,2.162931E+01,2.923227E+05,2.903501E+05,3.747560E-01,5.737122E+03,2.319396E+01,3.301129E+05,3.336807E+05,1.731217E-02,9.794109E+02,4.402205E-01,5.528243E+03,5.334165E+03,1.731217E-02,2.650313E+02,6.385508E-01,9.072597E+03,9.157540E+03,3.821285E-01,1.441460E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.650313E+03,5.220752E+00,7.410608E+04,7.474059E+04,5.879719E-02,1.896515E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.650313E+02,5.113381E-01,7.257400E+03,7.318870E+03
08:09:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.027686E+04,2.204799E+00,2.828165E+04,2.959438E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.495693E+00,1.133458E+05,1.176297E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.578464E+01,8.656758E+05,8.923837E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.024747E+00,7.883368E+04,8.096566E+04,3.747560E-01,2.120127E+04,2.162932E+01,2.923228E+05,2.903502E+05,3.747560E-01,5.717207E+03,2.319395E+01,3.301326E+05,3.337007E+05,1.731217E-02,9.794109E+02,4.402290E-01,5.528365E+03,5.334288E+03,1.731217E-02,2.641113E+02,6.386018E-01,9.074244E+03,9.159208E+03,3.820662E-01,1.441322E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.641113E+03,5.221308E+00,7.412320E+04,7.475794E+04,5.879579E-02,1.896485E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.641113E+02,5.114712E-01,7.260219E+03,7.321725E+03
08:10:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.020623E+04,2.204965E+00,2.835460E+04,2.967553E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.501087E+00,1.135706E+05,1.178611E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.585277E+01,8.681211E+05,8.949470E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.035917E+00,7.913908E+04,8.129153E+04,3.747560E-01,2.120127E+04,2.162933E+01,2.923229E+05,2.903503E+05,3.747560E-01,5.697292E+03,2.319393E+01,3.301523E+05,3.337206E+05,1.731217E-02,9.794109E+02,4.402374E-01,5.528485E+03,5.334409E+03,1.731217E-02,2.631913E+02,6.386527E-01,9.075891E+03,9.160876E+03,3.820046E-01,1.441186E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.631913E+03,5.221864E+00,7.414034E+04,7.477529E+04,5.879440E-02,1.896454E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.631913E+02,5.116049E-01,7.263046E+03,7.324589E+03
08:11:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.013560E+04,2.205132E+00,2.842757E+04,2.975659E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.506452E+00,1.137949E+05,1.180920E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.592063E+01,8.705627E+05,8.975056E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.047087E+00,7.944446E+04,8.161723E+04,3.747560E-01,2.120127E+04,2.162934E+01,2.923231E+05,2.903505E+05,3.747560E-01,5.677378E+03,2.319392E+01,3.301720E+05,3.337406E+05,1.731217E-02,9.794109E+02,4.402457E-01,5.528604E+03,5.334530E+03,1.731217E-02,2.622713E+02,6.387037E-01,9.077538E+03,9.162544E+03,3.819439E-01,1.441052E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.622713E+03,5.222421E+00,7.415749E+04,7.479266E+04,5.879303E-02,1.896424E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.622713E+02,5.117392E-01,7.265882E+03,7.327462E+03
08:12:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.006497E+04,2.205301E+00,2.850055E+04,2.983756E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.511786E+00,1.140187E+05,1.183225E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.598823E+01,8.730006E+05,9.000593E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.058255E+00,7.974983E+04,8.194276E+04,3.747560E-01,2.120127E+04,2.162934E+01,2.923232E+05,2.903506E+05,3.747560E-01,5.657463E+03,2.319390E+01,3.301917E+05,3.337606E+05,1.731217E-02,9.794109E+02,4.402540E-01,5.528721E+03,5.334649E+03,1.731217E-02,2.613514E+02,6.387546E-01,9.079185E+03,9.164213E+03,3.818839E-01,1.440919E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.613514E+03,5.222978E+00,7.417464E+04,7.481004E+04,5.879167E-02,1.896394E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.613514E+02,5.118741E-01,7.268728E+03,7.330344E+03
08:13:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.999434E+04,2.205471E+00,2.857356E+04,2.991844E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.517061E+00,1.142418E+05,1.185521E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.605527E+01,8.754307E+05,9.026034E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.069393E+00,8.005476E+04,8.226764E+04,3.747560E-01,2.120127E+04,2.162935E+01,2.923233E+05,2.903507E+05,3.747560E-01,5.637549E+03,2.319389E+01,3.302114E+05,3.337805E+05,1.731217E-02,9.794109E+02,4.402621E-01,5.528837E+03,5.334767E+03,1.731217E-02,2.604314E+02,6.388056E-01,9.080832E+03,9.165881E+03,3.818247E-01,1.440788E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.604314E+03,5.223537E+00,7.419180E+04,7.482742E+04,5.879032E-02,1.896364E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.604314E+02,5.120097E-01,7.271582E+03,7.333235E+03
08:14:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.992371E+04,2.205642E+00,2.864658E+04,2.999921E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.522142E+00,1.144621E+05,1.187786E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.612036E+01,8.778335E+05,9.051164E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.080364E+00,8.035737E+04,8.258976E+04,3.747560E-01,2.120127E+04,2.162936E+01,2.923234E+05,2.903508E+05,3.747560E-01,5.617634E+03,2.319388E+01,3.302311E+05,3.338005E+05,1.731217E-02,9.794109E+02,4.402702E-01,5.528952E+03,5.334883E+03,1.731217E-02,2.595114E+02,6.388566E-01,9.082479E+03,9.167549E+03,3.817662E-01,1.440659E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.595114E+03,5.224095E+00,7.420898E+04,7.484482E+04,5.878899E-02,1.896334E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.595114E+02,5.121458E-01,7.274445E+03,7.336135E+03
08:15:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.985308E+04,2.205815E+00,2.871962E+04,3.007991E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.527003E+00,1.146794E+05,1.190019E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.618324E+01,8.802055E+05,9.075957E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.091146E+00,8.065733E+04,8.290890E+04,3.747560E-01,2.120127E+04,2.162937E+01,2.923235E+05,2.903510E+05,3.747560E-01,5.597719E+03,2.319386E+01,3.302508E+05,3.338205E+05,1.731217E-02,9.794109E+02,4.402781E-01,5.529066E+03,5.334998E+03,1.731217E-02,2.585914E+02,6.389075E-01,9.084127E+03,9.169218E+03,3.817085E-01,1.440531E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.585914E+03,5.224655E+00,7.422616E+04,7.486222E+04,5.878767E-02,1.896305E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.585914E+02,5.122826E-01,7.277317E+03,7.339044E+03
