Time,CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
08:16:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.978245E+04,2.205989E+00,2.879268E+04,3.016052E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.531665E+00,1.148939E+05,1.192223E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.624411E+01,8.825494E+05,9.100440E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.101752E+00,8.095485E+04,8.322523E+04,3.747560E-01,2.120127E+04,2.162938E+01,2.923237E+05,2.903511E+05,3.747560E-01,5.577805E+03,2.319385E+01,3.302705E+05,3.338404E+05,1.731217E-02,9.794109E+02,4.402860E-01,5.529179E+03,5.335112E+03,1.731217E-02,2.576715E+02,6.389585E-01,9.085774E+03,9.170886E+03,3.816514E-01,1.440405E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.576715E+03,5.225215E+00,7.424335E+04,7.487964E+04,5.878635E-02,1.896276E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.576715E+02,5.124200E-01,7.280197E+03,7.341962E+03
08:17:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.971182E+04,2.206164E+00,2.886576E+04,3.024105E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.536138E+00,1.151058E+05,1.194399E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.630307E+01,8.848667E+05,9.124629E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.112191E+00,8.125003E+04,8.353889E+04,3.747560E-01,2.120127E+04,2.162939E+01,2.923238E+05,2.903512E+05,3.747560E-01,5.557890E+03,2.319383E+01,3.302903E+05,3.338604E+05,1.731217E-02,9.794109E+02,4.402938E-01,5.529290E+03,5.335225E+03,1.731217E-02,2.567515E+02,6.390095E-01,9.087421E+03,9.172555E+03,3.815951E-01,1.440281E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.567515E+03,5.225776E+00,7.426055E+04,7.489706E+04,5.878506E-02,1.896247E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.567515E+02,5.125580E-01,7.283086E+03,7.344888E+03
08:18:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.964119E+04,2.206341E+00,2.893886E+04,3.032149E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.540432E+00,1.153151E+05,1.196547E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.636020E+01,8.871584E+05,9.148535E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.122470E+00,8.154297E+04,8.384997E+04,3.747560E-01,2.120127E+04,2.162940E+01,2.923239E+05,2.903513E+05,3.747560E-01,5.537975E+03,2.319382E+01,3.303100E+05,3.338804E+05,1.731217E-02,9.794109E+02,4.403015E-01,5.529400E+03,5.335336E+03,1.731217E-02,2.558315E+02,6.390604E-01,9.089068E+03,9.174224E+03,3.815394E-01,1.440158E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.558315E+03,5.226337E+00,7.427776E+04,7.491449E+04,5.878377E-02,1.896219E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.558315E+02,5.126966E-01,7.285984E+03,7.347823E+03
08:19:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.957056E+04,2.206519E+00,2.901198E+04,3.040183E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.544553E+00,1.155220E+05,1.198670E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.641557E+01,8.894255E+05,9.172165E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.132595E+00,8.183376E+04,8.415854E+04,3.747560E-01,2.120127E+04,2.162940E+01,2.923240E+05,2.903515E+05,3.747560E-01,5.518061E+03,2.319381E+01,3.303297E+05,3.339004E+05,1.731217E-02,9.794109E+02,4.403092E-01,5.529509E+03,5.335447E+03,1.731217E-02,2.549115E+02,6.391114E-01,9.090716E+03,9.175892E+03,3.814844E-01,1.440036E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.549115E+03,5.226899E+00,7.429498E+04,7.493193E+04,5.878249E-02,1.896191E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.549115E+02,5.128358E-01,7.288890E+03,7.350766E+03
08:20:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.949993E+04,2.206699E+00,2.908511E+04,3.048211E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.548498E+00,1.157265E+05,1.200767E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.646915E+01,8.916677E+05,9.195523E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.142569E+00,8.212245E+04,8.446475E+04,3.747560E-01,2.120127E+04,2.162941E+01,2.923242E+05,2.903516E+05,3.747560E-01,5.498146E+03,2.319380E+01,3.303494E+05,3.339204E+05,1.731217E-02,9.794109E+02,4.403167E-01,5.529617E+03,5.335556E+03,1.731217E-02,2.539916E+02,6.391624E-01,9.092363E+03,9.177561E+03,3.814301E-01,1.439916E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.539916E+03,5.227461E+00,7.431221E+04,7.494938E+04,5.878123E-02,1.896163E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.539916E+02,5.129755E-01,7.291803E+03,7.353718E+03
08:21:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.942930E+04,2.206879E+00,2.915827E+04,3.056232E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.552301E+00,1.159290E+05,1.202842E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.652132E+01,8.938901E+05,9.218660E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.152431E+00,8.240956E+04,8.476911E+04,3.747560E-01,2.120127E+04,2.162942E+01,2.923243E+05,2.903517E+05,3.747560E-01,5.478231E+03,2.319378E+01,3.303692E+05,3.339404E+05,1.731217E-02,9.794109E+02,4.403242E-01,5.529723E+03,5.335664E+03,1.731217E-02,2.530716E+02,6.392133E-01,9.094010E+03,9.179229E+03,3.813765E-01,1.439797E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.530716E+03,5.228024E+00,7.432944E+04,7.496683E+04,5.877998E-02,1.896135E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.530716E+02,5.131158E-01,7.294725E+03,7.356678E+03
08:22:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.935867E+04,2.207062E+00,2.923144E+04,3.064245E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.556108E+00,1.161315E+05,1.204919E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.657354E+01,8.961131E+05,9.241802E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.162320E+00,8.269706E+04,8.507379E+04,3.747560E-01,2.120127E+04,2.162943E+01,2.923244E+05,2.903518E+05,3.747560E-01,5.458317E+03,2.319377E+01,3.303889E+05,3.339604E+05,1.731217E-02,9.794109E+02,4.403316E-01,5.529829E+03,5.335771E+03,1.731217E-02,2.521516E+02,6.392643E-01,9.095657E+03,9.180898E+03,3.813235E-01,1.439680E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.521516E+03,5.228588E+00,7.434668E+04,7.498430E+04,5.877874E-02,1.896108E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.521516E+02,5.132567E-01,7.297655E+03,7.359646E+03
08:23:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.928804E+04,2.207245E+00,2.930463E+04,3.072249E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.559950E+00,1.163346E+05,1.207000E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.662612E+01,8.983412E+05,9.264989E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.172266E+00,8.298535E+04,8.537919E+04,3.747560E-01,2.120127E+04,2.162944E+01,2.923245E+05,2.903520E+05,3.747560E-01,5.438402E+03,2.319376E+01,3.304087E+05,3.339804E+05,1.731217E-02,9.794109E+02,4.403389E-01,5.529933E+03,5.335876E+03,1.731217E-02,2.512317E+02,6.393153E-01,9.097304E+03,9.182566E+03,3.812711E-01,1.439564E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.512317E+03,5.229152E+00,7.436393E+04,7.500177E+04,5.877751E-02,1.896081E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.512317E+02,5.133981E-01,7.300593E+03,7.362621E+03
08:24:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.921741E+04,2.207430E+00,2.937784E+04,3.080247E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.563819E+00,1.165380E+05,1.209086E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.667896E+01,9.005731E+05,9.288217E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.182260E+00,8.327431E+04,8.568524E+04,3.747560E-01,2.120127E+04,2.162945E+01,2.923246E+05,2.903521E+05,3.747560E-01,5.418488E+03,2.319375E+01,3.304284E+05,3.340004E+05,1.731217E-02,9.794109E+02,4.403461E-01,5.530036E+03,5.335981E+03,1.731217E-02,2.503117E+02,6.393662E-01,9.098951E+03,9.184234E+03,3.812194E-01,1.439450E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.503117E+03,5.229717E+00,7.438118E+04,7.501925E+04,5.877629E-02,1.896054E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.503117E+02,5.135401E-01,7.303539E+03,7.365605E+03
08:25:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.914678E+04,2.207616E+00,2.945107E+04,3.088238E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.567766E+00,1.167425E+05,1.211183E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.673255E+01,9.028153E+05,9.311558E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.192345E+00,8.356455E+04,8.599266E+04,3.747560E-01,2.120127E+04,2.162946E+01,2.923248E+05,2.903522E+05,3.747560E-01,5.398573E+03,2.319374E+01,3.304482E+05,3.340204E+05,1.731217E-02,9.794109E+02,4.403533E-01,5.530139E+03,5.336085E+03,1.731217E-02,2.493917E+02,6.394172E-01,9.100598E+03,9.185902E+03,3.811683E-01,1.439337E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.493917E+03,5.230282E+00,7.439844E+04,7.503673E+04,5.877509E-02,1.896027E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.493917E+02,5.136826E-01,7.306492E+03,7.368596E+03
08:26:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.907615E+04,2.207803E+00,2.952431E+04,3.096222E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.571795E+00,1.169481E+05,1.213294E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.678691E+01,9.050683E+05,9.335017E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.202532E+00,8.385621E+04,8.630157E+04,3.747560E-01,2.120127E+04,2.162947E+01,2.923249E+05,2.903523E+05,3.747560E-01,5.378658E+03,2.319373E+01,3.304679E+05,3.340404E+05,1.731217E-02,9.794109E+02,4.403604E-01,5.530240E+03,5.336187E+03,1.731217E-02,2.484717E+02,6.394681E-01,9.102245E+03,9.187570E+03,3.811178E-01,1.439225E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.484717E+03,5.230847E+00,7.441571E+04,7.505422E+04,5.877389E-02,1.896001E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.484717E+02,5.138256E-01,7.309453E+03,7.371596E+03
08:27:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.900552E+04,2.207991E+00,2.959757E+04,3.104197E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.575906E+00,1.171549E+05,1.215416E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.684205E+01,9.073322E+05,9.358591E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.212822E+00,8.414930E+04,8.661196E+04,3.747560E-01,2.120127E+04,2.162947E+01,2.923250E+05,2.903525E+05,3.747560E-01,5.358744E+03,2.319371E+01,3.304877E+05,3.340604E+05,1.731217E-02,9.794109E+02,4.403674E-01,5.530340E+03,5.336288E+03,1.731217E-02,2.475518E+02,6.395190E-01,9.103892E+03,9.189238E+03,3.810679E-01,1.439115E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.475518E+03,5.231413E+00,7.443299E+04,7.507172E+04,5.877271E-02,1.895974E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.475518E+02,5.139691E-01,7.312421E+03,7.374602E+03
08:28:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.893489E+04,2.208181E+00,2.967085E+04,3.112168E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.580112E+00,1.173631E+05,1.217554E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.689806E+01,9.096083E+05,9.382302E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.223216E+00,8.444385E+04,8.692393E+04,3.747560E-01,2.120127E+04,2.162948E+01,2.923251E+05,2.903526E+05,3.747560E-01,5.338829E+03,2.319370E+01,3.305074E+05,3.340804E+05,1.731217E-02,9.794109E+02,4.403744E-01,5.530439E+03,5.336389E+03,1.731217E-02,2.466318E+02,6.395699E-01,9.105538E+03,9.190906E+03,3.810185E-01,1.439006E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.466318E+03,5.231979E+00,7.445027E+04,7.508922E+04,5.877154E-02,1.895948E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.466318E+02,5.141132E-01,7.315397E+03,7.377616E+03
08:29:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.886426E+04,2.208372E+00,2.974415E+04,3.120131E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.584416E+00,1.175725E+05,1.219706E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.695496E+01,9.118967E+05,9.406146E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.233716E+00,8.473987E+04,8.723745E+04,3.747560E-01,2.120127E+04,2.162949E+01,2.923253E+05,2.903527E+05,3.747560E-01,5.318914E+03,2.319369E+01,3.305272E+05,3.341004E+05,1.731217E-02,9.794109E+02,4.403812E-01,5.530537E+03,5.336488E+03,1.731217E-02,2.457118E+02,6.396208E-01,9.107184E+03,9.192573E+03,3.809698E-01,1.438898E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.457118E+03,5.232546E+00,7.446755E+04,7.510673E+04,5.877037E-02,1.895923E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.457118E+02,5.142577E-01,7.318379E+03,7.380637E+03
08:30:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.879363E+04,2.208564E+00,2.981745E+04,3.128088E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.588815E+00,1.177834E+05,1.221873E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.701272E+01,9.141972E+05,9.430124E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.244320E+00,8.503736E+04,8.755252E+04,3.747560E-01,2.120127E+04,2.162950E+01,2.923254E+05,2.903528E+05,3.747560E-01,5.299000E+03,2.319368E+01,3.305470E+05,3.341205E+05,1.731217E-02,9.794109E+02,4.403880E-01,5.530634E+03,5.336586E+03,1.731217E-02,2.447918E+02,6.396717E-01,9.108830E+03,9.194240E+03,3.809216E-01,1.438792E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.447918E+03,5.233113E+00,7.448484E+04,7.512424E+04,5.876922E-02,1.895897E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.447918E+02,5.144028E-01,7.321369E+03,7.383666E+03
08:31:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.872300E+04,2.208756E+00,2.989078E+04,3.136036E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.593311E+00,1.179955E+05,1.224054E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.707137E+01,9.165101E+05,9.454231E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.255029E+00,8.533631E+04,8.786909E+04,3.747560E-01,2.120127E+04,2.162951E+01,2.923255E+05,2.903530E+05,3.747560E-01,5.279085E+03,2.319367E+01,3.305668E+05,3.341405E+05,1.731217E-02,9.794109E+02,4.403947E-01,5.530730E+03,5.336683E+03,1.731217E-02,2.438719E+02,6.397225E-01,9.110476E+03,9.195907E+03,3.808740E-01,1.438687E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.438719E+03,5.233680E+00,7.450214E+04,7.514176E+04,5.876808E-02,1.895872E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.438719E+02,5.145484E-01,7.324366E+03,7.386701E+03
08:32:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.865237E+04,2.208950E+00,2.996412E+04,3.143980E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.597904E+00,1.182091E+05,1.226251E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.713089E+01,9.188352E+05,9.478477E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.265846E+00,8.563677E+04,8.818732E+04,3.747560E-01,2.120127E+04,2.162952E+01,2.923256E+05,2.903531E+05,3.747560E-01,5.259170E+03,2.319366E+01,3.305865E+05,3.341605E+05,1.731217E-02,9.794109E+02,4.404014E-01,5.530825E+03,5.336780E+03,1.731217E-02,2.429519E+02,6.397734E-01,9.112121E+03,9.197574E+03,3.808269E-01,1.438582E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.429519E+03,5.234248E+00,7.451944E+04,7.515929E+04,5.876695E-02,1.895847E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.429519E+02,5.146944E-01,7.327370E+03,7.389744E+03
08:33:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.858174E+04,2.209146E+00,3.003747E+04,3.151918E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.602541E+00,1.184232E+05,1.228454E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.719079E+01,9.211655E+05,9.502777E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.276725E+00,8.593809E+04,8.850641E+04,3.747560E-01,2.120127E+04,2.162953E+01,2.923258E+05,2.903532E+05,3.747560E-01,5.239256E+03,2.319365E+01,3.306063E+05,3.341806E+05,1.731217E-02,9.794109E+02,4.404080E-01,5.530919E+03,5.336875E+03,1.731217E-02,2.420319E+02,6.398242E-01,9.113766E+03,9.199240E+03,3.807804E-01,1.438480E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.420319E+03,5.234816E+00,7.453675E+04,7.517682E+04,5.876583E-02,1.895822E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.420319E+02,5.148409E-01,7.330381E+03,7.392793E+03
08:34:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.851111E+04,2.209342E+00,3.011084E+04,3.159849E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.607215E+00,1.186379E+05,1.230663E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.725100E+01,9.235002E+05,9.527121E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.287654E+00,8.624012E+04,8.882617E+04,3.747560E-01,2.120127E+04,2.162954E+01,2.923259E+05,2.903533E+05,3.747560E-01,5.219341E+03,2.319365E+01,3.306261E+05,3.342006E+05,1.731217E-02,9.794109E+02,4.404145E-01,5.531012E+03,5.336969E+03,1.731217E-02,2.411119E+02,6.398750E-01,9.115412E+03,9.200907E+03,3.807344E-01,1.438378E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.411119E+03,5.235385E+00,7.455406E+04,7.519435E+04,5.876472E-02,1.895798E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.411119E+02,5.149879E-01,7.333398E+03,7.395850E+03
08:35:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.844048E+04,2.209538E+00,3.018422E+04,3.167772E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.611927E+00,1.188530E+05,1.232876E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.731150E+01,9.258390E+05,9.551502E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.298631E+00,8.654281E+04,8.914651E+04,3.747560E-01,2.120127E+04,2.162954E+01,2.923260E+05,2.903535E+05,3.747560E-01,5.199427E+03,2.319364E+01,3.306459E+05,3.342206E+05,1.731217E-02,9.794109E+02,4.404210E-01,5.531104E+03,5.337063E+03,1.731217E-02,2.401920E+02,6.399259E-01,9.117057E+03,9.202573E+03,3.806889E-01,1.438277E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.401920E+03,5.235954E+00,7.457138E+04,7.521189E+04,5.876362E-02,1.895773E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.401920E+02,5.151354E-01,7.336422E+03,7.398913E+03
08:36:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.836985E+04,2.209736E+00,3.025761E+04,3.175691E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.616673E+00,1.190687E+05,1.235095E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.737229E+01,9.281817E+05,9.575925E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.309653E+00,8.684612E+04,8.946748E+04,3.747560E-01,2.120127E+04,2.162955E+01,2.923261E+05,2.903536E+05,3.747560E-01,5.179512E+03,2.319363E+01,3.306657E+05,3.342407E+05,1.731217E-02,9.794109E+02,4.404274E-01,5.531195E+03,5.337155E+03,1.731217E-02,2.392720E+02,6.399767E-01,9.118702E+03,9.204239E+03,3.806440E-01,1.438178E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.392720E+03,5.236523E+00,7.458870E+04,7.522944E+04,5.876253E-02,1.895749E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.392720E+02,5.152833E-01,7.339453E+03,7.401983E+03
08:37:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.829922E+04,2.209935E+00,3.033101E+04,3.183603E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.621453E+00,1.192848E+05,1.237319E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.743333E+01,9.305280E+05,9.600383E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.320718E+00,8.715004E+04,8.978901E+04,3.747560E-01,2.120127E+04,2.162956E+01,2.923263E+05,2.903537E+05,3.747560E-01,5.159597E+03,2.319362E+01,3.306855E+05,3.342607E+05,1.731217E-02,9.794109E+02,4.404337E-01,5.531286E+03,5.337246E+03,1.731217E-02,2.383520E+02,6.400275E-01,9.120347E+03,9.205906E+03,3.805996E-01,1.438080E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.383520E+03,5.237093E+00,7.460603E+04,7.524700E+04,5.876145E-02,1.895726E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.383520E+02,5.154317E-01,7.342490E+03,7.405060E+03
08:38:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.822859E+04,2.210134E+00,3.040443E+04,3.191510E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.626265E+00,1.195014E+05,1.239548E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.749461E+01,9.328778E+05,9.624875E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.331828E+00,8.745460E+04,9.011114E+04,3.747560E-01,2.120127E+04,2.162957E+01,2.923264E+05,2.903539E+05,3.747560E-01,5.139683E+03,2.319361E+01,3.307053E+05,3.342808E+05,1.731217E-02,9.794109E+02,4.404400E-01,5.531375E+03,5.337337E+03,1.731217E-02,2.374320E+02,6.400783E-01,9.121991E+03,9.207572E+03,3.805556E-01,1.437983E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.374320E+03,5.237663E+00,7.462337E+04,7.526456E+04,5.876038E-02,1.895702E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.374320E+02,5.155806E-01,7.345534E+03,7.408143E+03
08:39:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.815796E+04,2.210335E+00,3.047786E+04,3.199411E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.631109E+00,1.197185E+05,1.241781E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.755612E+01,9.352307E+05,9.649398E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.342984E+00,8.775979E+04,9.043387E+04,3.747560E-01,2.120127E+04,2.162958E+01,2.923265E+05,2.903540E+05,3.747560E-01,5.119768E+03,2.319360E+01,3.307251E+05,3.343009E+05,1.731217E-02,9.794109E+02,4.404462E-01,5.531464E+03,5.337427E+03,1.731217E-02,2.365121E+02,6.401291E-01,9.123636E+03,9.209238E+03,3.805122E-01,1.437887E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.365121E+03,5.238233E+00,7.464071E+04,7.528212E+04,5.875933E-02,1.895678E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.365121E+02,5.157299E-01,7.348585E+03,7.411233E+03
08:40:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.808733E+04,2.210536E+00,3.055130E+04,3.207304E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.635983E+00,1.199359E+05,1.244018E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.761785E+01,9.375866E+05,9.673945E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.354179E+00,8.806553E+04,9.075706E+04,3.747560E-01,2.120127E+04,2.162959E+01,2.923266E+05,2.903541E+05,3.747560E-01,5.099853E+03,2.319360E+01,3.307449E+05,3.343209E+05,1.731217E-02,9.794109E+02,4.404523E-01,5.531551E+03,5.337515E+03,1.731217E-02,2.355921E+02,6.401799E-01,9.125281E+03,9.210904E+03,3.804692E-01,1.437792E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.355921E+03,5.238805E+00,7.465806E+04,7.529969E+04,5.875828E-02,1.895655E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.355921E+02,5.158796E-01,7.351642E+03,7.414329E+03
08:41:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.801670E+04,2.210738E+00,3.062474E+04,3.215193E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.640885E+00,1.201538E+05,1.246259E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.767979E+01,9.399453E+05,9.698523E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.365412E+00,8.837178E+04,9.108075E+04,3.747560E-01,2.120127E+04,2.162960E+01,2.923268E+05,2.903542E+05,3.747560E-01,5.079939E+03,2.319359E+01,3.307647E+05,3.343410E+05,1.731217E-02,9.794109E+02,4.404584E-01,5.531638E+03,5.337603E+03,1.731217E-02,2.346721E+02,6.402307E-01,9.126926E+03,9.212570E+03,3.804267E-01,1.437698E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.346721E+03,5.239376E+00,7.467541E+04,7.531727E+04,5.875724E-02,1.895632E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.346721E+02,5.160298E-01,7.354705E+03,7.417432E+03
08:42:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.794607E+04,2.210940E+00,3.069820E+04,3.223076E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.645815E+00,1.203720E+05,1.248505E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.774191E+01,9.423067E+05,9.723126E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.376679E+00,8.867853E+04,9.140488E+04,3.747560E-01,2.120127E+04,2.162961E+01,2.923269E+05,2.903544E+05,3.747560E-01,5.060024E+03,2.319358E+01,3.307845E+05,3.343611E+05,1.731217E-02,9.794109E+02,4.404644E-01,5.531724E+03,5.337690E+03,1.731217E-02,2.337522E+02,6.402815E-01,9.128571E+03,9.214236E+03,3.803847E-01,1.437605E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.337522E+03,5.239948E+00,7.469277E+04,7.533486E+04,5.875621E-02,1.895610E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.337522E+02,5.161805E-01,7.357774E+03,7.420541E+03
08:43:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.787544E+04,2.211143E+00,3.077167E+04,3.230954E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.650771E+00,1.205906E+05,1.250754E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.780420E+01,9.446706E+05,9.747752E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.387980E+00,8.898576E+04,9.172943E+04,3.747560E-01,2.120127E+04,2.162961E+01,2.923270E+05,2.903545E+05,3.747560E-01,5.040110E+03,2.319358E+01,3.308043E+05,3.343811E+05,1.731217E-02,9.794109E+02,4.404704E-01,5.531809E+03,5.337777E+03,1.731217E-02,2.328322E+02,6.403323E-01,9.130216E+03,9.215902E+03,3.803432E-01,1.437513E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.328322E+03,5.240521E+00,7.471014E+04,7.535245E+04,5.875518E-02,1.895587E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.328322E+02,5.163315E-01,7.360850E+03,7.423656E+03
08:44:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.780481E+04,2.211347E+00,3.084515E+04,3.238824E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.655753E+00,1.208096E+05,1.253006E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.786667E+01,9.470368E+05,9.772395E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.399319E+00,8.929349E+04,9.205439E+04,3.747560E-01,2.120127E+04,2.162962E+01,2.923272E+05,2.903546E+05,3.747560E-01,5.020195E+03,2.319357E+01,3.308242E+05,3.344012E+05,1.731217E-02,9.794109E+02,4.404763E-01,5.531893E+03,5.337862E+03,1.731217E-02,2.319122E+02,6.403831E-01,9.131861E+03,9.217568E+03,3.803021E-01,1.437422E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.319122E+03,5.241094E+00,7.472752E+04,7.537005E+04,5.875417E-02,1.895565E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.319122E+02,5.164830E-01,7.363932E+03,7.426778E+03
08:45:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.773418E+04,2.211552E+00,3.091863E+04,3.246691E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.660760E+00,1.210289E+05,1.255262E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.792930E+01,9.494052E+05,9.797062E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.410694E+00,8.960174E+04,9.237986E+04,3.747560E-01,2.120127E+04,2.162963E+01,2.923273E+05,2.903547E+05,3.747560E-01,5.000280E+03,2.319356E+01,3.308440E+05,3.344213E+05,1.731217E-02,9.794109E+02,4.404821E-01,5.531977E+03,5.337946E+03,1.731217E-02,2.309922E+02,6.404339E-01,9.133506E+03,9.219234E+03,3.802614E-01,1.437332E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.309922E+03,5.241667E+00,7.474490E+04,7.538766E+04,5.875317E-02,1.895542E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.309922E+02,5.166350E-01,7.367020E+03,7.429906E+03
08:46:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.766355E+04,2.211757E+00,3.099213E+04,3.254552E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.665791E+00,1.212485E+05,1.257522E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.799207E+01,9.517758E+05,9.821748E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.422100E+00,8.991044E+04,9.270572E+04,3.747560E-01,2.120127E+04,2.162964E+01,2.923274E+05,2.903549E+05,3.747560E-01,4.980366E+03,2.319356E+01,3.308638E+05,3.344414E+05,1.731217E-02,9.794109E+02,4.404879E-01,5.532060E+03,5.338030E+03,1.731217E-02,2.300723E+02,6.404847E-01,9.135151E+03,9.220901E+03,3.802212E-01,1.437243E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.300723E+03,5.242241E+00,7.476229E+04,7.540527E+04,5.875218E-02,1.895520E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.300723E+02,5.167873E-01,7.370113E+03,7.433040E+03
08:47:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.759292E+04,2.211963E+00,3.106564E+04,3.262408E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.670843E+00,1.214684E+05,1.259784E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.805498E+01,9.541482E+05,9.846450E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.433536E+00,9.021954E+04,9.303192E+04,3.747560E-01,2.120127E+04,2.162965E+01,2.923275E+05,2.903550E+05,3.747560E-01,4.960451E+03,2.319355E+01,3.308837E+05,3.344615E+05,1.731217E-02,9.794109E+02,4.404937E-01,5.532141E+03,5.338113E+03,1.731217E-02,2.291523E+02,6.405355E-01,9.136796E+03,9.222567E+03,3.801814E-01,1.437155E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.291523E+03,5.242815E+00,7.477968E+04,7.542289E+04,5.875119E-02,1.895499E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.291523E+02,5.169401E-01,7.373213E+03,7.436179E+03
08:48:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.752229E+04,2.212169E+00,3.113915E+04,3.270257E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.675919E+00,1.216887E+05,1.262050E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.811801E+01,9.565223E+05,9.871162E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.445000E+00,9.052903E+04,9.335839E+04,3.747560E-01,2.120127E+04,2.162966E+01,2.923277E+05,2.903551E+05,3.747560E-01,4.940536E+03,2.319355E+01,3.309035E+05,3.344816E+05,1.731217E-02,9.794109E+02,4.404993E-01,5.532222E+03,5.338195E+03,1.731217E-02,2.282323E+02,6.405863E-01,9.138441E+03,9.224233E+03,3.801421E-01,1.437068E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.282323E+03,5.243390E+00,7.479708E+04,7.544051E+04,5.875022E-02,1.895477E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.282323E+02,5.170932E-01,7.376319E+03,7.439325E+03
08:49:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.745166E+04,2.212376E+00,3.121267E+04,3.278103E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.681017E+00,1.219093E+05,1.264319E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.818114E+01,9.588977E+05,9.895888E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.456491E+00,9.083890E+04,9.368521E+04,3.747560E-01,2.120127E+04,2.162967E+01,2.923278E+05,2.903553E+05,3.747560E-01,4.920622E+03,2.319354E+01,3.309233E+05,3.345017E+05,1.731217E-02,9.794109E+02,4.405050E-01,5.532303E+03,5.338277E+03,1.731217E-02,2.273123E+02,6.406372E-01,9.140086E+03,9.225900E+03,3.801031E-01,1.436982E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.273123E+03,5.243965E+00,7.481449E+04,7.545815E+04,5.874925E-02,1.895456E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.273123E+02,5.172468E-01,7.379430E+03,7.442476E+03
08:50:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.738103E+04,2.212584E+00,3.128620E+04,3.285943E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.686135E+00,1.221301E+05,1.266591E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.824440E+01,9.612751E+05,9.920631E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.468008E+00,9.114914E+04,9.401234E+04,3.747560E-01,2.120127E+04,2.162968E+01,2.923279E+05,2.903554E+05,3.747560E-01,4.900707E+03,2.319354E+01,3.309432E+05,3.345218E+05,1.731217E-02,9.794109E+02,4.405105E-01,5.532382E+03,5.338357E+03,1.731217E-02,2.263924E+02,6.406880E-01,9.141732E+03,9.227567E+03,3.800646E-01,1.436897E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.263924E+03,5.244541E+00,7.483190E+04,7.547579E+04,5.874830E-02,1.895435E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.263924E+02,5.174008E-01,7.382547E+03,7.445634E+03
08:51:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.731040E+04,2.212792E+00,3.135973E+04,3.293779E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.691274E+00,1.223513E+05,1.268865E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.830778E+01,9.636540E+05,9.945387E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.479558E+00,9.145983E+04,9.433987E+04,3.747560E-01,2.120127E+04,2.162969E+01,2.923280E+05,2.903555E+05,3.747560E-01,4.880792E+03,2.319353E+01,3.309631E+05,3.345419E+05,1.731217E-02,9.794109E+02,4.405161E-01,5.532461E+03,5.338437E+03,1.731217E-02,2.254724E+02,6.407389E-01,9.143377E+03,9.229233E+03,3.800265E-01,1.436813E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.254724E+03,5.245117E+00,7.484933E+04,7.549343E+04,5.874735E-02,1.895414E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.254724E+02,5.175552E-01,7.385670E+03,7.448797E+03
08:52:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.723977E+04,2.213001E+00,3.143328E+04,3.301608E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.696430E+00,1.225727E+05,1.271142E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.837125E+01,9.660343E+05,9.970149E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.491133E+00,9.177088E+04,9.466765E+04,3.747560E-01,2.120127E+04,2.162969E+01,2.923282E+05,2.903557E+05,3.747560E-01,4.860878E+03,2.319353E+01,3.309829E+05,3.345620E+05,1.731217E-02,9.794109E+02,4.405215E-01,5.532539E+03,5.338516E+03,1.731217E-02,2.245524E+02,6.407897E-01,9.145023E+03,9.230900E+03,3.799888E-01,1.436730E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.245524E+03,5.245694E+00,7.486675E+04,7.551108E+04,5.874641E-02,1.895393E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.245524E+02,5.177099E-01,7.388798E+03,7.451965E+03
08:53:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.716914E+04,2.213210E+00,3.150683E+04,3.309434E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.701604E+00,1.227943E+05,1.273421E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.843481E+01,9.684157E+05,9.994924E+05,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.502732E+00,9.208226E+04,9.499571E+04,3.747560E-01,2.120127E+04,2.162970E+01,2.923283E+05,2.903558E+05,3.747560E-01,4.840963E+03,2.319353E+01,3.310028E+05,3.345822E+05,1.731217E-02,9.794109E+02,4.405270E-01,5.532616E+03,5.338594E+03,1.731217E-02,2.236324E+02,6.408406E-01,9.146668E+03,9.232567E+03,3.799515E-01,1.436647E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.236324E+03,5.246271E+00,7.488419E+04,7.552874E+04,5.874548E-02,1.895372E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.236324E+02,5.178650E-01,7.391932E+03,7.455139E+03
08:54:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.709851E+04,2.213419E+00,3.158039E+04,3.317255E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.706793E+00,1.230162E+05,1.275702E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.849844E+01,9.707982E+05,1.001971E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.514353E+00,9.239394E+04,9.532401E+04,3.747560E-01,2.120127E+04,2.162971E+01,2.923284E+05,2.903559E+05,3.747560E-01,4.821049E+03,2.319352E+01,3.310227E+05,3.346023E+05,1.731217E-02,9.794109E+02,4.405323E-01,5.532693E+03,5.338672E+03,1.731217E-02,2.227125E+02,6.408914E-01,9.148314E+03,9.234234E+03,3.799146E-01,1.436566E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.227125E+03,5.246848E+00,7.490163E+04,7.554641E+04,5.874456E-02,1.895352E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.227125E+02,5.180206E-01,7.395070E+03,7.458319E+03
08:55:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.702788E+04,2.213629E+00,3.165395E+04,3.325071E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.712000E+00,1.232383E+05,1.277986E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.856214E+01,9.731817E+05,1.004449E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.525994E+00,9.270591E+04,9.565251E+04,3.747560E-01,2.120127E+04,2.162972E+01,2.923286E+05,2.903560E+05,3.747560E-01,4.801134E+03,2.319352E+01,3.310425E+05,3.346224E+05,1.731217E-02,9.794109E+02,4.405377E-01,5.532769E+03,5.338749E+03,1.731217E-02,2.217925E+02,6.409423E-01,9.149960E+03,9.235901E+03,3.798780E-01,1.436485E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.217925E+03,5.247426E+00,7.491907E+04,7.556408E+04,5.874364E-02,1.895332E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.217925E+02,5.181764E-01,7.398215E+03,7.461504E+03
08:56:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.695725E+04,2.213840E+00,3.172752E+04,3.332881E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.717219E+00,1.234606E+05,1.280271E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.862590E+01,9.755660E+05,1.006928E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.537659E+00,9.301821E+04,9.598123E+04,3.747560E-01,2.120127E+04,2.162973E+01,2.923287E+05,2.903562E+05,3.747560E-01,4.781219E+03,2.319352E+01,3.310624E+05,3.346425E+05,1.731217E-02,9.794109E+02,4.405429E-01,5.532844E+03,5.338825E+03,1.731217E-02,2.208725E+02,6.409932E-01,9.151606E+03,9.237568E+03,3.798419E-01,1.436405E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.208725E+03,5.248004E+00,7.493652E+04,7.558175E+04,5.874274E-02,1.895312E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.208725E+02,5.183327E-01,7.401364E+03,7.464694E+03
08:57:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.688662E+04,2.214051E+00,3.180110E+04,3.340688E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.722452E+00,1.236830E+05,1.282558E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.868974E+01,9.779514E+05,1.009408E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.549348E+00,9.333084E+04,9.631027E+04,3.747560E-01,2.120127E+04,2.162974E+01,2.923288E+05,2.903563E+05,3.747560E-01,4.761305E+03,2.319352E+01,3.310823E+05,3.346627E+05,1.731217E-02,9.794109E+02,4.405481E-01,5.532919E+03,5.338900E+03,1.731217E-02,2.199525E+02,6.410441E-01,9.153252E+03,9.239235E+03,3.798061E-01,1.436326E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.199525E+03,5.248583E+00,7.495398E+04,7.559944E+04,5.874184E-02,1.895292E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.199525E+02,5.184893E-01,7.404519E+03,7.467889E+03
08:58:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.681599E+04,2.214263E+00,3.187468E+04,3.348491E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.727697E+00,1.239056E+05,1.284846E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.875361E+01,9.803372E+05,1.011888E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.561059E+00,9.364379E+04,9.663955E+04,3.747560E-01,2.120127E+04,2.162975E+01,2.923289E+05,2.903564E+05,3.747560E-01,4.741390E+03,2.319351E+01,3.311022E+05,3.346828E+05,1.731217E-02,9.794109E+02,4.405533E-01,5.532993E+03,5.338975E+03,1.731217E-02,2.190326E+02,6.410950E-01,9.154898E+03,9.240903E+03,3.797707E-01,1.436247E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.190326E+03,5.249162E+00,7.497145E+04,7.561713E+04,5.874095E-02,1.895272E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.190326E+02,5.186463E-01,7.407679E+03,7.471090E+03
08:59:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.674536E+04,2.214475E+00,3.194827E+04,3.356289E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.732954E+00,1.241284E+05,1.287137E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.881749E+01,9.827232E+05,1.014368E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.572784E+00,9.395693E+04,9.696894E+04,3.747560E-01,2.120127E+04,2.162976E+01,2.923291E+05,2.903566E+05,3.747560E-01,4.721475E+03,2.319351E+01,3.311221E+05,3.347030E+05,1.731217E-02,9.794109E+02,4.405585E-01,5.533066E+03,5.339049E+03,1.731217E-02,2.181126E+02,6.411459E-01,9.156544E+03,9.242570E+03,3.797356E-01,1.436170E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.181126E+03,5.249742E+00,7.498892E+04,7.563483E+04,5.874007E-02,1.895253E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.181126E+02,5.188036E-01,7.410843E+03,7.474296E+03
09:00:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.667473E+04,2.214687E+00,3.202187E+04,3.364083E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.738223E+00,1.243514E+05,1.289428E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.888141E+01,9.851097E+05,1.016848E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.584525E+00,9.427029E+04,9.729845E+04,3.747560E-01,2.120127E+04,2.162977E+01,2.923292E+05,2.903567E+05,3.747560E-01,4.701561E+03,2.319351E+01,3.311420E+05,3.347231E+05,1.731217E-02,9.794109E+02,4.405635E-01,5.533138E+03,5.339123E+03,1.731217E-02,2.171926E+02,6.411968E-01,9.158190E+03,9.244238E+03,3.797009E-01,1.436093E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.171926E+03,5.250322E+00,7.500639E+04,7.565253E+04,5.873920E-02,1.895234E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.171926E+02,5.189613E-01,7.414013E+03,7.477506E+03
