Time,CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
09:01:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.661154E+04,2.214900E+00,3.208803E+04,3.371117E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.743482E+00,1.245585E+05,1.291558E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.894513E+01,9.873363E+05,1.019165E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.596259E+00,9.456783E+04,9.761177E+04,3.747560E-01,2.120127E+04,2.162978E+01,2.923293E+05,2.903568E+05,3.747560E-01,4.683742E+03,2.319351E+01,3.311598E+05,3.347412E+05,1.731217E-02,9.794109E+02,4.405686E-01,5.533210E+03,5.339196E+03,1.731217E-02,2.163695E+02,6.412477E-01,9.159740E+03,9.245807E+03,3.796665E-01,1.436017E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.163695E+03,5.250902E+00,7.502291E+04,7.566925E+04,5.873833E-02,1.895214E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.163695E+02,5.191193E-01,7.417091E+03,7.480623E+03
09:02:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.654834E+04,2.215113E+00,3.215420E+04,3.378149E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.748732E+00,1.247655E+05,1.293687E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.900867E+01,9.895602E+05,1.021479E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.607989E+00,9.486532E+04,9.792496E+04,3.747560E-01,2.120127E+04,2.162978E+01,2.923294E+05,2.903569E+05,3.747560E-01,4.665924E+03,2.319351E+01,3.311776E+05,3.347592E+05,1.731217E-02,9.794109E+02,4.405736E-01,5.533282E+03,5.339268E+03,1.731217E-02,2.155464E+02,6.412986E-01,9.161290E+03,9.247377E+03,3.796325E-01,1.435942E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.155464E+03,5.251483E+00,7.503943E+04,7.568599E+04,5.873748E-02,1.895195E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.155464E+02,5.192776E-01,7.420173E+03,7.483746E+03
09:03:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.648515E+04,2.215326E+00,3.222038E+04,3.385177E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.753973E+00,1.249723E+05,1.295814E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.907201E+01,9.917814E+05,1.023789E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.619716E+00,9.516277E+04,9.823801E+04,3.747560E-01,2.120127E+04,2.162979E+01,2.923296E+05,2.903571E+05,3.747560E-01,4.648106E+03,2.319351E+01,3.311954E+05,3.347773E+05,1.731217E-02,9.794109E+02,4.405785E-01,5.533352E+03,5.339339E+03,1.731217E-02,2.147232E+02,6.413495E-01,9.162839E+03,9.248947E+03,3.795988E-01,1.435868E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.147232E+03,5.252065E+00,7.505595E+04,7.570272E+04,5.873663E-02,1.895177E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.147232E+02,5.194363E-01,7.423260E+03,7.486873E+03
09:04:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.642195E+04,2.215540E+00,3.228657E+04,3.392201E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.759203E+00,1.251790E+05,1.297939E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.913515E+01,9.939997E+05,1.026096E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.631435E+00,9.546010E+04,9.855083E+04,3.747560E-01,2.120127E+04,2.162980E+01,2.923297E+05,2.903572E+05,3.747560E-01,4.630287E+03,2.319351E+01,3.312132E+05,3.347953E+05,1.731217E-02,9.794109E+02,4.405834E-01,5.533422E+03,5.339410E+03,1.731217E-02,2.139001E+02,6.414004E-01,9.164389E+03,9.250517E+03,3.795655E-01,1.435794E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.139001E+03,5.252646E+00,7.507248E+04,7.571947E+04,5.873579E-02,1.895158E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.139001E+02,5.195952E-01,7.426352E+03,7.490004E+03
09:05:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.635875E+04,2.215755E+00,3.235276E+04,3.399220E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.764420E+00,1.253856E+05,1.300063E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.919807E+01,9.962150E+05,1.028399E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.643144E+00,9.575729E+04,9.886338E+04,3.747560E-01,2.120127E+04,2.162981E+01,2.923298E+05,2.903573E+05,3.747560E-01,4.612469E+03,2.319351E+01,3.312311E+05,3.348134E+05,1.731217E-02,9.794109E+02,4.405883E-01,5.533492E+03,5.339481E+03,1.731217E-02,2.130770E+02,6.414514E-01,9.165939E+03,9.252086E+03,3.795325E-01,1.435721E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.130770E+03,5.253228E+00,7.508902E+04,7.573622E+04,5.873495E-02,1.895140E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.130770E+02,5.197545E-01,7.429448E+03,7.493140E+03
09:06:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.629556E+04,2.215969E+00,3.241895E+04,3.406236E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.769625E+00,1.255919E+05,1.302183E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.926076E+01,9.984272E+05,1.030698E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.654842E+00,9.605433E+04,9.917566E+04,3.747560E-01,2.120127E+04,2.162982E+01,2.923300E+05,2.903575E+05,3.747560E-01,4.594651E+03,2.319351E+01,3.312489E+05,3.348314E+05,1.731217E-02,9.794109E+02,4.405931E-01,5.533560E+03,5.339550E+03,1.731217E-02,2.122538E+02,6.415023E-01,9.167489E+03,9.253656E+03,3.794998E-01,1.435649E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.122538E+03,5.253810E+00,7.510556E+04,7.575297E+04,5.873413E-02,1.895121E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.122538E+02,5.199141E-01,7.432549E+03,7.496281E+03
09:07:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.623236E+04,2.216184E+00,3.248515E+04,3.413248E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.774816E+00,1.257981E+05,1.304302E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.932322E+01,1.000636E+06,1.032993E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.666528E+00,9.635119E+04,9.948765E+04,3.747560E-01,2.120127E+04,2.162983E+01,2.923301E+05,2.903576E+05,3.747560E-01,4.576832E+03,2.319351E+01,3.312667E+05,3.348495E+05,1.731217E-02,9.794109E+02,4.405979E-01,5.533629E+03,5.339619E+03,1.731217E-02,2.114307E+02,6.415532E-01,9.169039E+03,9.255226E+03,3.794674E-01,1.435577E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.114307E+03,5.254393E+00,7.512210E+04,7.576973E+04,5.873331E-02,1.895103E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.114307E+02,5.200740E-01,7.435653E+03,7.499426E+03
09:08:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.616917E+04,2.216400E+00,3.255135E+04,3.420256E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.779991E+00,1.260040E+05,1.306418E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.938544E+01,1.002842E+06,1.035283E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.678203E+00,9.664791E+04,9.979936E+04,3.747560E-01,2.120127E+04,2.162984E+01,2.923302E+05,2.903577E+05,3.747560E-01,4.559014E+03,2.319352E+01,3.312846E+05,3.348676E+05,1.731217E-02,9.794109E+02,4.406026E-01,5.533696E+03,5.339688E+03,1.731217E-02,2.106076E+02,6.416041E-01,9.170588E+03,9.256796E+03,3.794354E-01,1.435506E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.106076E+03,5.254976E+00,7.513865E+04,7.578649E+04,5.873250E-02,1.895085E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.106076E+02,5.202343E-01,7.438763E+03,7.502575E+03
09:09:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.610597E+04,2.216615E+00,3.261756E+04,3.427260E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.785171E+00,1.262100E+05,1.308534E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.944761E+01,1.005047E+06,1.037573E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.689888E+00,9.694477E+04,1.001112E+05,3.747560E-01,2.120127E+04,2.162985E+01,2.923303E+05,2.903579E+05,3.747560E-01,4.541196E+03,2.319352E+01,3.313024E+05,3.348857E+05,1.731217E-02,9.794109E+02,4.406073E-01,5.533763E+03,5.339756E+03,1.731217E-02,2.097844E+02,6.416551E-01,9.172138E+03,9.258366E+03,3.794036E-01,1.435436E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.097844E+03,5.255559E+00,7.515521E+04,7.580326E+04,5.873169E-02,1.895068E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.097844E+02,5.203947E-01,7.441876E+03,7.505729E+03
09:10:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.604278E+04,2.216832E+00,3.268377E+04,3.434261E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.790978E+00,1.264248E+05,1.310749E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.951501E+01,1.007324E+06,1.039949E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.702103E+00,9.724903E+04,1.004317E+05,3.747560E-01,2.120127E+04,2.162986E+01,2.923305E+05,2.903580E+05,3.747560E-01,4.523377E+03,2.319352E+01,3.313203E+05,3.349037E+05,1.731217E-02,9.794109E+02,4.406120E-01,5.533830E+03,5.339823E+03,1.731217E-02,2.089613E+02,6.417060E-01,9.173688E+03,9.259936E+03,3.793722E-01,1.435366E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.089613E+03,5.256143E+00,7.517176E+04,7.582003E+04,5.873089E-02,1.895050E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.089613E+02,5.205555E-01,7.444993E+03,7.508887E+03
09:11:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.597958E+04,2.217048E+00,3.274999E+04,3.441258E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.796916E+00,1.266413E+05,1.312983E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.958345E+01,1.009617E+06,1.042341E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.714425E+00,9.755478E+04,1.007538E+05,3.747560E-01,2.120127E+04,2.162987E+01,2.923306E+05,2.903581E+05,3.747560E-01,4.505559E+03,2.319352E+01,3.313381E+05,3.349218E+05,1.731217E-02,9.794109E+02,4.406166E-01,5.533896E+03,5.339890E+03,1.731217E-02,2.081382E+02,6.417569E-01,9.175237E+03,9.261505E+03,3.793410E-01,1.435298E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.081382E+03,5.256726E+00,7.518832E+04,7.583680E+04,5.873010E-02,1.895033E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.081382E+02,5.207166E-01,7.448115E+03,7.512048E+03
09:12:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.591639E+04,2.217265E+00,3.281621E+04,3.448252E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.802881E+00,1.268583E+05,1.315220E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.965209E+01,1.011912E+06,1.044734E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.726773E+00,9.786090E+04,1.010761E+05,3.747560E-01,2.120127E+04,2.162987E+01,2.923307E+05,2.903582E+05,3.747560E-01,4.487740E+03,2.319353E+01,3.313560E+05,3.349399E+05,1.731217E-02,9.794109E+02,4.406212E-01,5.533961E+03,5.339956E+03,1.731217E-02,2.073150E+02,6.418078E-01,9.176787E+03,9.263075E+03,3.793102E-01,1.435229E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.073150E+03,5.257310E+00,7.520489E+04,7.585358E+04,5.872932E-02,1.895015E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.073150E+02,5.208779E-01,7.451240E+03,7.515214E+03
09:13:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.585319E+04,2.217482E+00,3.288244E+04,3.455241E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.808865E+00,1.270755E+05,1.317459E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.972081E+01,1.014208E+06,1.047129E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.739140E+00,9.816729E+04,1.013985E+05,3.747560E-01,2.120127E+04,2.162988E+01,2.923309E+05,2.903584E+05,3.747560E-01,4.469922E+03,2.319353E+01,3.313739E+05,3.349580E+05,1.731217E-02,9.794109E+02,4.406257E-01,5.534026E+03,5.340022E+03,1.731217E-02,2.064919E+02,6.418588E-01,9.178337E+03,9.264645E+03,3.792796E-01,1.435162E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.064919E+03,5.257895E+00,7.522146E+04,7.587037E+04,5.872855E-02,1.894998E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.064919E+02,5.210396E-01,7.454369E+03,7.518384E+03
09:14:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.579000E+04,2.217699E+00,3.294867E+04,3.462228E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.814870E+00,1.272931E+05,1.319700E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.978963E+01,1.016506E+06,1.049524E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.751530E+00,9.847399E+04,1.017212E+05,3.747560E-01,2.120127E+04,2.162989E+01,2.923310E+05,2.903585E+05,3.747560E-01,4.452104E+03,2.319353E+01,3.313917E+05,3.349761E+05,1.731217E-02,9.794109E+02,4.406302E-01,5.534090E+03,5.340087E+03,1.731217E-02,2.056687E+02,6.419099E-01,9.179890E+03,9.266217E+03,3.792493E-01,1.435095E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.056687E+03,5.258481E+00,7.523806E+04,7.588718E+04,5.872778E-02,1.894981E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.056687E+02,5.212016E-01,7.457505E+03,7.521560E+03
09:15:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.572680E+04,2.217916E+00,3.301490E+04,3.469211E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.820894E+00,1.275109E+05,1.321945E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.985855E+01,1.018805E+06,1.051920E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.763943E+00,9.878102E+04,1.020442E+05,3.747560E-01,2.120127E+04,2.162990E+01,2.923311E+05,2.903586E+05,3.747560E-01,4.434285E+03,2.319354E+01,3.314096E+05,3.349942E+05,1.731217E-02,9.794109E+02,4.406347E-01,5.534154E+03,5.340152E+03,1.731217E-02,2.048456E+02,6.419612E-01,9.181445E+03,9.267793E+03,3.792193E-01,1.435029E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.048456E+03,5.259070E+00,7.525469E+04,7.590403E+04,5.872702E-02,1.894964E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.048456E+02,5.213641E-01,7.460647E+03,7.524742E+03
09:16:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.566361E+04,2.218134E+00,3.308114E+04,3.476191E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.826937E+00,1.277289E+05,1.324192E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.992756E+01,1.021105E+06,1.054318E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.776375E+00,9.908831E+04,1.023674E+05,3.747560E-01,2.120127E+04,2.162991E+01,2.923312E+05,2.903588E+05,3.747560E-01,4.416467E+03,2.319354E+01,3.314275E+05,3.350124E+05,1.731217E-02,9.794109E+02,4.406391E-01,5.534217E+03,5.340216E+03,1.731217E-02,2.040225E+02,6.420129E-01,9.183006E+03,9.269374E+03,3.791896E-01,1.434963E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.040225E+03,5.259662E+00,7.527137E+04,7.592093E+04,5.872626E-02,1.894948E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.040225E+02,5.215272E-01,7.463797E+03,7.527933E+03
09:17:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.560041E+04,2.218352E+00,3.314738E+04,3.483167E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.832996E+00,1.279472E+05,1.326442E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.999664E+01,1.023407E+06,1.056716E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.788824E+00,9.939583E+04,1.026908E+05,3.747560E-01,2.120127E+04,2.162992E+01,2.923314E+05,2.903589E+05,3.747560E-01,4.398649E+03,2.319355E+01,3.314454E+05,3.350305E+05,1.731217E-02,9.794109E+02,4.406435E-01,5.534280E+03,5.340279E+03,1.731217E-02,2.031993E+02,6.420650E-01,9.184573E+03,9.270961E+03,3.791602E-01,1.434898E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.031993E+03,5.260259E+00,7.528812E+04,7.593789E+04,5.872551E-02,1.894931E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.031993E+02,5.216910E-01,7.466957E+03,7.531134E+03
09:18:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.553722E+04,2.218571E+00,3.321362E+04,3.490140E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.838445E+00,1.281569E+05,1.328595E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.006049E+01,1.025635E+06,1.059027E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.800764E+00,9.969625E+04,1.030056E+05,3.747560E-01,2.120127E+04,2.162993E+01,2.923315E+05,2.903590E+05,3.747560E-01,4.380830E+03,2.319355E+01,3.314633E+05,3.350486E+05,1.731217E-02,9.794109E+02,4.406479E-01,5.534342E+03,5.340342E+03,1.731217E-02,2.023762E+02,6.421177E-01,9.186147E+03,9.272556E+03,3.791310E-01,1.434833E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.023762E+03,5.260861E+00,7.530493E+04,7.595492E+04,5.872477E-02,1.894915E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.023762E+02,5.218554E-01,7.470126E+03,7.534344E+03
09:19:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.547402E+04,2.218789E+00,3.327987E+04,3.497108E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.843780E+00,1.283651E+05,1.330730E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.012330E+01,1.027849E+06,1.061321E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.812615E+00,9.999543E+04,1.033188E+05,3.747560E-01,2.120127E+04,2.162994E+01,2.923316E+05,2.903592E+05,3.747560E-01,4.363012E+03,2.319356E+01,3.314812E+05,3.350667E+05,1.731217E-02,9.794109E+02,4.406522E-01,5.534404E+03,5.340405E+03,1.731217E-02,2.015531E+02,6.421709E-01,9.187730E+03,9.274158E+03,3.791021E-01,1.434769E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.015531E+03,5.261468E+00,7.532183E+04,7.597203E+04,5.872404E-02,1.894898E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.015531E+02,5.220206E-01,7.473307E+03,7.537566E+03
09:20:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.541083E+04,2.219008E+00,3.334612E+04,3.504075E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.849098E+00,1.285730E+05,1.332863E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.018586E+01,1.030059E+06,1.063611E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.824455E+00,1.002945E+05,1.036318E+05,3.747560E-01,2.120127E+04,2.162995E+01,2.923318E+05,2.903593E+05,3.747560E-01,4.345194E+03,2.319357E+01,3.314991E+05,3.350849E+05,1.731217E-02,9.794109E+02,4.406565E-01,5.534465E+03,5.340467E+03,1.731217E-02,2.007299E+02,6.422247E-01,9.189321E+03,9.275770E+03,3.790735E-01,1.434706E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.007299E+03,5.262081E+00,7.533881E+04,7.598923E+04,5.872331E-02,1.894882E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.007299E+02,5.221866E-01,7.476499E+03,7.540799E+03
09:21:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.534763E+04,2.219227E+00,3.341238E+04,3.511039E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.854406E+00,1.287808E+05,1.334994E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.024827E+01,1.032267E+06,1.065899E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.836290E+00,1.005934E+05,1.039446E+05,3.747560E-01,2.120127E+04,2.162996E+01,2.923319E+05,2.903594E+05,3.747560E-01,4.327375E+03,2.319357E+01,3.315170E+05,3.351030E+05,1.731217E-02,9.794109E+02,4.406608E-01,5.534526E+03,5.340528E+03,1.731217E-02,1.999068E+02,6.422791E-01,9.190920E+03,9.277390E+03,3.790451E-01,1.434643E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.999068E+03,5.262700E+00,7.535587E+04,7.600651E+04,5.872259E-02,1.894866E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.999068E+02,5.223534E-01,7.479702E+03,7.544043E+03
09:22:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.528444E+04,2.219447E+00,3.347864E+04,3.518000E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.859702E+00,1.289884E+05,1.337123E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.031049E+01,1.034473E+06,1.068183E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.848115E+00,1.008922E+05,1.042572E+05,3.747560E-01,2.120127E+04,2.162996E+01,2.923320E+05,2.903596E+05,3.747560E-01,4.309557E+03,2.319358E+01,3.315350E+05,3.351212E+05,1.731217E-02,9.794109E+02,4.406650E-01,5.534586E+03,5.340590E+03,1.731217E-02,1.990837E+02,6.423340E-01,9.192527E+03,9.279018E+03,3.790170E-01,1.434581E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.990837E+03,5.263324E+00,7.537301E+04,7.602387E+04,5.872187E-02,1.894850E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.990837E+02,5.225210E-01,7.482915E+03,7.547299E+03
09:23:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.522124E+04,2.219666E+00,3.354490E+04,3.524958E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.864983E+00,1.291959E+05,1.339250E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.037252E+01,1.036676E+06,1.070464E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.859927E+00,1.011909E+05,1.045695E+05,3.747560E-01,2.120127E+04,2.162997E+01,2.923321E+05,2.903597E+05,3.747560E-01,4.291739E+03,2.319359E+01,3.315529E+05,3.351393E+05,1.731217E-02,9.794109E+02,4.406692E-01,5.534646E+03,5.340650E+03,1.731217E-02,1.982605E+02,6.423894E-01,9.194140E+03,9.280652E+03,3.789891E-01,1.434520E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.982605E+03,5.263952E+00,7.539021E+04,7.604129E+04,5.872116E-02,1.894835E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.982605E+02,5.226891E-01,7.486138E+03,7.550563E+03
09:24:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.515804E+04,2.219886E+00,3.361117E+04,3.531913E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.870251E+00,1.294031E+05,1.341374E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.043436E+01,1.038876E+06,1.072741E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.871726E+00,1.014893E+05,1.048814E+05,3.747560E-01,2.120127E+04,2.162998E+01,2.923323E+05,2.903598E+05,3.747560E-01,4.273920E+03,2.319360E+01,3.315708E+05,3.351575E+05,1.731217E-02,9.794109E+02,4.406734E-01,5.534706E+03,5.340710E+03,1.731217E-02,1.974374E+02,6.424451E-01,9.195759E+03,9.282291E+03,3.789615E-01,1.434459E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.974374E+03,5.264585E+00,7.540746E+04,7.605877E+04,5.872046E-02,1.894819E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.974374E+02,5.228578E-01,7.489369E+03,7.553835E+03
09:25:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.509485E+04,2.220106E+00,3.367743E+04,3.538865E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.875504E+00,1.296101E+05,1.343496E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.049600E+01,1.041074E+06,1.075015E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.883513E+00,1.017876E+05,1.051932E+05,3.747560E-01,2.120127E+04,2.162999E+01,2.923324E+05,2.903599E+05,3.747560E-01,4.256102E+03,2.319360E+01,3.315888E+05,3.351757E+05,1.731217E-02,9.794109E+02,4.406775E-01,5.534765E+03,5.340770E+03,1.731217E-02,1.966143E+02,6.425011E-01,9.197381E+03,9.283934E+03,3.789341E-01,1.434398E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.966143E+03,5.265220E+00,7.542475E+04,7.607629E+04,5.871976E-02,1.894804E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.966143E+02,5.230270E-01,7.492606E+03,7.557114E+03
09:26:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.503165E+04,2.220326E+00,3.374371E+04,3.545814E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.880742E+00,1.298169E+05,1.345616E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.055744E+01,1.043268E+06,1.077286E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.895287E+00,1.020857E+05,1.055046E+05,3.747560E-01,2.120127E+04,2.163000E+01,2.923325E+05,2.903601E+05,3.747560E-01,4.238283E+03,2.319361E+01,3.316067E+05,3.351939E+05,1.731217E-02,9.794109E+02,4.406816E-01,5.534823E+03,5.340829E+03,1.731217E-02,1.957911E+02,6.425573E-01,9.199006E+03,9.285580E+03,3.789070E-01,1.434338E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.957911E+03,5.265857E+00,7.544208E+04,7.609384E+04,5.871907E-02,1.894789E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.957911E+02,5.231966E-01,7.495849E+03,7.560400E+03
09:27:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.496846E+04,2.220547E+00,3.380998E+04,3.552761E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.885963E+00,1.300235E+05,1.347733E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.061866E+01,1.045460E+06,1.079553E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.907050E+00,1.023836E+05,1.058158E+05,3.747560E-01,2.120127E+04,2.163001E+01,2.923327E+05,2.903602E+05,3.747560E-01,4.220465E+03,2.319362E+01,3.316247E+05,3.352121E+05,1.731217E-02,9.794109E+02,4.406857E-01,5.534881E+03,5.340888E+03,1.731217E-02,1.949680E+02,6.426136E-01,9.200633E+03,9.287228E+03,3.788801E-01,1.434279E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.949680E+03,5.266496E+00,7.545943E+04,7.611141E+04,5.871839E-02,1.894773E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.949680E+02,5.233666E-01,7.499097E+03,7.563690E+03
09:28:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.490526E+04,2.220768E+00,3.387626E+04,3.559705E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.891170E+00,1.302299E+05,1.349847E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.067968E+01,1.047649E+06,1.081817E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.918800E+00,1.026814E+05,1.061267E+05,3.747560E-01,2.120127E+04,2.163002E+01,2.923328E+05,2.903603E+05,3.747560E-01,4.202647E+03,2.319363E+01,3.316426E+05,3.352302E+05,1.731217E-02,9.794109E+02,4.406897E-01,5.534939E+03,5.340946E+03,1.731217E-02,1.941449E+02,6.426700E-01,9.202261E+03,9.288877E+03,3.788534E-01,1.434220E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.941449E+03,5.267136E+00,7.547679E+04,7.612900E+04,5.871771E-02,1.894758E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.941449E+02,5.235368E-01,7.502350E+03,7.566984E+03
09:29:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.484207E+04,2.220989E+00,3.394255E+04,3.566646E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.896363E+00,1.304361E+05,1.351960E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.074050E+01,1.049835E+06,1.084077E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.930537E+00,1.029790E+05,1.064373E+05,3.747560E-01,2.120127E+04,2.163003E+01,2.923329E+05,2.903605E+05,3.747560E-01,4.184828E+03,2.319364E+01,3.316606E+05,3.352484E+05,1.731217E-02,9.794109E+02,4.406937E-01,5.534996E+03,5.341004E+03,1.731217E-02,1.933217E+02,6.427265E-01,9.203889E+03,9.290527E+03,3.788270E-01,1.434161E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.933217E+03,5.267777E+00,7.549417E+04,7.614660E+04,5.871704E-02,1.894744E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.933217E+02,5.237073E-01,7.505605E+03,7.570282E+03
09:30:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.477887E+04,2.221210E+00,3.400883E+04,3.573585E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.901542E+00,1.306420E+05,1.354070E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.080113E+01,1.052018E+06,1.086334E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.942261E+00,1.032764E+05,1.067476E+05,3.747560E-01,2.120127E+04,2.163004E+01,2.923331E+05,2.903606E+05,3.747560E-01,4.167010E+03,2.319365E+01,3.316786E+05,3.352667E+05,1.731217E-02,9.794109E+02,4.406977E-01,5.535053E+03,5.341062E+03,1.731217E-02,1.924986E+02,6.427830E-01,9.205518E+03,9.292177E+03,3.788008E-01,1.434103E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.924986E+03,5.268418E+00,7.551155E+04,7.616421E+04,5.871637E-02,1.894729E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.924986E+02,5.238780E-01,7.508864E+03,7.573583E+03
09:31:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.471568E+04,2.221432E+00,3.407512E+04,3.580521E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.906706E+00,1.308478E+05,1.356178E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.086156E+01,1.054198E+06,1.088587E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.953972E+00,1.035736E+05,1.070577E+05,3.747560E-01,2.120127E+04,2.163005E+01,2.923332E+05,2.903607E+05,3.747560E-01,4.149192E+03,2.319367E+01,3.316965E+05,3.352849E+05,1.731217E-02,9.794109E+02,4.407016E-01,5.535109E+03,5.341119E+03,1.731217E-02,1.916755E+02,6.428394E-01,9.207146E+03,9.293826E+03,3.787748E-01,1.434046E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.916755E+03,5.269060E+00,7.552894E+04,7.618182E+04,5.871571E-02,1.894714E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.916755E+02,5.240489E-01,7.512125E+03,7.576886E+03
09:32:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.465248E+04,2.221653E+00,3.414141E+04,3.587454E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.911854E+00,1.310534E+05,1.358283E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.092176E+01,1.056376E+06,1.090837E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.965669E+00,1.038706E+05,1.073675E+05,3.747560E-01,2.120127E+04,2.163006E+01,2.923333E+05,2.903609E+05,3.747560E-01,4.131373E+03,2.319368E+01,3.317145E+05,3.353031E+05,1.731217E-02,9.794109E+02,4.407056E-01,5.535165E+03,5.341175E+03,1.731217E-02,1.908523E+02,6.428958E-01,9.208774E+03,9.295475E+03,3.787490E-01,1.433989E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.908523E+03,5.269701E+00,7.554632E+04,7.619942E+04,5.871506E-02,1.894700E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.908523E+02,5.242199E-01,7.515389E+03,7.580192E+03
09:33:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.458929E+04,2.221875E+00,3.420770E+04,3.594385E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.916984E+00,1.312587E+05,1.360386E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.098174E+01,1.058550E+06,1.093084E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.977353E+00,1.041675E+05,1.076770E+05,3.747560E-01,2.120127E+04,2.163006E+01,2.923334E+05,2.903610E+05,3.747560E-01,4.113555E+03,2.319369E+01,3.317325E+05,3.353213E+05,1.731217E-02,9.794109E+02,4.407094E-01,5.535220E+03,5.341232E+03,1.731217E-02,1.900292E+02,6.429521E-01,9.210400E+03,9.297122E+03,3.787235E-01,1.433932E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.900292E+03,5.270342E+00,7.556370E+04,7.621703E+04,5.871441E-02,1.894685E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.900292E+02,5.243910E-01,7.518654E+03,7.583499E+03
09:34:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.452609E+04,2.222097E+00,3.427400E+04,3.601314E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.922099E+00,1.314638E+05,1.362486E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.104150E+01,1.060721E+06,1.095327E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.989023E+00,1.044641E+05,1.079862E+05,3.747560E-01,2.120127E+04,2.163007E+01,2.923336E+05,2.903611E+05,3.747560E-01,4.095737E+03,2.319370E+01,3.317505E+05,3.353396E+05,1.731217E-02,9.794109E+02,4.407133E-01,5.535275E+03,5.341288E+03,1.731217E-02,1.892061E+02,6.430083E-01,9.212026E+03,9.298769E+03,3.786981E-01,1.433876E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.892061E+03,5.270983E+00,7.558107E+04,7.623462E+04,5.871376E-02,1.894671E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.892061E+02,5.245623E-01,7.521920E+03,7.586808E+03
09:35:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.446290E+04,2.222319E+00,3.434029E+04,3.608240E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.927197E+00,1.316686E+05,1.364583E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.110105E+01,1.062889E+06,1.097566E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.000677E+00,1.047605E+05,1.082951E+05,3.747560E-01,2.120127E+04,2.163008E+01,2.923337E+05,2.903612E+05,3.747560E-01,4.077918E+03,2.319372E+01,3.317685E+05,3.353578E+05,1.731217E-02,9.794109E+02,4.407171E-01,5.535330E+03,5.341343E+03,1.731217E-02,1.883829E+02,6.430644E-01,9.213650E+03,9.300414E+03,3.786730E-01,1.433821E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.883829E+03,5.271623E+00,7.559843E+04,7.625221E+04,5.871312E-02,1.894657E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.883829E+02,5.247336E-01,7.525188E+03,7.590118E+03
09:36:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.439970E+04,2.222541E+00,3.440660E+04,3.615164E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.932279E+00,1.318733E+05,1.366678E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.116038E+01,1.065055E+06,1.099801E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.012315E+00,1.050567E+05,1.086037E+05,3.747560E-01,2.120127E+04,2.163009E+01,2.923338E+05,2.903614E+05,3.747560E-01,4.060100E+03,2.319373E+01,3.317866E+05,3.353760E+05,1.731217E-02,9.794109E+02,4.407210E-01,5.535385E+03,5.341398E+03,1.731217E-02,1.875598E+02,6.431204E-01,9.215272E+03,9.302057E+03,3.786481E-01,1.433766E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.875598E+03,5.272262E+00,7.561578E+04,7.626979E+04,5.871249E-02,1.894643E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.875598E+02,5.249050E-01,7.528457E+03,7.593429E+03
09:37:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.433651E+04,2.222764E+00,3.447290E+04,3.622085E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.937345E+00,1.320777E+05,1.368771E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.121948E+01,1.067217E+06,1.102033E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.023937E+00,1.053527E+05,1.089120E+05,3.747560E-01,2.120127E+04,2.163010E+01,2.923340E+05,2.903615E+05,3.747560E-01,4.042282E+03,2.319374E+01,3.318046E+05,3.353943E+05,1.731217E-02,9.794109E+02,4.407247E-01,5.535439E+03,5.341453E+03,1.731217E-02,1.867367E+02,6.431763E-01,9.216893E+03,9.303699E+03,3.786234E-01,1.433711E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.867367E+03,5.272901E+00,7.563313E+04,7.628735E+04,5.871187E-02,1.894629E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.867367E+02,5.250764E-01,7.531726E+03,7.596740E+03
09:38:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.427331E+04,2.222987E+00,3.453920E+04,3.629002E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.942392E+00,1.322818E+05,1.370860E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.127835E+01,1.069375E+06,1.104261E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.035543E+00,1.056485E+05,1.092199E+05,3.747560E-01,2.120127E+04,2.163011E+01,2.923341E+05,2.903616E+05,3.747560E-01,4.024463E+03,2.319376E+01,3.318226E+05,3.354126E+05,1.731217E-02,9.794109E+02,4.407285E-01,5.535492E+03,5.341507E+03,1.731217E-02,1.859135E+02,6.432321E-01,9.218512E+03,9.305338E+03,3.785989E-01,1.433657E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.859135E+03,5.273538E+00,7.565046E+04,7.630490E+04,5.871124E-02,1.894616E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.859135E+02,5.252479E-01,7.534996E+03,7.600052E+03
09:39:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.421012E+04,2.223209E+00,3.460551E+04,3.635919E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.947415E+00,1.324856E+05,1.372946E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.133696E+01,1.071531E+06,1.106485E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.047132E+00,1.059440E+05,1.095276E+05,3.747560E-01,2.120127E+04,2.163012E+01,2.923342E+05,2.903618E+05,3.747560E-01,4.006645E+03,2.319377E+01,3.318406E+05,3.354308E+05,1.731217E-02,9.794109E+02,4.407322E-01,5.535545E+03,5.341561E+03,1.731217E-02,1.850904E+02,6.432877E-01,9.220129E+03,9.306976E+03,3.785746E-01,1.433603E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.850904E+03,5.274175E+00,7.566777E+04,7.632244E+04,5.871063E-02,1.894602E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.850904E+02,5.254194E-01,7.538266E+03,7.603365E+03
09:40:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.414692E+04,2.223432E+00,3.467182E+04,3.642833E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.952420E+00,1.326892E+05,1.375029E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.139534E+01,1.073682E+06,1.108705E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.058703E+00,1.062393E+05,1.098349E+05,3.747560E-01,2.120127E+04,2.163013E+01,2.923343E+05,2.903619E+05,3.747560E-01,3.988826E+03,2.319379E+01,3.318587E+05,3.354491E+05,1.731217E-02,9.794109E+02,4.407359E-01,5.535598E+03,5.341614E+03,1.731217E-02,1.842673E+02,6.433432E-01,9.221744E+03,9.308612E+03,3.785505E-01,1.433550E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.842673E+03,5.274810E+00,7.568507E+04,7.633997E+04,5.871002E-02,1.894588E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.842673E+02,5.255909E-01,7.541537E+03,7.606678E+03
09:41:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.408373E+04,2.223656E+00,3.473813E+04,3.649746E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.957407E+00,1.328925E+05,1.377109E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.145347E+01,1.075831E+06,1.110922E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.070256E+00,1.065343E+05,1.101419E+05,3.747560E-01,2.120127E+04,2.163014E+01,2.923345E+05,2.903620E+05,3.747560E-01,3.971008E+03,2.319381E+01,3.318767E+05,3.354674E+05,1.731217E-02,9.794109E+02,4.407396E-01,5.535651E+03,5.341668E+03,1.731217E-02,1.834441E+02,6.433986E-01,9.223356E+03,9.310245E+03,3.785266E-01,1.433497E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.834441E+03,5.275445E+00,7.570236E+04,7.635748E+04,5.870941E-02,1.894575E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.834441E+02,5.257624E-01,7.544808E+03,7.609991E+03
09:42:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.402053E+04,2.223879E+00,3.480444E+04,3.656656E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.962376E+00,1.330955E+05,1.379187E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.151132E+01,1.077975E+06,1.113134E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.081790E+00,1.068290E+05,1.104486E+05,3.747560E-01,2.120127E+04,2.163015E+01,2.923346E+05,2.903622E+05,3.747560E-01,3.953190E+03,2.319382E+01,3.318948E+05,3.354857E+05,1.731217E-02,9.794109E+02,4.407433E-01,5.535703E+03,5.341720E+03,1.731217E-02,1.826210E+02,6.434538E-01,9.224967E+03,9.311877E+03,3.785028E-01,1.433445E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.826210E+03,5.276079E+00,7.571963E+04,7.637497E+04,5.870881E-02,1.894562E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.826210E+02,5.259340E-01,7.548078E+03,7.613304E+03
09:43:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.395734E+04,2.224102E+00,3.487076E+04,3.663564E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.967325E+00,1.332983E+05,1.381261E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.156898E+01,1.080117E+06,1.115342E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.093300E+00,1.071234E+05,1.107548E+05,3.747560E-01,2.120127E+04,2.163015E+01,2.923347E+05,2.903623E+05,3.747560E-01,3.935371E+03,2.319384E+01,3.319129E+05,3.355040E+05,1.731217E-02,9.794109E+02,4.407469E-01,5.535755E+03,5.341773E+03,1.731217E-02,1.817979E+02,6.435088E-01,9.226576E+03,9.313506E+03,3.784793E-01,1.433393E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.817979E+03,5.276711E+00,7.573688E+04,7.639245E+04,5.870822E-02,1.894549E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.817979E+02,5.261055E-01,7.551349E+03,7.616616E+03
09:44:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.389414E+04,2.224326E+00,3.493707E+04,3.670470E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.972253E+00,1.335008E+05,1.383333E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.162632E+01,1.082255E+06,1.117546E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.104796E+00,1.074176E+05,1.110607E+05,3.747560E-01,2.120127E+04,2.163016E+01,2.923349E+05,2.903624E+05,3.747560E-01,3.917553E+03,2.319386E+01,3.319309E+05,3.355223E+05,1.731217E-02,9.794109E+02,4.407505E-01,5.535806E+03,5.341825E+03,1.731217E-02,1.809747E+02,6.435637E-01,9.228182E+03,9.315134E+03,3.784560E-01,1.433341E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.809747E+03,5.277342E+00,7.575412E+04,7.640991E+04,5.870763E-02,1.894536E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.809747E+02,5.262770E-01,7.554619E+03,7.619929E+03
09:45:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.383094E+04,2.224549E+00,3.500339E+04,3.677373E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.977158E+00,1.337030E+05,1.385400E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.168338E+01,1.084388E+06,1.119745E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.116265E+00,1.077115E+05,1.113662E+05,3.747560E-01,2.120127E+04,2.163017E+01,2.923350E+05,2.903626E+05,3.747560E-01,3.899735E+03,2.319388E+01,3.319490E+05,3.355406E+05,1.731217E-02,9.794109E+02,4.407541E-01,5.535857E+03,5.341877E+03,1.731217E-02,1.801516E+02,6.436185E-01,9.229787E+03,9.316759E+03,3.784328E-01,1.433290E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.801516E+03,5.277972E+00,7.577135E+04,7.642735E+04,5.870704E-02,1.894523E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.801516E+02,5.264485E-01,7.557889E+03,7.623241E+03
