Time,CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
09:46:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.376775E+04,2.224773E+00,3.506971E+04,3.684275E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.982043E+00,1.339048E+05,1.387465E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.174018E+01,1.086518E+06,1.121941E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.127715E+00,1.080051E+05,1.116713E+05,3.747560E-01,2.120127E+04,2.163018E+01,2.923351E+05,2.903627E+05,3.747560E-01,3.881916E+03,2.319389E+01,3.319671E+05,3.355589E+05,1.731217E-02,9.794109E+02,4.407576E-01,5.535908E+03,5.341928E+03,1.731217E-02,1.793285E+02,6.436730E-01,9.231389E+03,9.318381E+03,3.784098E-01,1.433239E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.793285E+03,5.278601E+00,7.578855E+04,7.644478E+04,5.870646E-02,1.894510E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.793285E+02,5.266199E-01,7.561159E+03,7.626553E+03
09:47:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.370455E+04,2.224997E+00,3.513604E+04,3.691175E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.986911E+00,1.341065E+05,1.389527E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.179672E+01,1.088644E+06,1.124132E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.139142E+00,1.082983E+05,1.119761E+05,3.747560E-01,2.120127E+04,2.163019E+01,2.923352E+05,2.903628E+05,3.747560E-01,3.864098E+03,2.319391E+01,3.319852E+05,3.355772E+05,1.731217E-02,9.794109E+02,4.407612E-01,5.535958E+03,5.341979E+03,1.731217E-02,1.785053E+02,6.437275E-01,9.232989E+03,9.320002E+03,3.783870E-01,1.433189E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.785053E+03,5.279229E+00,7.580574E+04,7.646219E+04,5.870588E-02,1.894497E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.785053E+02,5.267913E-01,7.564428E+03,7.629864E+03
09:48:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.364136E+04,2.225221E+00,3.520236E+04,3.698073E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.991757E+00,1.343078E+05,1.391586E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.185298E+01,1.090766E+06,1.126318E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.150546E+00,1.085913E+05,1.122804E+05,3.747560E-01,2.120127E+04,2.163020E+01,2.923354E+05,2.903629E+05,3.747560E-01,3.846280E+03,2.319393E+01,3.320033E+05,3.355956E+05,1.731217E-02,9.794109E+02,4.407647E-01,5.536009E+03,5.342030E+03,1.731217E-02,1.776822E+02,6.437818E-01,9.234586E+03,9.321620E+03,3.783644E-01,1.433139E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.776822E+03,5.279855E+00,7.582291E+04,7.647958E+04,5.870531E-02,1.894484E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.776822E+02,5.269627E-01,7.567696E+03,7.633175E+03
09:49:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.357816E+04,2.225445E+00,3.526868E+04,3.704968E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.996580E+00,1.345088E+05,1.393642E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.190898E+01,1.092885E+06,1.128501E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.161928E+00,1.088839E+05,1.125844E+05,3.747560E-01,2.120127E+04,2.163021E+01,2.923355E+05,2.903631E+05,3.747560E-01,3.828461E+03,2.319395E+01,3.320214E+05,3.356139E+05,1.731217E-02,9.794109E+02,4.407682E-01,5.536058E+03,5.342081E+03,1.731217E-02,1.768591E+02,6.438359E-01,9.236182E+03,9.323236E+03,3.783420E-01,1.433089E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.768591E+03,5.280481E+00,7.584006E+04,7.649696E+04,5.870475E-02,1.894472E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.768591E+02,5.271340E-01,7.570964E+03,7.636485E+03
09:50:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.351497E+04,2.225669E+00,3.533501E+04,3.711862E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.001380E+00,1.347095E+05,1.395693E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.196473E+01,1.095000E+06,1.130679E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.173286E+00,1.091762E+05,1.128879E+05,3.747560E-01,2.120127E+04,2.163022E+01,2.923356E+05,2.903632E+05,3.747560E-01,3.810643E+03,2.319397E+01,3.320395E+05,3.356322E+05,1.731217E-02,9.794109E+02,4.407716E-01,5.536108E+03,5.342131E+03,1.731217E-02,1.760359E+02,6.438899E-01,9.237775E+03,9.324850E+03,3.783197E-01,1.433040E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.760359E+03,5.281105E+00,7.585720E+04,7.651432E+04,5.870419E-02,1.894460E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.760359E+02,5.273053E-01,7.574231E+03,7.639794E+03
09:51:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.345177E+04,2.225893E+00,3.540133E+04,3.718754E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.006155E+00,1.349099E+05,1.397741E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.202011E+01,1.097110E+06,1.132852E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.184624E+00,1.094682E+05,1.131911E+05,3.747560E-01,2.120127E+04,2.163023E+01,2.923358E+05,2.903633E+05,3.747560E-01,3.792825E+03,2.319399E+01,3.320576E+05,3.356506E+05,1.731217E-02,9.794109E+02,4.407751E-01,5.536157E+03,5.342180E+03,1.731217E-02,1.752128E+02,6.439437E-01,9.239366E+03,9.326462E+03,3.782976E-01,1.432991E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.752128E+03,5.281728E+00,7.587432E+04,7.653166E+04,5.870363E-02,1.894447E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.752128E+02,5.274765E-01,7.577497E+03,7.643103E+03
09:52:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.338858E+04,2.226117E+00,3.546766E+04,3.725644E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.010905E+00,1.351099E+05,1.399786E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.207527E+01,1.099217E+06,1.135022E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.195931E+00,1.097598E+05,1.134938E+05,3.747560E-01,2.120127E+04,2.163024E+01,2.923359E+05,2.903635E+05,3.747560E-01,3.775006E+03,2.319402E+01,3.320757E+05,3.356689E+05,1.731217E-02,9.794109E+02,4.407785E-01,5.536206E+03,5.342230E+03,1.731217E-02,1.743896E+02,6.439973E-01,9.240955E+03,9.328071E+03,3.782757E-01,1.432942E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.743896E+03,5.282349E+00,7.589142E+04,7.654898E+04,5.870308E-02,1.894435E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.743896E+02,5.276477E-01,7.580762E+03,7.646410E+03
09:53:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.332538E+04,2.226342E+00,3.553399E+04,3.732532E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.015632E+00,1.353095E+05,1.401827E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.213013E+01,1.101320E+06,1.137186E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.207219E+00,1.100511E+05,1.137961E+05,3.747560E-01,2.120127E+04,2.163024E+01,2.923360E+05,2.903636E+05,3.747560E-01,3.757188E+03,2.319404E+01,3.320938E+05,3.356873E+05,1.731217E-02,9.794109E+02,4.407819E-01,5.536255E+03,5.342279E+03,1.731217E-02,1.735665E+02,6.440508E-01,9.242541E+03,9.329678E+03,3.782539E-01,1.432894E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.735665E+03,5.282969E+00,7.590850E+04,7.656628E+04,5.870253E-02,1.894423E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.735665E+02,5.278188E-01,7.584027E+03,7.649717E+03
09:54:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.326219E+04,2.226566E+00,3.560032E+04,3.739418E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.020335E+00,1.355089E+05,1.403864E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.218470E+01,1.103419E+06,1.139347E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.218480E+00,1.103420E+05,1.140980E+05,3.747560E-01,2.120127E+04,2.163025E+01,2.923361E+05,2.903637E+05,3.747560E-01,3.739369E+03,2.319406E+01,3.321120E+05,3.357057E+05,1.731217E-02,9.794109E+02,4.407853E-01,5.536303E+03,5.342328E+03,1.731217E-02,1.727434E+02,6.441042E-01,9.244125E+03,9.331283E+03,3.782323E-01,1.432846E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.727434E+03,5.283588E+00,7.592556E+04,7.658357E+04,5.870199E-02,1.894411E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.727434E+02,5.279898E-01,7.587290E+03,7.653022E+03
09:55:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.319899E+04,2.226791E+00,3.566665E+04,3.746303E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.025013E+00,1.357079E+05,1.405897E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.223898E+01,1.105513E+06,1.141502E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.229715E+00,1.106326E+05,1.143994E+05,3.747560E-01,2.120127E+04,2.163026E+01,2.923363E+05,2.903639E+05,3.747560E-01,3.721551E+03,2.319408E+01,3.321301E+05,3.357240E+05,1.731217E-02,9.794109E+02,4.407887E-01,5.536351E+03,5.342377E+03,1.731217E-02,1.719202E+02,6.441573E-01,9.245707E+03,9.332885E+03,3.782108E-01,1.432799E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.719202E+03,5.284206E+00,7.594261E+04,7.660083E+04,5.870145E-02,1.894399E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.719202E+02,5.281607E-01,7.590552E+03,7.656326E+03
09:56:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.313580E+04,2.227015E+00,3.573298E+04,3.753183E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.029664E+00,1.359065E+05,1.407926E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.229293E+01,1.107603E+06,1.143652E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.240922E+00,1.109228E+05,1.147004E+05,3.747560E-01,2.120127E+04,2.163027E+01,2.923364E+05,2.903640E+05,3.747560E-01,3.703733E+03,2.319411E+01,3.321483E+05,3.357424E+05,1.731217E-02,9.794109E+02,4.407920E-01,5.536398E+03,5.342425E+03,1.731217E-02,1.710971E+02,6.442104E-01,9.247287E+03,9.334485E+03,3.781895E-01,1.432752E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.710971E+03,5.284823E+00,7.595964E+04,7.661808E+04,5.870092E-02,1.894387E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.710971E+02,5.283315E-01,7.593813E+03,7.659629E+03
09:57:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.307260E+04,2.227240E+00,3.579931E+04,3.760064E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.034287E+00,1.361047E+05,1.409951E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.234655E+01,1.109689E+06,1.145798E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.252101E+00,1.112125E+05,1.150009E+05,3.747560E-01,2.120127E+04,2.163028E+01,2.923365E+05,2.903641E+05,3.747560E-01,3.685914E+03,2.319413E+01,3.321664E+05,3.357608E+05,1.731217E-02,9.794109E+02,4.407953E-01,5.536446E+03,5.342473E+03,1.731217E-02,1.702740E+02,6.442632E-01,9.248865E+03,9.336083E+03,3.781684E-01,1.432705E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.702740E+03,5.285438E+00,7.597665E+04,7.663531E+04,5.870039E-02,1.894376E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.702740E+02,5.285023E-01,7.597072E+03,7.662931E+03
09:58:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.300941E+04,2.227464E+00,3.586565E+04,3.766944E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.038884E+00,1.363026E+05,1.411973E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.239986E+01,1.111770E+06,1.147938E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.263251E+00,1.115019E+05,1.153009E+05,3.747560E-01,2.120127E+04,2.163029E+01,2.923367E+05,2.903642E+05,3.747560E-01,3.668096E+03,2.319415E+01,3.321846E+05,3.357792E+05,1.731217E-02,9.794109E+02,4.407986E-01,5.536493E+03,5.342521E+03,1.731217E-02,1.694508E+02,6.443160E-01,9.250440E+03,9.337679E+03,3.781474E-01,1.432659E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.694508E+03,5.286052E+00,7.599364E+04,7.665252E+04,5.869987E-02,1.894364E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.694508E+02,5.286729E-01,7.600331E+03,7.666231E+03
09:59:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.294621E+04,2.227689E+00,3.593198E+04,3.773821E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.043454E+00,1.365000E+05,1.413990E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.245285E+01,1.113847E+06,1.150074E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.274373E+00,1.117909E+05,1.156005E+05,3.747560E-01,2.120127E+04,2.163030E+01,2.923368E+05,2.903644E+05,3.747560E-01,3.650278E+03,2.319418E+01,3.322028E+05,3.357976E+05,1.731217E-02,9.794109E+02,4.408019E-01,5.536540E+03,5.342568E+03,1.731217E-02,1.686277E+02,6.443685E-01,9.252013E+03,9.339272E+03,3.781266E-01,1.432613E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.686277E+03,5.286665E+00,7.601062E+04,7.666971E+04,5.869935E-02,1.894353E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.686277E+02,5.288435E-01,7.603588E+03,7.669530E+03
10:00:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.288302E+04,2.227914E+00,3.599831E+04,3.780697E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.047997E+00,1.366971E+05,1.416003E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.250553E+01,1.115919E+06,1.152205E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.285465E+00,1.120795E+05,1.158996E+05,3.747560E-01,2.120127E+04,2.163031E+01,2.923369E+05,2.903645E+05,3.747560E-01,3.632459E+03,2.319420E+01,3.322209E+05,3.358160E+05,1.731217E-02,9.794109E+02,4.408052E-01,5.536586E+03,5.342615E+03,1.731217E-02,1.678046E+02,6.444209E-01,9.253584E+03,9.340864E+03,3.781059E-01,1.432567E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.678046E+03,5.287276E+00,7.602757E+04,7.668689E+04,5.869883E-02,1.894341E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.678046E+02,5.290140E-01,7.606843E+03,7.672828E+03
10:01:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.282726E+04,2.228138E+00,3.605721E+04,3.786817E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.052492E+00,1.368779E+05,1.417850E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.255767E+01,1.117826E+06,1.154168E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.296505E+00,1.123516E+05,1.161819E+05,3.747560E-01,2.120127E+04,2.163032E+01,2.923370E+05,2.903646E+05,3.747560E-01,3.616737E+03,2.319423E+01,3.322370E+05,3.358323E+05,1.731217E-02,9.794109E+02,4.408084E-01,5.536633E+03,5.342662E+03,1.731217E-02,1.670783E+02,6.444732E-01,9.255056E+03,9.342355E+03,3.780854E-01,1.432522E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.670783E+03,5.287886E+00,7.604354E+04,7.670306E+04,5.869832E-02,1.894330E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.670783E+02,5.291843E-01,7.610000E+03,7.676025E+03
10:02:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.277149E+04,2.228363E+00,3.611611E+04,3.792937E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.056937E+00,1.370579E+05,1.419689E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.260925E+01,1.119726E+06,1.156123E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.307491E+00,1.126230E+05,1.164634E+05,3.747560E-01,2.120127E+04,2.163033E+01,2.923372E+05,2.903648E+05,3.747560E-01,3.601015E+03,2.319425E+01,3.322531E+05,3.358486E+05,1.731217E-02,9.794109E+02,4.408117E-01,5.536679E+03,5.342709E+03,1.731217E-02,1.663520E+02,6.445253E-01,9.256526E+03,9.343844E+03,3.780650E-01,1.432477E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.663520E+03,5.288495E+00,7.605949E+04,7.671922E+04,5.869781E-02,1.894319E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.663520E+02,5.293546E-01,7.613156E+03,7.679222E+03
10:03:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.271573E+04,2.228588E+00,3.617501E+04,3.799054E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.061332E+00,1.372372E+05,1.421521E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.266025E+01,1.121618E+06,1.158069E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.318423E+00,1.128936E+05,1.167439E+05,3.747560E-01,2.120127E+04,2.163033E+01,2.923373E+05,2.903649E+05,3.747560E-01,3.585293E+03,2.319428E+01,3.322692E+05,3.358649E+05,1.731217E-02,9.794109E+02,4.408149E-01,5.536725E+03,5.342755E+03,1.731217E-02,1.656257E+02,6.445773E-01,9.257994E+03,9.345330E+03,3.780448E-01,1.432432E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.656257E+03,5.289103E+00,7.607542E+04,7.673536E+04,5.869731E-02,1.894308E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.656257E+02,5.295247E-01,7.616310E+03,7.682417E+03
10:04:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.265997E+04,2.228813E+00,3.623391E+04,3.805170E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.065676E+00,1.374158E+05,1.423345E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.271070E+01,1.123501E+06,1.160006E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.329300E+00,1.131635E+05,1.170237E+05,3.747560E-01,2.120127E+04,2.163034E+01,2.923374E+05,2.903650E+05,3.747560E-01,3.569571E+03,2.319431E+01,3.322853E+05,3.358813E+05,1.731217E-02,9.794109E+02,4.408181E-01,5.536770E+03,5.342801E+03,1.731217E-02,1.648994E+02,6.446291E-01,9.259459E+03,9.346815E+03,3.780247E-01,1.432388E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.648994E+03,5.289709E+00,7.609134E+04,7.675148E+04,5.869681E-02,1.894296E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.648994E+02,5.296947E-01,7.619462E+03,7.685609E+03
10:05:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.260421E+04,2.229037E+00,3.629281E+04,3.811283E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.069971E+00,1.375937E+05,1.425162E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.276059E+01,1.125378E+06,1.161935E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.340123E+00,1.134326E+05,1.173025E+05,3.747560E-01,2.120127E+04,2.163035E+01,2.923375E+05,2.903651E+05,3.747560E-01,3.553849E+03,2.319434E+01,3.323014E+05,3.358976E+05,1.731217E-02,9.794109E+02,4.408212E-01,5.536815E+03,5.342847E+03,1.731217E-02,1.641731E+02,6.446807E-01,9.260923E+03,9.348297E+03,3.780048E-01,1.432344E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.641731E+03,5.290314E+00,7.610723E+04,7.676758E+04,5.869632E-02,1.894286E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.641731E+02,5.298646E-01,7.622612E+03,7.688801E+03
10:06:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.254845E+04,2.229262E+00,3.635171E+04,3.817395E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.074216E+00,1.377709E+05,1.426971E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.280991E+01,1.127246E+06,1.163855E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.350889E+00,1.137009E+05,1.175805E+05,3.747560E-01,2.120127E+04,2.163036E+01,2.923377E+05,2.903653E+05,3.747560E-01,3.538127E+03,2.319436E+01,3.323176E+05,3.359139E+05,1.731217E-02,9.794109E+02,4.408244E-01,5.536860E+03,5.342893E+03,1.731217E-02,1.634468E+02,6.447322E-01,9.262384E+03,9.349777E+03,3.779850E-01,1.432300E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.634468E+03,5.290918E+00,7.612311E+04,7.678366E+04,5.869582E-02,1.894275E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.634468E+02,5.300344E-01,7.625761E+03,7.691990E+03
10:07:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.249269E+04,2.229487E+00,3.641061E+04,3.823506E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.078411E+00,1.379474E+05,1.428773E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.285867E+01,1.129106E+06,1.165767E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.361600E+00,1.139684E+05,1.178576E+05,3.747560E-01,2.120127E+04,2.163037E+01,2.923378E+05,2.903654E+05,3.747560E-01,3.522405E+03,2.319439E+01,3.323337E+05,3.359302E+05,1.731217E-02,9.794109E+02,4.408275E-01,5.536905E+03,5.342938E+03,1.731217E-02,1.627205E+02,6.447836E-01,9.263843E+03,9.351254E+03,3.779653E-01,1.432256E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.627205E+03,5.291520E+00,7.613897E+04,7.679972E+04,5.869534E-02,1.894264E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.627205E+02,5.302040E-01,7.628908E+03,7.695177E+03
10:08:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.243693E+04,2.229712E+00,3.646951E+04,3.829615E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.082551E+00,1.381232E+05,1.430567E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.290682E+01,1.130958E+06,1.167669E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.372251E+00,1.142351E+05,1.181338E+05,3.747560E-01,2.120127E+04,2.163038E+01,2.923379E+05,2.903655E+05,3.747560E-01,3.506683E+03,2.319442E+01,3.323498E+05,3.359466E+05,1.731217E-02,9.794109E+02,4.408306E-01,5.536950E+03,5.342983E+03,1.731217E-02,1.619942E+02,6.448347E-01,9.265299E+03,9.352730E+03,3.779458E-01,1.432213E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.619942E+03,5.292121E+00,7.615481E+04,7.681577E+04,5.869485E-02,1.894253E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.619942E+02,5.303735E-01,7.632052E+03,7.698362E+03
10:09:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.238117E+04,2.229936E+00,3.652841E+04,3.835722E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.086656E+00,1.382985E+05,1.432355E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.295457E+01,1.132804E+06,1.169565E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.382865E+00,1.145013E+05,1.184094E+05,3.747560E-01,2.120127E+04,2.163039E+01,2.923381E+05,2.903657E+05,3.747560E-01,3.490961E+03,2.319445E+01,3.323660E+05,3.359629E+05,1.731217E-02,9.794109E+02,4.408338E-01,5.536994E+03,5.343028E+03,1.731217E-02,1.612679E+02,6.448858E-01,9.266754E+03,9.354203E+03,3.779264E-01,1.432170E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.612679E+03,5.292721E+00,7.617063E+04,7.683179E+04,5.869438E-02,1.894243E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.612679E+02,5.305428E-01,7.635195E+03,7.701545E+03
10:10:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.232541E+04,2.230161E+00,3.658730E+04,3.841830E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.090728E+00,1.384732E+05,1.434140E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.300193E+01,1.134645E+06,1.171456E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.393442E+00,1.147669E+05,1.186844E+05,3.747560E-01,2.120127E+04,2.163040E+01,2.923382E+05,2.903658E+05,3.747560E-01,3.475239E+03,2.319448E+01,3.323821E+05,3.359793E+05,1.731217E-02,9.794109E+02,4.408368E-01,5.537038E+03,5.343073E+03,1.731217E-02,1.605416E+02,6.449366E-01,9.268206E+03,9.355674E+03,3.779071E-01,1.432128E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.605416E+03,5.293319E+00,7.618643E+04,7.684780E+04,5.869390E-02,1.894232E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.605416E+02,5.307120E-01,7.638335E+03,7.704727E+03
10:11:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.226965E+04,2.230386E+00,3.664620E+04,3.847935E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.094765E+00,1.386476E+05,1.435918E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.304891E+01,1.136480E+06,1.173340E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.403980E+00,1.150320E+05,1.189588E+05,3.747560E-01,2.120127E+04,2.163041E+01,2.923383E+05,2.903659E+05,3.747560E-01,3.459516E+03,2.319451E+01,3.323983E+05,3.359956E+05,1.731217E-02,9.794109E+02,4.408399E-01,5.537082E+03,5.343117E+03,1.731217E-02,1.598153E+02,6.449873E-01,9.269656E+03,9.357143E+03,3.778880E-01,1.432085E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.598153E+03,5.293916E+00,7.620221E+04,7.686378E+04,5.869343E-02,1.894222E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.598153E+02,5.308810E-01,7.641473E+03,7.707905E+03
10:12:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.221389E+04,2.230610E+00,3.670510E+04,3.854037E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.098768E+00,1.388214E+05,1.437692E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.309550E+01,1.138310E+06,1.175219E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.414480E+00,1.152966E+05,1.192326E+05,3.747560E-01,2.120127E+04,2.163041E+01,2.923384E+05,2.903661E+05,3.747560E-01,3.443794E+03,2.319454E+01,3.324144E+05,3.360120E+05,1.731217E-02,9.794109E+02,4.408430E-01,5.537126E+03,5.343161E+03,1.731217E-02,1.590890E+02,6.450379E-01,9.271103E+03,9.358609E+03,3.778690E-01,1.432043E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.590890E+03,5.294511E+00,7.621797E+04,7.687974E+04,5.869296E-02,1.894211E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.590890E+02,5.310498E-01,7.644609E+03,7.711081E+03
10:13:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.215813E+04,2.230835E+00,3.676400E+04,3.860139E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.102738E+00,1.389948E+05,1.439460E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.314171E+01,1.140135E+06,1.177092E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.424941E+00,1.155607E+05,1.195058E+05,3.747560E-01,2.120127E+04,2.163042E+01,2.923386E+05,2.903662E+05,3.747560E-01,3.428072E+03,2.319457E+01,3.324306E+05,3.360284E+05,1.731217E-02,9.794109E+02,4.408460E-01,5.537169E+03,5.343205E+03,1.731217E-02,1.583627E+02,6.450883E-01,9.272548E+03,9.360072E+03,3.778501E-01,1.432002E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.583627E+03,5.295105E+00,7.623370E+04,7.689568E+04,5.869250E-02,1.894201E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.583627E+02,5.312185E-01,7.647742E+03,7.714255E+03
10:14:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.210237E+04,2.231059E+00,3.682289E+04,3.866238E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.106669E+00,1.391676E+05,1.441224E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.318748E+01,1.141954E+06,1.178958E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.435362E+00,1.158241E+05,1.197784E+05,3.747560E-01,2.120127E+04,2.163043E+01,2.923387E+05,2.903663E+05,3.747560E-01,3.412350E+03,2.319460E+01,3.324468E+05,3.360448E+05,1.731217E-02,9.794109E+02,4.408490E-01,5.537212E+03,5.343249E+03,1.731217E-02,1.576364E+02,6.451384E-01,9.273991E+03,9.361533E+03,3.778313E-01,1.431960E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.576364E+03,5.295698E+00,7.624942E+04,7.691160E+04,5.869204E-02,1.894191E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.576364E+02,5.313870E-01,7.650872E+03,7.717426E+03
10:15:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.204661E+04,2.231284E+00,3.688179E+04,3.872337E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.110562E+00,1.393399E+05,1.442981E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.323282E+01,1.143766E+06,1.180818E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.445739E+00,1.160870E+05,1.200503E+05,3.747560E-01,2.120127E+04,2.163044E+01,2.923388E+05,2.903664E+05,3.747560E-01,3.396628E+03,2.319463E+01,3.324629E+05,3.360611E+05,1.731217E-02,9.794109E+02,4.408520E-01,5.537255E+03,5.343293E+03,1.731217E-02,1.569101E+02,6.451885E-01,9.275431E+03,9.362992E+03,3.778127E-01,1.431919E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.569101E+03,5.296289E+00,7.626511E+04,7.692750E+04,5.869158E-02,1.894181E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.569101E+02,5.315553E-01,7.654000E+03,7.720594E+03
10:16:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.199085E+04,2.231508E+00,3.694068E+04,3.878434E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.114418E+00,1.395117E+05,1.444733E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.327776E+01,1.145573E+06,1.182672E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.456076E+00,1.163493E+05,1.203215E+05,3.747560E-01,2.120127E+04,2.163045E+01,2.923389E+05,2.903666E+05,3.747560E-01,3.380906E+03,2.319467E+01,3.324791E+05,3.360775E+05,1.731217E-02,9.794109E+02,4.408550E-01,5.537298E+03,5.343336E+03,1.731217E-02,1.561839E+02,6.452383E-01,9.276868E+03,9.364448E+03,3.777942E-01,1.431878E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.561839E+03,5.296878E+00,7.628079E+04,7.694337E+04,5.869113E-02,1.894171E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.561839E+02,5.317234E-01,7.657125E+03,7.723759E+03
10:17:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.193509E+04,2.231732E+00,3.699957E+04,3.884529E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.118238E+00,1.396830E+05,1.446480E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.332229E+01,1.147374E+06,1.184519E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.466372E+00,1.166110E+05,1.205921E+05,3.747560E-01,2.120127E+04,2.163046E+01,2.923391E+05,2.903667E+05,3.747560E-01,3.365184E+03,2.319470E+01,3.324953E+05,3.360939E+05,1.731217E-02,9.794109E+02,4.408580E-01,5.537340E+03,5.343379E+03,1.731217E-02,1.554576E+02,6.452880E-01,9.278304E+03,9.365902E+03,3.777758E-01,1.431837E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.554576E+03,5.297466E+00,7.629644E+04,7.695922E+04,5.869068E-02,1.894161E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.554576E+02,5.318913E-01,7.660247E+03,7.726922E+03
10:18:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.187933E+04,2.231956E+00,3.705846E+04,3.890625E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.122023E+00,1.398538E+05,1.448222E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.336641E+01,1.149170E+06,1.186361E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.476626E+00,1.168722E+05,1.208622E+05,3.747560E-01,2.120127E+04,2.163047E+01,2.923392E+05,2.903668E+05,3.747560E-01,3.349462E+03,2.319473E+01,3.325115E+05,3.361104E+05,1.731217E-02,9.794109E+02,4.408610E-01,5.537383E+03,5.343422E+03,1.731217E-02,1.547313E+02,6.453375E-01,9.279736E+03,9.367353E+03,3.777576E-01,1.431797E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.547313E+03,5.298052E+00,7.631206E+04,7.697505E+04,5.869023E-02,1.894151E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.547313E+02,5.320590E-01,7.663367E+03,7.730082E+03
10:19:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.182357E+04,2.232180E+00,3.711735E+04,3.896718E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.125771E+00,1.400240E+05,1.449958E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.341013E+01,1.150960E+06,1.188197E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.486839E+00,1.171328E+05,1.211315E+05,3.747560E-01,2.120127E+04,2.163048E+01,2.923393E+05,2.903670E+05,3.747560E-01,3.333740E+03,2.319477E+01,3.325277E+05,3.361268E+05,1.731217E-02,9.794109E+02,4.408639E-01,5.537425E+03,5.343464E+03,1.731217E-02,1.540050E+02,6.453869E-01,9.281167E+03,9.368802E+03,3.777394E-01,1.431757E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.540050E+03,5.298637E+00,7.632767E+04,7.699086E+04,5.868979E-02,1.894141E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.540050E+02,5.322265E-01,7.666483E+03,7.733238E+03
10:20:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.176781E+04,2.232404E+00,3.717624E+04,3.902809E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.129480E+00,1.401938E+05,1.451688E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.345341E+01,1.152743E+06,1.190026E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.497008E+00,1.173927E+05,1.214002E+05,3.747560E-01,2.120127E+04,2.163049E+01,2.923395E+05,2.903671E+05,3.747560E-01,3.318018E+03,2.319480E+01,3.325439E+05,3.361432E+05,1.731217E-02,9.794109E+02,4.408669E-01,5.537467E+03,5.343507E+03,1.731217E-02,1.532787E+02,6.454360E-01,9.282594E+03,9.370248E+03,3.777214E-01,1.431717E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.532787E+03,5.299220E+00,7.634325E+04,7.700665E+04,5.868935E-02,1.894132E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.532787E+02,5.323938E-01,7.669596E+03,7.736392E+03
10:21:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.171205E+04,2.232628E+00,3.723513E+04,3.908899E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.133147E+00,1.403629E+05,1.453412E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.349623E+01,1.154521E+06,1.191848E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.507130E+00,1.176520E+05,1.216681E+05,3.747560E-01,2.120127E+04,2.163049E+01,2.923396E+05,2.903672E+05,3.747560E-01,3.302296E+03,2.319484E+01,3.325601E+05,3.361596E+05,1.731217E-02,9.794109E+02,4.408698E-01,5.537508E+03,5.343549E+03,1.731217E-02,1.525524E+02,6.454850E-01,9.284020E+03,9.371692E+03,3.777035E-01,1.431678E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.525524E+03,5.299801E+00,7.635881E+04,7.702241E+04,5.868892E-02,1.894122E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.525524E+02,5.325609E-01,7.672706E+03,7.739542E+03
10:22:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.165628E+04,2.232852E+00,3.729402E+04,3.914987E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.136776E+00,1.405315E+05,1.455131E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.353863E+01,1.156292E+06,1.193664E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.517209E+00,1.179107E+05,1.219354E+05,3.747560E-01,2.120127E+04,2.163050E+01,2.923397E+05,2.903673E+05,3.747560E-01,3.286574E+03,2.319487E+01,3.325764E+05,3.361761E+05,1.731217E-02,9.794109E+02,4.408727E-01,5.537550E+03,5.343591E+03,1.731217E-02,1.518261E+02,6.455338E-01,9.285442E+03,9.373133E+03,3.776857E-01,1.431638E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.518261E+03,5.300381E+00,7.637435E+04,7.703814E+04,5.868848E-02,1.894112E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.518261E+02,5.327277E-01,7.675814E+03,7.742689E+03
10:23:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.160052E+04,2.233076E+00,3.735290E+04,3.921074E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.140368E+00,1.406996E+05,1.456844E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.358060E+01,1.158058E+06,1.195473E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.527243E+00,1.181688E+05,1.222020E+05,3.747560E-01,2.120127E+04,2.163051E+01,2.923398E+05,2.903675E+05,3.747560E-01,3.270852E+03,2.319491E+01,3.325926E+05,3.361925E+05,1.731217E-02,9.794109E+02,4.408756E-01,5.537591E+03,5.343633E+03,1.731217E-02,1.510998E+02,6.455825E-01,9.286863E+03,9.374572E+03,3.776680E-01,1.431599E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.510998E+03,5.300959E+00,7.638987E+04,7.705386E+04,5.868805E-02,1.894103E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.510998E+02,5.328944E-01,7.678917E+03,7.745833E+03
10:24:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.154476E+04,2.233299E+00,3.741178E+04,3.927160E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.143922E+00,1.408672E+05,1.458552E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.362216E+01,1.159817E+06,1.197276E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.537234E+00,1.184263E+05,1.224679E+05,3.747560E-01,2.120127E+04,2.163052E+01,2.923400E+05,2.903676E+05,3.747560E-01,3.255129E+03,2.319494E+01,3.326088E+05,3.362089E+05,1.731217E-02,9.794109E+02,4.408785E-01,5.537632E+03,5.343674E+03,1.731217E-02,1.503735E+02,6.456309E-01,9.288281E+03,9.376008E+03,3.776505E-01,1.431560E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.503735E+03,5.301536E+00,7.640536E+04,7.706955E+04,5.868763E-02,1.894094E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.503735E+02,5.330608E-01,7.682018E+03,7.748974E+03
10:25:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.148900E+04,2.233522E+00,3.747066E+04,3.933244E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.147439E+00,1.410343E+05,1.460254E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.366329E+01,1.161571E+06,1.199073E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.547180E+00,1.186831E+05,1.227332E+05,3.747560E-01,2.120127E+04,2.163053E+01,2.923401E+05,2.903677E+05,3.747560E-01,3.239407E+03,2.319498E+01,3.326251E+05,3.362254E+05,1.731217E-02,9.794109E+02,4.408813E-01,5.537673E+03,5.343716E+03,1.731217E-02,1.496472E+02,6.456792E-01,9.289696E+03,9.377442E+03,3.776330E-01,1.431522E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.496472E+03,5.302111E+00,7.642083E+04,7.708522E+04,5.868721E-02,1.894084E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.496472E+02,5.332269E-01,7.685115E+03,7.752111E+03
10:26:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.143324E+04,2.233746E+00,3.752954E+04,3.939329E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.150913E+00,1.412007E+05,1.461951E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.370396E+01,1.163319E+06,1.200864E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.557078E+00,1.189393E+05,1.229977E+05,3.747560E-01,2.120127E+04,2.163054E+01,2.923402E+05,2.903679E+05,3.747560E-01,3.223685E+03,2.319502E+01,3.326413E+05,3.362419E+05,1.731217E-02,9.794109E+02,4.408842E-01,5.537714E+03,5.343757E+03,1.731217E-02,1.489209E+02,6.457273E-01,9.291109E+03,9.378873E+03,3.776157E-01,1.431483E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.489209E+03,5.302685E+00,7.643628E+04,7.710087E+04,5.868679E-02,1.894075E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.489209E+02,5.333929E-01,7.688209E+03,7.755245E+03
10:27:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.137748E+04,2.233969E+00,3.758842E+04,3.945411E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.154345E+00,1.413666E+05,1.463640E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.374416E+01,1.165059E+06,1.202646E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.566927E+00,1.191948E+05,1.232615E+05,3.747560E-01,2.120127E+04,2.163055E+01,2.923403E+05,2.903680E+05,3.747560E-01,3.207963E+03,2.319506E+01,3.326576E+05,3.362583E+05,1.731217E-02,9.794109E+02,4.408870E-01,5.537754E+03,5.343798E+03,1.731217E-02,1.481946E+02,6.457753E-01,9.292520E+03,9.380302E+03,3.775984E-01,1.431445E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.481946E+03,5.303257E+00,7.645170E+04,7.711650E+04,5.868637E-02,1.894066E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.481946E+02,5.335585E-01,7.691300E+03,7.758375E+03
10:28:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.132172E+04,2.234192E+00,3.764729E+04,3.951491E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.157737E+00,1.415319E+05,1.465324E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.378391E+01,1.166794E+06,1.204423E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.576729E+00,1.194496E+05,1.235245E+05,3.747560E-01,2.120127E+04,2.163056E+01,2.923405E+05,2.903681E+05,3.747560E-01,3.192241E+03,2.319509E+01,3.326739E+05,3.362748E+05,1.731217E-02,9.794109E+02,4.408898E-01,5.537794E+03,5.343839E+03,1.731217E-02,1.474683E+02,6.458231E-01,9.293928E+03,9.381728E+03,3.775813E-01,1.431407E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.474683E+03,5.303828E+00,7.646711E+04,7.713210E+04,5.868596E-02,1.894057E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.474683E+02,5.337240E-01,7.694387E+03,7.761502E+03
10:29:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.126596E+04,2.234414E+00,3.770616E+04,3.957570E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.161090E+00,1.416966E+05,1.467003E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.382323E+01,1.168522E+06,1.206193E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.586485E+00,1.197038E+05,1.237868E+05,3.747560E-01,2.120127E+04,2.163057E+01,2.923406E+05,2.903682E+05,3.747560E-01,3.176519E+03,2.319513E+01,3.326901E+05,3.362913E+05,1.731217E-02,9.794109E+02,4.408927E-01,5.537835E+03,5.343880E+03,1.731217E-02,1.467420E+02,6.458707E-01,9.295334E+03,9.383152E+03,3.775643E-01,1.431370E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.467420E+03,5.304396E+00,7.648249E+04,7.714768E+04,5.868555E-02,1.894048E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.467420E+02,5.338892E-01,7.697470E+03,7.764626E+03
10:30:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.121020E+04,2.234637E+00,3.776503E+04,3.963647E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.164404E+00,1.418608E+05,1.468675E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.386212E+01,1.170245E+06,1.207956E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.596193E+00,1.199573E+05,1.240485E+05,3.747560E-01,2.120127E+04,2.163057E+01,2.923407E+05,2.903684E+05,3.747560E-01,3.160797E+03,2.319517E+01,3.327064E+05,3.363078E+05,1.731217E-02,9.794109E+02,4.408955E-01,5.537875E+03,5.343920E+03,1.731217E-02,1.460157E+02,6.459182E-01,9.296737E+03,9.384574E+03,3.775473E-01,1.431332E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.460157E+03,5.304964E+00,7.649785E+04,7.716323E+04,5.868514E-02,1.894039E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.460157E+02,5.340541E-01,7.700550E+03,7.767745E+03
