Time,CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
10:31:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.115444E+04,2.234859E+00,3.782390E+04,3.969723E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.167678E+00,1.420245E+05,1.470342E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.390057E+01,1.171961E+06,1.209713E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.605855E+00,1.202102E+05,1.243094E+05,3.747560E-01,2.120127E+04,2.163058E+01,2.923409E+05,2.903685E+05,3.747560E-01,3.145075E+03,2.319521E+01,3.327227E+05,3.363243E+05,1.731217E-02,9.794109E+02,4.408982E-01,5.537914E+03,5.343960E+03,1.731217E-02,1.452894E+02,6.459655E-01,9.298138E+03,9.385993E+03,3.775305E-01,1.431295E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.452894E+03,5.305530E+00,7.651318E+04,7.717877E+04,5.868474E-02,1.894030E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.452894E+02,5.342188E-01,7.703626E+03,7.770861E+03
10:32:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.109868E+04,2.235082E+00,3.788276E+04,3.975798E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.170910E+00,1.421876E+05,1.472002E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.393854E+01,1.173671E+06,1.211462E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.615466E+00,1.204624E+05,1.245695E+05,3.747560E-01,2.120127E+04,2.163059E+01,2.923410E+05,2.903686E+05,3.747560E-01,3.129353E+03,2.319525E+01,3.327390E+05,3.363408E+05,1.731217E-02,9.794109E+02,4.409010E-01,5.537954E+03,5.344001E+03,1.731217E-02,1.445631E+02,6.460126E-01,9.299537E+03,9.387409E+03,3.775138E-01,1.431258E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.445631E+03,5.306094E+00,7.652850E+04,7.719428E+04,5.868434E-02,1.894021E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.445631E+02,5.343833E-01,7.706699E+03,7.773974E+03
10:33:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.104292E+04,2.235304E+00,3.794162E+04,3.981871E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.174096E+00,1.423500E+05,1.473656E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.397602E+01,1.175373E+06,1.213205E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.625024E+00,1.207138E+05,1.248288E+05,3.747560E-01,2.120127E+04,2.163060E+01,2.923411E+05,2.903688E+05,3.747560E-01,3.113631E+03,2.319529E+01,3.327553E+05,3.363573E+05,1.731217E-02,9.794109E+02,4.409038E-01,5.537993E+03,5.344041E+03,1.731217E-02,1.438368E+02,6.460595E-01,9.300933E+03,9.388824E+03,3.774972E-01,1.431221E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.438368E+03,5.306656E+00,7.654379E+04,7.720977E+04,5.868394E-02,1.894012E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.438368E+02,5.345474E-01,7.709768E+03,7.777082E+03
10:34:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.098716E+04,2.235525E+00,3.800048E+04,3.987946E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.177242E+00,1.425119E+05,1.475304E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.401304E+01,1.177070E+06,1.214941E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.634534E+00,1.209645E+05,1.250875E+05,3.747560E-01,2.120127E+04,2.163061E+01,2.923412E+05,2.903689E+05,3.747560E-01,3.097909E+03,2.319533E+01,3.327716E+05,3.363738E+05,1.731217E-02,9.794109E+02,4.409065E-01,5.538033E+03,5.344080E+03,1.731217E-02,1.431105E+02,6.461063E-01,9.302327E+03,9.390236E+03,3.774807E-01,1.431185E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.431105E+03,5.307218E+00,7.655906E+04,7.722524E+04,5.868355E-02,1.894003E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.431105E+02,5.347114E-01,7.712833E+03,7.780187E+03
10:35:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.093140E+04,2.235747E+00,3.805934E+04,3.994016E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.180347E+00,1.426732E+05,1.476946E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.404961E+01,1.178760E+06,1.216670E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.643994E+00,1.212146E+05,1.253453E+05,3.747560E-01,2.120127E+04,2.163062E+01,2.923414E+05,2.903690E+05,3.747560E-01,3.082187E+03,2.319537E+01,3.327879E+05,3.363903E+05,1.731217E-02,9.794109E+02,4.409093E-01,5.538072E+03,5.344120E+03,1.731217E-02,1.423843E+02,6.461529E-01,9.303719E+03,9.391645E+03,3.774642E-01,1.431149E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.423843E+03,5.307777E+00,7.657430E+04,7.724068E+04,5.868316E-02,1.893995E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.423843E+02,5.348750E-01,7.715895E+03,7.783288E+03
10:36:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.087564E+04,2.235968E+00,3.811819E+04,4.000086E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.183412E+00,1.428339E+05,1.478583E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.408574E+01,1.180444E+06,1.218392E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.653405E+00,1.214640E+05,1.256024E+05,3.747560E-01,2.120127E+04,2.163063E+01,2.923415E+05,2.903691E+05,3.747560E-01,3.066464E+03,2.319541E+01,3.328042E+05,3.364068E+05,1.731217E-02,9.794109E+02,4.409120E-01,5.538111E+03,5.344159E+03,1.731217E-02,1.416580E+02,6.461994E-01,9.305108E+03,9.393053E+03,3.774479E-01,1.431113E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.416580E+03,5.308335E+00,7.658953E+04,7.725610E+04,5.868277E-02,1.893986E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.416580E+02,5.350384E-01,7.718952E+03,7.786386E+03
10:37:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.081988E+04,2.236189E+00,3.817704E+04,4.006154E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.186436E+00,1.429941E+05,1.480213E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.412142E+01,1.182121E+06,1.220108E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.662767E+00,1.217127E+05,1.258588E+05,3.747560E-01,2.120127E+04,2.163064E+01,2.923416E+05,2.903693E+05,3.747560E-01,3.050742E+03,2.319546E+01,3.328205E+05,3.364234E+05,1.731217E-02,9.794109E+02,4.409147E-01,5.538150E+03,5.344199E+03,1.731217E-02,1.409317E+02,6.462457E-01,9.306495E+03,9.394457E+03,3.774317E-01,1.431077E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.409317E+03,5.308892E+00,7.660473E+04,7.727150E+04,5.868239E-02,1.893978E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.409317E+02,5.352015E-01,7.722006E+03,7.789479E+03
10:38:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.076412E+04,2.236410E+00,3.823588E+04,4.012220E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.189416E+00,1.431536E+05,1.481836E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.415661E+01,1.183792E+06,1.221816E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.672076E+00,1.219606E+05,1.261143E+05,3.747560E-01,2.120127E+04,2.163065E+01,2.923417E+05,2.903694E+05,3.747560E-01,3.035020E+03,2.319550E+01,3.328369E+05,3.364399E+05,1.731217E-02,9.794109E+02,4.409174E-01,5.538188E+03,5.344238E+03,1.731217E-02,1.402054E+02,6.462918E-01,9.307879E+03,9.395860E+03,3.774156E-01,1.431041E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.402054E+03,5.309446E+00,7.661991E+04,7.728687E+04,5.868200E-02,1.893969E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.402054E+02,5.353644E-01,7.725056E+03,7.792568E+03
10:39:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.070836E+04,2.236631E+00,3.829472E+04,4.018286E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.192350E+00,1.433125E+05,1.483453E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.419130E+01,1.185456E+06,1.223517E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.681330E+00,1.222078E+05,1.263691E+05,3.747560E-01,2.120127E+04,2.163065E+01,2.923419E+05,2.903695E+05,3.747560E-01,3.019298E+03,2.319554E+01,3.328532E+05,3.364564E+05,1.731217E-02,9.794109E+02,4.409201E-01,5.538227E+03,5.344277E+03,1.731217E-02,1.394791E+02,6.463378E-01,9.309262E+03,9.397260E+03,3.773995E-01,1.431006E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.394791E+03,5.310000E+00,7.663507E+04,7.730223E+04,5.868162E-02,1.893961E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.394791E+02,5.355269E-01,7.728102E+03,7.795653E+03
10:40:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.065260E+04,2.236851E+00,3.835356E+04,4.024350E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.195242E+00,1.434708E+05,1.485064E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.422551E+01,1.187113E+06,1.225211E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.690532E+00,1.224543E+05,1.266230E+05,3.747560E-01,2.120127E+04,2.163066E+01,2.923420E+05,2.903696E+05,3.747560E-01,3.003576E+03,2.319558E+01,3.328695E+05,3.364730E+05,1.731217E-02,9.794109E+02,4.409228E-01,5.538265E+03,5.344316E+03,1.731217E-02,1.387528E+02,6.463836E-01,9.310642E+03,9.398658E+03,3.773836E-01,1.430970E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.387528E+03,5.310551E+00,7.665021E+04,7.731756E+04,5.868125E-02,1.893952E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.387528E+02,5.356892E-01,7.731144E+03,7.798734E+03
10:41:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.059683E+04,2.237071E+00,3.841240E+04,4.030413E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.198092E+00,1.436286E+05,1.486669E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.425928E+01,1.188764E+06,1.226898E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.699684E+00,1.227000E+05,1.268762E+05,3.747560E-01,2.120127E+04,2.163067E+01,2.923421E+05,2.903698E+05,3.747560E-01,2.987854E+03,2.319563E+01,3.328859E+05,3.364895E+05,1.731217E-02,9.794109E+02,4.409255E-01,5.538303E+03,5.344354E+03,1.731217E-02,1.380265E+02,6.464293E-01,9.312019E+03,9.400053E+03,3.773677E-01,1.430935E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.380265E+03,5.311102E+00,7.666532E+04,7.733287E+04,5.868087E-02,1.893944E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.380265E+02,5.358512E-01,7.734182E+03,7.801811E+03
10:42:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.054107E+04,2.237291E+00,3.847123E+04,4.036475E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.200901E+00,1.437857E+05,1.488268E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.429258E+01,1.190408E+06,1.228578E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.708784E+00,1.229450E+05,1.271286E+05,3.747560E-01,2.120127E+04,2.163068E+01,2.923422E+05,2.903699E+05,3.747560E-01,2.972132E+03,2.319567E+01,3.329022E+05,3.365061E+05,1.731217E-02,9.794109E+02,4.409282E-01,5.538341E+03,5.344393E+03,1.731217E-02,1.373002E+02,6.464748E-01,9.313395E+03,9.401446E+03,3.773520E-01,1.430900E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.373002E+03,5.311650E+00,7.668041E+04,7.734816E+04,5.868050E-02,1.893936E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.373002E+02,5.360129E-01,7.737215E+03,7.804884E+03
10:43:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.048531E+04,2.237511E+00,3.853006E+04,4.042535E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.203669E+00,1.439423E+05,1.489860E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.432543E+01,1.192046E+06,1.230252E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.717833E+00,1.231894E+05,1.273802E+05,3.747560E-01,2.120127E+04,2.163069E+01,2.923424E+05,2.903700E+05,3.747560E-01,2.956410E+03,2.319572E+01,3.329186E+05,3.365227E+05,1.731217E-02,9.794109E+02,4.409308E-01,5.538379E+03,5.344431E+03,1.731217E-02,1.365739E+02,6.465201E-01,9.314768E+03,9.402837E+03,3.773363E-01,1.430866E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.365739E+03,5.312198E+00,7.669548E+04,7.736342E+04,5.868013E-02,1.893928E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.365739E+02,5.361743E-01,7.740245E+03,7.807953E+03
10:44:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.042955E+04,2.237730E+00,3.858888E+04,4.048594E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.206392E+00,1.440983E+05,1.491447E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.435778E+01,1.193677E+06,1.231918E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.726827E+00,1.234329E+05,1.276311E+05,3.747560E-01,2.120127E+04,2.163070E+01,2.923425E+05,2.903702E+05,3.747560E-01,2.940688E+03,2.319576E+01,3.329349E+05,3.365393E+05,1.731217E-02,9.794109E+02,4.409335E-01,5.538417E+03,5.344469E+03,1.731217E-02,1.358476E+02,6.465653E-01,9.316139E+03,9.404226E+03,3.773207E-01,1.430831E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.358476E+03,5.312743E+00,7.671053E+04,7.737866E+04,5.867977E-02,1.893920E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.358476E+02,5.363355E-01,7.743270E+03,7.811018E+03
10:45:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.037379E+04,2.237949E+00,3.864770E+04,4.054651E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.209068E+00,1.442536E+05,1.493026E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.438961E+01,1.195301E+06,1.233577E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.735765E+00,1.236757E+05,1.278810E+05,3.747560E-01,2.120127E+04,2.163071E+01,2.923426E+05,2.903703E+05,3.747560E-01,2.924966E+03,2.319581E+01,3.329513E+05,3.365558E+05,1.731217E-02,9.794109E+02,4.409361E-01,5.538454E+03,5.344507E+03,1.731217E-02,1.351213E+02,6.466103E-01,9.317508E+03,9.405612E+03,3.773052E-01,1.430797E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.351213E+03,5.313287E+00,7.672556E+04,7.739388E+04,5.867941E-02,1.893912E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.351213E+02,5.364963E-01,7.746292E+03,7.814078E+03
10:46:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.031803E+04,2.238168E+00,3.870651E+04,4.060708E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.211701E+00,1.444083E+05,1.494599E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.442097E+01,1.196919E+06,1.235228E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.744649E+00,1.239177E+05,1.281302E+05,3.747560E-01,2.120127E+04,2.163072E+01,2.923427E+05,2.903704E+05,3.747560E-01,2.909244E+03,2.319585E+01,3.329677E+05,3.365724E+05,1.731217E-02,9.794109E+02,4.409387E-01,5.538492E+03,5.344545E+03,1.731217E-02,1.343950E+02,6.466552E-01,9.318874E+03,9.406996E+03,3.772898E-01,1.430763E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.343950E+03,5.313830E+00,7.674056E+04,7.740908E+04,5.867905E-02,1.893904E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.343950E+02,5.366568E-01,7.749309E+03,7.817134E+03
10:47:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.026227E+04,2.238386E+00,3.876532E+04,4.066762E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.214292E+00,1.445624E+05,1.496166E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.445187E+01,1.198530E+06,1.236873E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.753480E+00,1.241590E+05,1.283786E+05,3.747560E-01,2.120127E+04,2.163072E+01,2.923429E+05,2.903705E+05,3.747560E-01,2.893522E+03,2.319590E+01,3.329841E+05,3.365890E+05,1.731217E-02,9.794109E+02,4.409413E-01,5.538529E+03,5.344583E+03,1.731217E-02,1.336687E+02,6.466999E-01,9.320238E+03,9.408378E+03,3.772745E-01,1.430729E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.336687E+03,5.314371E+00,7.675555E+04,7.742426E+04,5.867869E-02,1.893896E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.336687E+02,5.368171E-01,7.752321E+03,7.820185E+03
10:48:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.020651E+04,2.238604E+00,3.882413E+04,4.072816E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.216842E+00,1.447160E+05,1.497727E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.448231E+01,1.200134E+06,1.238511E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.762260E+00,1.243995E+05,1.286261E+05,3.747560E-01,2.120127E+04,2.163073E+01,2.923430E+05,2.903707E+05,3.747560E-01,2.877800E+03,2.319595E+01,3.330005E+05,3.366056E+05,1.731217E-02,9.794109E+02,4.409439E-01,5.538566E+03,5.344621E+03,1.731217E-02,1.329424E+02,6.467444E-01,9.321600E+03,9.409757E+03,3.772593E-01,1.430695E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.329424E+03,5.314910E+00,7.677051E+04,7.743941E+04,5.867833E-02,1.893888E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.329424E+02,5.369770E-01,7.755330E+03,7.823233E+03
10:49:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.015075E+04,2.238822E+00,3.888293E+04,4.078872E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.219350E+00,1.448689E+05,1.499282E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.451229E+01,1.201732E+06,1.240143E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.770986E+00,1.246393E+05,1.288730E+05,3.747560E-01,2.120127E+04,2.163074E+01,2.923431E+05,2.903708E+05,3.747560E-01,2.862077E+03,2.319599E+01,3.330169E+05,3.366222E+05,1.731217E-02,9.794109E+02,4.409465E-01,5.538603E+03,5.344658E+03,1.731217E-02,1.322161E+02,6.467888E-01,9.322960E+03,9.411135E+03,3.772441E-01,1.430662E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.322161E+03,5.315448E+00,7.678544E+04,7.745455E+04,5.867798E-02,1.893880E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.322161E+02,5.371366E-01,7.758334E+03,7.826276E+03
10:50:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.009499E+04,2.239039E+00,3.894173E+04,4.084923E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.221812E+00,1.450212E+05,1.500830E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.454177E+01,1.203323E+06,1.241767E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.779657E+00,1.248784E+05,1.291190E+05,3.747560E-01,2.120127E+04,2.163075E+01,2.923432E+05,2.903709E+05,3.747560E-01,2.846355E+03,2.319604E+01,3.330333E+05,3.366389E+05,1.731217E-02,9.794109E+02,4.409491E-01,5.538640E+03,5.344695E+03,1.731217E-02,1.314898E+02,6.468330E-01,9.324317E+03,9.412510E+03,3.772291E-01,1.430629E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.314898E+03,5.315985E+00,7.680036E+04,7.746966E+04,5.867763E-02,1.893872E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.314898E+02,5.372960E-01,7.761334E+03,7.829314E+03
10:51:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.003923E+04,2.239256E+00,3.900052E+04,4.090973E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.224227E+00,1.451729E+05,1.502372E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.457072E+01,1.204907E+06,1.243383E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.788268E+00,1.251166E+05,1.293641E+05,3.747560E-01,2.120127E+04,2.163076E+01,2.923434E+05,2.903710E+05,3.747560E-01,2.830633E+03,2.319609E+01,3.330497E+05,3.366555E+05,1.731217E-02,9.794109E+02,4.409517E-01,5.538677E+03,5.344733E+03,1.731217E-02,1.307635E+02,6.468771E-01,9.325673E+03,9.413883E+03,3.772141E-01,1.430596E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.307635E+03,5.316520E+00,7.681526E+04,7.748474E+04,5.867728E-02,1.893865E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.307635E+02,5.374550E-01,7.764329E+03,7.832348E+03
10:52:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.983469E+03,2.239473E+00,3.905931E+04,4.097021E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.226599E+00,1.453239E+05,1.503907E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.459920E+01,1.206484E+06,1.244992E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.796826E+00,1.253540E+05,1.296083E+05,3.747560E-01,2.120127E+04,2.163077E+01,2.923435E+05,2.903712E+05,3.747560E-01,2.814911E+03,2.319614E+01,3.330661E+05,3.366721E+05,1.731217E-02,9.794109E+02,4.409542E-01,5.538713E+03,5.344770E+03,1.731217E-02,1.300372E+02,6.469211E-01,9.327026E+03,9.415254E+03,3.771992E-01,1.430563E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.300372E+03,5.317053E+00,7.683013E+04,7.749981E+04,5.867694E-02,1.893857E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.300372E+02,5.376137E-01,7.767320E+03,7.835378E+03
10:53:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.927709E+03,2.239689E+00,3.911809E+04,4.103068E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.228929E+00,1.454744E+05,1.505435E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.462722E+01,1.208054E+06,1.246594E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.805330E+00,1.255907E+05,1.298518E+05,3.747560E-01,2.120127E+04,2.163078E+01,2.923436E+05,2.903713E+05,3.747560E-01,2.799189E+03,2.319619E+01,3.330825E+05,3.366887E+05,1.731217E-02,9.794109E+02,4.409568E-01,5.538750E+03,5.344807E+03,1.731217E-02,1.293109E+02,6.469648E-01,9.328377E+03,9.416622E+03,3.771843E-01,1.430530E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.293109E+03,5.317585E+00,7.684498E+04,7.751485E+04,5.867659E-02,1.893850E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.293109E+02,5.377721E-01,7.770306E+03,7.838403E+03
10:54:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.871948E+03,2.239905E+00,3.917687E+04,4.109114E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.231217E+00,1.456243E+05,1.506958E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.465477E+01,1.209618E+06,1.248189E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.813780E+00,1.258267E+05,1.300945E+05,3.747560E-01,2.120127E+04,2.163079E+01,2.923437E+05,2.903714E+05,3.747560E-01,2.783467E+03,2.319624E+01,3.330989E+05,3.367054E+05,1.731217E-02,9.794109E+02,4.409593E-01,5.538786E+03,5.344843E+03,1.731217E-02,1.285846E+02,6.470084E-01,9.329725E+03,9.417988E+03,3.771696E-01,1.430497E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.285846E+03,5.318115E+00,7.685981E+04,7.752987E+04,5.867625E-02,1.893842E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.285846E+02,5.379301E-01,7.773288E+03,7.841423E+03
10:55:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.816188E+03,2.240121E+00,3.923564E+04,4.115158E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.233464E+00,1.457736E+05,1.508475E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.468187E+01,1.211176E+06,1.249778E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.822178E+00,1.260619E+05,1.303363E+05,3.747560E-01,2.120127E+04,2.163079E+01,2.923439E+05,2.903715E+05,3.747560E-01,2.767745E+03,2.319629E+01,3.331154E+05,3.367220E+05,1.731217E-02,9.794109E+02,4.409619E-01,5.538822E+03,5.344880E+03,1.731217E-02,1.278584E+02,6.470519E-01,9.331072E+03,9.419352E+03,3.771549E-01,1.430465E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.278584E+03,5.318644E+00,7.687462E+04,7.754487E+04,5.867592E-02,1.893835E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.278584E+02,5.380879E-01,7.776265E+03,7.844438E+03
10:56:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.760427E+03,2.240336E+00,3.929440E+04,4.121201E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.235665E+00,1.459223E+05,1.509985E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.470846E+01,1.212727E+06,1.251359E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.830518E+00,1.262963E+05,1.305773E+05,3.747560E-01,2.120127E+04,2.163080E+01,2.923440E+05,2.903717E+05,3.747560E-01,2.752023E+03,2.319634E+01,3.331318E+05,3.367387E+05,1.731217E-02,9.794109E+02,4.409644E-01,5.538858E+03,5.344917E+03,1.731217E-02,1.271321E+02,6.470952E-01,9.332416E+03,9.420713E+03,3.771404E-01,1.430433E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.271321E+03,5.319171E+00,7.688941E+04,7.755985E+04,5.867558E-02,1.893827E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.271321E+02,5.382453E-01,7.779237E+03,7.847449E+03
10:57:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.704667E+03,2.240551E+00,3.935317E+04,4.127243E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.237819E+00,1.460703E+05,1.511488E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.473454E+01,1.214270E+06,1.252932E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.838799E+00,1.265299E+05,1.308175E+05,3.747560E-01,2.120127E+04,2.163081E+01,2.923441E+05,2.903718E+05,3.747560E-01,2.736301E+03,2.319639E+01,3.331482E+05,3.367553E+05,1.731217E-02,9.794109E+02,4.409669E-01,5.538894E+03,5.344953E+03,1.731217E-02,1.264058E+02,6.471384E-01,9.333758E+03,9.422073E+03,3.771259E-01,1.430401E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.264058E+03,5.319697E+00,7.690417E+04,7.757480E+04,5.867525E-02,1.893820E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.264058E+02,5.384024E-01,7.782205E+03,7.850455E+03
10:58:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.648906E+03,2.240765E+00,3.941192E+04,4.133284E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.239930E+00,1.462177E+05,1.512985E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.476014E+01,1.215807E+06,1.254499E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.847024E+00,1.267627E+05,1.310568E+05,3.747560E-01,2.120127E+04,2.163082E+01,2.923442E+05,2.903719E+05,3.747560E-01,2.720579E+03,2.319644E+01,3.331647E+05,3.367720E+05,1.731217E-02,9.794109E+02,4.409694E-01,5.538930E+03,5.344989E+03,1.731217E-02,1.256795E+02,6.471814E-01,9.335098E+03,9.423430E+03,3.771114E-01,1.430369E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.256795E+03,5.320221E+00,7.691891E+04,7.758974E+04,5.867492E-02,1.893812E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.256795E+02,5.385591E-01,7.785168E+03,7.853457E+03
10:59:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.593146E+03,2.240979E+00,3.947067E+04,4.139322E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.242000E+00,1.463646E+05,1.514476E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.478528E+01,1.217338E+06,1.256058E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.855196E+00,1.269948E+05,1.312953E+05,3.747560E-01,2.120127E+04,2.163083E+01,2.923444E+05,2.903720E+05,3.747560E-01,2.704857E+03,2.319649E+01,3.331811E+05,3.367886E+05,1.731217E-02,9.794109E+02,4.409719E-01,5.538966E+03,5.345025E+03,1.731217E-02,1.249532E+02,6.472242E-01,9.336436E+03,9.424785E+03,3.770971E-01,1.430337E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.249532E+03,5.320744E+00,7.693364E+04,7.760465E+04,5.867459E-02,1.893805E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.249532E+02,5.387156E-01,7.788127E+03,7.856453E+03
11:00:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.537385E+03,2.241193E+00,3.952941E+04,4.145360E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.244029E+00,1.465108E+05,1.515961E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.480996E+01,1.218862E+06,1.257611E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.863314E+00,1.272261E+05,1.315330E+05,3.747560E-01,2.120127E+04,2.163084E+01,2.923445E+05,2.903722E+05,3.747560E-01,2.689135E+03,2.319654E+01,3.331976E+05,3.368053E+05,1.731217E-02,9.794109E+02,4.409744E-01,5.539001E+03,5.345062E+03,1.731217E-02,1.242269E+02,6.472670E-01,9.337772E+03,9.426138E+03,3.770828E-01,1.430305E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.242269E+03,5.321265E+00,7.694834E+04,7.761954E+04,5.867426E-02,1.893798E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.242269E+02,5.388717E-01,7.791080E+03,7.859445E+03
11:01:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.500211E+03,2.241406E+00,3.956956E+04,4.149513E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.245963E+00,1.466164E+05,1.517034E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.483360E+01,1.219978E+06,1.258750E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.871316E+00,1.274165E+05,1.317291E+05,3.747560E-01,2.120127E+04,2.163085E+01,2.923446E+05,2.903723E+05,3.747560E-01,2.678653E+03,2.319659E+01,3.332088E+05,3.368167E+05,1.731217E-02,9.794109E+02,4.409769E-01,5.539037E+03,5.345097E+03,1.731217E-02,1.237427E+02,6.473095E-01,9.338863E+03,9.427243E+03,3.770686E-01,1.430274E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.237427E+03,5.321785E+00,7.696059E+04,7.763195E+04,5.867394E-02,1.893791E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.237427E+02,5.390274E-01,7.793787E+03,7.862187E+03
11:02:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.463038E+03,2.241619E+00,3.960971E+04,4.153664E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.247806E+00,1.467208E+05,1.518093E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.485624E+01,1.221080E+06,1.259874E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.879208E+00,1.276053E+05,1.319236E+05,3.747560E-01,2.120127E+04,2.163086E+01,2.923447E+05,2.903724E+05,3.747560E-01,2.668172E+03,2.319664E+01,3.332201E+05,3.368281E+05,1.731217E-02,9.794109E+02,4.409794E-01,5.539072E+03,5.345133E+03,1.731217E-02,1.232585E+02,6.473519E-01,9.339952E+03,9.428347E+03,3.770545E-01,1.430243E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.232585E+03,5.322303E+00,7.697283E+04,7.764434E+04,5.867362E-02,1.893784E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.232585E+02,5.391829E-01,7.796489E+03,7.864924E+03
11:03:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.425864E+03,2.241831E+00,3.964985E+04,4.157814E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.249553E+00,1.468238E+05,1.519138E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.487783E+01,1.222168E+06,1.260982E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.886984E+00,1.277925E+05,1.321163E+05,3.747560E-01,2.120127E+04,2.163086E+01,2.923449E+05,2.903726E+05,3.747560E-01,2.657690E+03,2.319670E+01,3.332313E+05,3.368394E+05,1.731217E-02,9.794109E+02,4.409819E-01,5.539108E+03,5.345169E+03,1.731217E-02,1.227743E+02,6.473942E-01,9.341039E+03,9.429448E+03,3.770404E-01,1.430212E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.227743E+03,5.322819E+00,7.698504E+04,7.765672E+04,5.867330E-02,1.893777E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.227743E+02,5.393379E-01,7.799186E+03,7.867656E+03
11:04:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.388690E+03,2.242043E+00,3.968998E+04,4.161963E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.251206E+00,1.469255E+05,1.520169E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.489841E+01,1.223242E+06,1.262075E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.894649E+00,1.279782E+05,1.323074E+05,3.747560E-01,2.120127E+04,2.163087E+01,2.923450E+05,2.903727E+05,3.747560E-01,2.647209E+03,2.319675E+01,3.332425E+05,3.368508E+05,1.731217E-02,9.794109E+02,4.409843E-01,5.539143E+03,5.345205E+03,1.731217E-02,1.222901E+02,6.474363E-01,9.342124E+03,9.430547E+03,3.770264E-01,1.430181E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.222901E+03,5.323334E+00,7.699723E+04,7.766906E+04,5.867298E-02,1.893770E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.222901E+02,5.394927E-01,7.801878E+03,7.870383E+03
11:05:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.351517E+03,2.242254E+00,3.973011E+04,4.166111E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.252768E+00,1.470260E+05,1.521187E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.491799E+01,1.224301E+06,1.263153E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.902203E+00,1.281623E+05,1.324968E+05,3.747560E-01,2.120127E+04,2.163088E+01,2.923451E+05,2.903728E+05,3.747560E-01,2.636728E+03,2.319680E+01,3.332538E+05,3.368622E+05,1.731217E-02,9.794109E+02,4.409868E-01,5.539178E+03,5.345240E+03,1.731217E-02,1.218059E+02,6.474782E-01,9.343207E+03,9.431643E+03,3.770125E-01,1.430150E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.218059E+03,5.323848E+00,7.700940E+04,7.768139E+04,5.867266E-02,1.893763E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.218059E+02,5.396471E-01,7.804566E+03,7.873105E+03
11:06:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.314343E+03,2.242465E+00,3.977023E+04,4.170257E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.254237E+00,1.471251E+05,1.522191E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.493656E+01,1.225347E+06,1.264216E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.909645E+00,1.283449E+05,1.326845E+05,3.747560E-01,2.120127E+04,2.163089E+01,2.923452E+05,2.903729E+05,3.747560E-01,2.626246E+03,2.319686E+01,3.332650E+05,3.368736E+05,1.731217E-02,9.794109E+02,4.409892E-01,5.539213E+03,5.345275E+03,1.731217E-02,1.213217E+02,6.475200E-01,9.344288E+03,9.432738E+03,3.769987E-01,1.430119E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.213217E+03,5.324360E+00,7.702155E+04,7.769369E+04,5.867235E-02,1.893756E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.213217E+02,5.398011E-01,7.807248E+03,7.875822E+03
11:07:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.277169E+03,2.242676E+00,3.981034E+04,4.174405E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.255613E+00,1.472229E+05,1.523182E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.495413E+01,1.226378E+06,1.265264E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.916976E+00,1.285259E+05,1.328707E+05,3.747560E-01,2.120127E+04,2.163090E+01,2.923453E+05,2.903731E+05,3.747560E-01,2.615765E+03,2.319691E+01,3.332763E+05,3.368850E+05,1.731217E-02,9.794109E+02,4.409917E-01,5.539247E+03,5.345311E+03,1.731217E-02,1.208375E+02,6.475616E-01,9.345366E+03,9.433831E+03,3.769849E-01,1.430089E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.208375E+03,5.324870E+00,7.703367E+04,7.770598E+04,5.867204E-02,1.893749E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.208375E+02,5.399548E-01,7.809925E+03,7.878534E+03
11:08:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.239996E+03,2.242886E+00,3.985044E+04,4.178548E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.256890E+00,1.473194E+05,1.524158E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.497062E+01,1.227395E+06,1.266296E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.924189E+00,1.287053E+05,1.330550E+05,3.747560E-01,2.120127E+04,2.163091E+01,2.923455E+05,2.903732E+05,3.747560E-01,2.605283E+03,2.319697E+01,3.332876E+05,3.368964E+05,1.731217E-02,9.794109E+02,4.409941E-01,5.539282E+03,5.345346E+03,1.731217E-02,1.203533E+02,6.476031E-01,9.346442E+03,9.434920E+03,3.769712E-01,1.430059E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.203533E+03,5.325379E+00,7.704577E+04,7.771824E+04,5.867173E-02,1.893742E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.203533E+02,5.401081E-01,7.812597E+03,7.881240E+03
11:09:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.202822E+03,2.243095E+00,3.989054E+04,4.182691E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.258121E+00,1.474152E+05,1.525127E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.498662E+01,1.228405E+06,1.267321E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.931345E+00,1.288839E+05,1.332384E+05,3.747560E-01,2.120127E+04,2.163092E+01,2.923456E+05,2.903733E+05,3.747560E-01,2.594802E+03,2.319702E+01,3.332988E+05,3.369079E+05,1.731217E-02,9.794109E+02,4.409965E-01,5.539317E+03,5.345381E+03,1.731217E-02,1.198691E+02,6.476444E-01,9.347515E+03,9.436008E+03,3.769576E-01,1.430029E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.198691E+03,5.325886E+00,7.705785E+04,7.773047E+04,5.867142E-02,1.893735E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.198691E+02,5.402611E-01,7.815263E+03,7.883941E+03
11:10:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.165648E+03,2.243304E+00,3.993063E+04,4.186831E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.259301E+00,1.475103E+05,1.526089E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.500209E+01,1.229407E+06,1.268338E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.938437E+00,1.290615E+05,1.334209E+05,3.747560E-01,2.120127E+04,2.163092E+01,2.923457E+05,2.903734E+05,3.747560E-01,2.584321E+03,2.319708E+01,3.333101E+05,3.369193E+05,1.731217E-02,9.794109E+02,4.409989E-01,5.539351E+03,5.345416E+03,1.731217E-02,1.193849E+02,6.476855E-01,9.348586E+03,9.437093E+03,3.769440E-01,1.429999E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.193849E+03,5.326391E+00,7.706990E+04,7.774267E+04,5.867112E-02,1.893729E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.193849E+02,5.404136E-01,7.817924E+03,7.886636E+03
11:11:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.128475E+03,2.243512E+00,3.997072E+04,4.190970E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.260435E+00,1.476048E+05,1.527045E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.501705E+01,1.230402E+06,1.269347E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.945470E+00,1.292384E+05,1.336026E+05,3.747560E-01,2.120127E+04,2.163093E+01,2.923458E+05,2.903736E+05,3.747560E-01,2.573839E+03,2.319714E+01,3.333214E+05,3.369307E+05,1.731217E-02,9.794109E+02,4.410013E-01,5.539385E+03,5.345450E+03,1.731217E-02,1.189007E+02,6.477265E-01,9.349655E+03,9.438175E+03,3.769305E-01,1.429969E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.189007E+03,5.326894E+00,7.708192E+04,7.775485E+04,5.867082E-02,1.893722E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.189007E+02,5.405658E-01,7.820579E+03,7.889326E+03
11:12:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.091301E+03,2.243720E+00,4.001080E+04,4.195108E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.261526E+00,1.476986E+05,1.527994E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.503153E+01,1.231390E+06,1.270349E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.952444E+00,1.294144E+05,1.337834E+05,3.747560E-01,2.120127E+04,2.163094E+01,2.923460E+05,2.903737E+05,3.747560E-01,2.563358E+03,2.319719E+01,3.333327E+05,3.369421E+05,1.731217E-02,9.794109E+02,4.410037E-01,5.539420E+03,5.345485E+03,1.731217E-02,1.184165E+02,6.477672E-01,9.350721E+03,9.439254E+03,3.769171E-01,1.429939E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.184165E+03,5.327396E+00,7.709392E+04,7.776700E+04,5.867052E-02,1.893715E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.184165E+02,5.407175E-01,7.823229E+03,7.892009E+03
11:13:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.054127E+03,2.243928E+00,4.005087E+04,4.199244E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.262574E+00,1.477919E+05,1.528937E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.504554E+01,1.232372E+06,1.271345E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.959362E+00,1.295897E+05,1.339634E+05,3.747560E-01,2.120127E+04,2.163095E+01,2.923461E+05,2.903738E+05,3.747560E-01,2.552877E+03,2.319725E+01,3.333440E+05,3.369536E+05,1.731217E-02,9.794109E+02,4.410061E-01,5.539454E+03,5.345520E+03,1.731217E-02,1.179323E+02,6.478078E-01,9.351784E+03,9.440331E+03,3.769037E-01,1.429909E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.179323E+03,5.327895E+00,7.710589E+04,7.777912E+04,5.867022E-02,1.893709E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.179323E+02,5.408688E-01,7.825872E+03,7.894687E+03
11:14:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.016954E+03,2.244135E+00,4.009093E+04,4.203379E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.263574E+00,1.478845E+05,1.529872E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.505902E+01,1.233347E+06,1.272333E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.966217E+00,1.297640E+05,1.341424E+05,3.747560E-01,2.120127E+04,2.163096E+01,2.923462E+05,2.903739E+05,3.747560E-01,2.542395E+03,2.319731E+01,3.333553E+05,3.369650E+05,1.731217E-02,9.794109E+02,4.410085E-01,5.539488E+03,5.345554E+03,1.731217E-02,1.174481E+02,6.478481E-01,9.352843E+03,9.441405E+03,3.768904E-01,1.429880E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.174481E+03,5.328392E+00,7.711782E+04,7.779122E+04,5.866992E-02,1.893702E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.174481E+02,5.410197E-01,7.828510E+03,7.897359E+03
11:15:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.979780E+03,2.244341E+00,4.013099E+04,4.207512E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.264525E+00,1.479764E+05,1.530801E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.507197E+01,1.234314E+06,1.273313E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.973007E+00,1.299375E+05,1.343205E+05,3.747560E-01,2.120127E+04,2.163097E+01,2.923463E+05,2.903740E+05,3.747560E-01,2.531914E+03,2.319736E+01,3.333666E+05,3.369765E+05,1.731217E-02,9.794109E+02,4.410109E-01,5.539522E+03,5.345589E+03,1.731217E-02,1.169639E+02,6.478883E-01,9.353900E+03,9.442475E+03,3.768772E-01,1.429851E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.169639E+03,5.328887E+00,7.712973E+04,7.780328E+04,5.866963E-02,1.893696E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.169639E+02,5.411702E-01,7.831141E+03,7.900024E+03
