Time,CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
11:16:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.942606E+03,2.244547E+00,4.017103E+04,4.211644E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.265433E+00,1.480677E+05,1.531724E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.508444E+01,1.235274E+06,1.274286E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.979739E+00,1.301101E+05,1.344977E+05,3.747560E-01,2.120127E+04,2.163098E+01,2.923465E+05,2.903742E+05,3.747560E-01,2.521432E+03,2.319742E+01,3.333779E+05,3.369879E+05,1.731217E-02,9.794109E+02,4.410133E-01,5.539556E+03,5.345623E+03,1.731217E-02,1.164797E+02,6.479282E-01,9.354954E+03,9.443543E+03,3.768640E-01,1.429822E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.164797E+03,5.329380E+00,7.714161E+04,7.781530E+04,5.866933E-02,1.893689E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.164797E+02,5.413202E-01,7.833766E+03,7.902682E+03
11:17:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.905433E+03,2.244752E+00,4.021107E+04,4.215775E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.266301E+00,1.481584E+05,1.532641E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.509646E+01,1.236228E+06,1.275253E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.986416E+00,1.302820E+05,1.346741E+05,3.747560E-01,2.120127E+04,2.163099E+01,2.923466E+05,2.903743E+05,3.747560E-01,2.510951E+03,2.319748E+01,3.333892E+05,3.369994E+05,1.731217E-02,9.794109E+02,4.410156E-01,5.539589E+03,5.345657E+03,1.731217E-02,1.159955E+02,6.479679E-01,9.356005E+03,9.444607E+03,3.768509E-01,1.429793E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.159955E+03,5.329871E+00,7.715345E+04,7.782730E+04,5.866904E-02,1.893683E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.159955E+02,5.414698E-01,7.836384E+03,7.905335E+03
11:18:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.868259E+03,2.244957E+00,4.025111E+04,4.219904E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.267128E+00,1.482486E+05,1.533552E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.510804E+01,1.237176E+06,1.276213E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.993037E+00,1.304531E+05,1.348498E+05,3.747560E-01,2.120127E+04,2.163099E+01,2.923467E+05,2.903744E+05,3.747560E-01,2.500470E+03,2.319754E+01,3.334005E+05,3.370108E+05,1.731217E-02,9.794109E+02,4.410180E-01,5.539623E+03,5.345691E+03,1.731217E-02,1.155113E+02,6.480074E-01,9.357053E+03,9.445668E+03,3.768378E-01,1.429764E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.155113E+03,5.330360E+00,7.716526E+04,7.783927E+04,5.866875E-02,1.893676E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.155113E+02,5.416189E-01,7.838996E+03,7.907980E+03
11:19:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.831085E+03,2.245161E+00,4.029113E+04,4.224032E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.267917E+00,1.483382E+05,1.534457E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.511918E+01,1.238118E+06,1.277166E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.999603E+00,1.306234E+05,1.350246E+05,3.747560E-01,2.120127E+04,2.163100E+01,2.923468E+05,2.903745E+05,3.747560E-01,2.489988E+03,2.319760E+01,3.334118E+05,3.370223E+05,1.731217E-02,9.794109E+02,4.410203E-01,5.539657E+03,5.345725E+03,1.731217E-02,1.150271E+02,6.480467E-01,9.358097E+03,9.446726E+03,3.768249E-01,1.429735E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.150271E+03,5.330846E+00,7.717704E+04,7.785120E+04,5.866847E-02,1.893670E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.150271E+02,5.417676E-01,7.841602E+03,7.910619E+03
11:20:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.793912E+03,2.245364E+00,4.033115E+04,4.228158E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.268661E+00,1.484272E+05,1.535356E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.512984E+01,1.239053E+06,1.278113E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.006109E+00,1.307929E+05,1.351985E+05,3.747560E-01,2.120127E+04,2.163101E+01,2.923469E+05,2.903747E+05,3.747560E-01,2.479507E+03,2.319766E+01,3.334232E+05,3.370338E+05,1.731217E-02,9.794109E+02,4.410227E-01,5.539690E+03,5.345759E+03,1.731217E-02,1.145429E+02,6.480857E-01,9.359139E+03,9.447781E+03,3.768119E-01,1.429707E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.145429E+03,5.331330E+00,7.718879E+04,7.786310E+04,5.866818E-02,1.893664E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.145429E+02,5.419157E-01,7.844200E+03,7.913252E+03
11:21:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.756738E+03,2.245567E+00,4.037115E+04,4.232283E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.269360E+00,1.485156E+05,1.536249E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.513999E+01,1.239981E+06,1.279052E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.012552E+00,1.309615E+05,1.353715E+05,3.747560E-01,2.120127E+04,2.163102E+01,2.923471E+05,2.903748E+05,3.747560E-01,2.469025E+03,2.319772E+01,3.334345E+05,3.370453E+05,1.731217E-02,9.794109E+02,4.410250E-01,5.539723E+03,5.345793E+03,1.731217E-02,1.140587E+02,6.481245E-01,9.360177E+03,9.448832E+03,3.767991E-01,1.429678E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.140587E+03,5.331811E+00,7.720050E+04,7.787496E+04,5.866790E-02,1.893657E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.140587E+02,5.420635E-01,7.846792E+03,7.915877E+03
11:22:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.719564E+03,2.245769E+00,4.041115E+04,4.236406E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.270019E+00,1.486034E+05,1.537136E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.514970E+01,1.240903E+06,1.279985E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.018939E+00,1.311293E+05,1.355436E+05,3.747560E-01,2.120127E+04,2.163103E+01,2.923472E+05,2.903749E+05,3.747560E-01,2.458544E+03,2.319778E+01,3.334458E+05,3.370567E+05,1.731217E-02,9.794109E+02,4.410274E-01,5.539757E+03,5.345826E+03,1.731217E-02,1.135746E+02,6.481631E-01,9.361212E+03,9.449881E+03,3.767863E-01,1.429650E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.135746E+03,5.332291E+00,7.721218E+04,7.788679E+04,5.866762E-02,1.893651E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.135746E+02,5.422107E-01,7.849377E+03,7.918496E+03
11:23:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.682391E+03,2.245971E+00,4.045115E+04,4.240528E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.270642E+00,1.486907E+05,1.538017E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.515899E+01,1.241819E+06,1.280912E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.025273E+00,1.312964E+05,1.357150E+05,3.747560E-01,2.120127E+04,2.163104E+01,2.923473E+05,2.903750E+05,3.747560E-01,2.448063E+03,2.319784E+01,3.334572E+05,3.370682E+05,1.731217E-02,9.794109E+02,4.410297E-01,5.539790E+03,5.345860E+03,1.731217E-02,1.130904E+02,6.482015E-01,9.362243E+03,9.450926E+03,3.767735E-01,1.429622E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.130904E+03,5.332768E+00,7.722383E+04,7.789859E+04,5.866734E-02,1.893645E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.130904E+02,5.423575E-01,7.851956E+03,7.921107E+03
11:24:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.645217E+03,2.246172E+00,4.049113E+04,4.244648E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.271227E+00,1.487775E+05,1.538893E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.516788E+01,1.242729E+06,1.281832E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.031553E+00,1.314628E+05,1.358856E+05,3.747560E-01,2.120127E+04,2.163105E+01,2.923474E+05,2.903752E+05,3.747560E-01,2.437581E+03,2.319790E+01,3.334685E+05,3.370797E+05,1.731217E-02,9.794109E+02,4.410320E-01,5.539823E+03,5.345894E+03,1.731217E-02,1.126062E+02,6.482397E-01,9.363272E+03,9.451967E+03,3.767609E-01,1.429594E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.126062E+03,5.333242E+00,7.723545E+04,7.791036E+04,5.866706E-02,1.893639E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.126062E+02,5.425038E-01,7.854527E+03,7.923712E+03
11:25:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.608043E+03,2.246373E+00,4.053110E+04,4.248768E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.271776E+00,1.488638E+05,1.539764E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.517635E+01,1.243634E+06,1.282747E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.037780E+00,1.316284E+05,1.360554E+05,3.747560E-01,2.120127E+04,2.163105E+01,2.923476E+05,2.903753E+05,3.747560E-01,2.427100E+03,2.319796E+01,3.334799E+05,3.370912E+05,1.731217E-02,9.794109E+02,4.410343E-01,5.539856E+03,5.345927E+03,1.731217E-02,1.121220E+02,6.482776E-01,9.364297E+03,9.453006E+03,3.767483E-01,1.429566E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.121220E+03,5.333715E+00,7.724703E+04,7.792209E+04,5.866678E-02,1.893633E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.121220E+02,5.426496E-01,7.857092E+03,7.926310E+03
11:26:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.570869E+03,2.246573E+00,4.057107E+04,4.252885E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.272283E+00,1.489495E+05,1.540629E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.518436E+01,1.244532E+06,1.283655E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.043947E+00,1.317931E+05,1.362244E+05,3.747560E-01,2.120127E+04,2.163106E+01,2.923477E+05,2.903754E+05,3.747560E-01,2.416619E+03,2.319802E+01,3.334912E+05,3.371027E+05,1.731217E-02,9.794109E+02,4.410366E-01,5.539889E+03,5.345960E+03,1.731217E-02,1.116378E+02,6.483153E-01,9.365319E+03,9.454041E+03,3.767357E-01,1.429538E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.116378E+03,5.334185E+00,7.725858E+04,7.793379E+04,5.866651E-02,1.893627E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.116378E+02,5.427949E-01,7.859649E+03,7.928900E+03
11:27:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.533696E+03,2.246772E+00,4.061102E+04,4.257001E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.272747E+00,1.490346E+05,1.541487E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.519188E+01,1.245423E+06,1.284556E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.050052E+00,1.319570E+05,1.363924E+05,3.747560E-01,2.120127E+04,2.163107E+01,2.923478E+05,2.903755E+05,3.747560E-01,2.406137E+03,2.319808E+01,3.335026E+05,3.371142E+05,1.731217E-02,9.794109E+02,4.410389E-01,5.539922E+03,5.345994E+03,1.731217E-02,1.111536E+02,6.483527E-01,9.366338E+03,9.455073E+03,3.767232E-01,1.429510E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.111536E+03,5.334652E+00,7.727009E+04,7.794545E+04,5.866624E-02,1.893621E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.111536E+02,5.429397E-01,7.862200E+03,7.931484E+03
11:28:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.496522E+03,2.246970E+00,4.065097E+04,4.261116E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.273172E+00,1.491192E+05,1.542340E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.519898E+01,1.246308E+06,1.285450E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.056102E+00,1.321201E+05,1.365596E+05,3.747560E-01,2.120127E+04,2.163108E+01,2.923479E+05,2.903757E+05,3.747560E-01,2.395656E+03,2.319814E+01,3.335140E+05,3.371257E+05,1.731217E-02,9.794109E+02,4.410412E-01,5.539954E+03,5.346027E+03,1.731217E-02,1.106694E+02,6.483900E-01,9.367354E+03,9.456102E+03,3.767107E-01,1.429483E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.106694E+03,5.335118E+00,7.728158E+04,7.795708E+04,5.866596E-02,1.893615E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.106694E+02,5.430840E-01,7.864744E+03,7.934060E+03
11:29:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.459348E+03,2.247168E+00,4.069091E+04,4.265229E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.273563E+00,1.492033E+05,1.543188E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.520569E+01,1.247188E+06,1.286339E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.062099E+00,1.322825E+05,1.367260E+05,3.747560E-01,2.120127E+04,2.163109E+01,2.923480E+05,2.903758E+05,3.747560E-01,2.385174E+03,2.319820E+01,3.335253E+05,3.371372E+05,1.731217E-02,9.794109E+02,4.410435E-01,5.539987E+03,5.346060E+03,1.731217E-02,1.101852E+02,6.484270E-01,9.368367E+03,9.457128E+03,3.766984E-01,1.429455E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.101852E+03,5.335581E+00,7.729303E+04,7.796868E+04,5.866570E-02,1.893609E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.101852E+02,5.432278E-01,7.867280E+03,7.936630E+03
11:30:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.422175E+03,2.247366E+00,4.073084E+04,4.269340E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.273920E+00,1.492869E+05,1.544031E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.521201E+01,1.248063E+06,1.287223E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.068045E+00,1.324442E+05,1.368917E+05,3.747560E-01,2.120127E+04,2.163110E+01,2.923482E+05,2.903759E+05,3.747560E-01,2.374693E+03,2.319827E+01,3.335367E+05,3.371488E+05,1.731217E-02,9.794109E+02,4.410458E-01,5.540020E+03,5.346093E+03,1.731217E-02,1.097010E+02,6.484639E-01,9.369376E+03,9.458150E+03,3.766860E-01,1.429428E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.097010E+03,5.336042E+00,7.730445E+04,7.798025E+04,5.866543E-02,1.893603E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.097010E+02,5.433712E-01,7.869810E+03,7.939192E+03
11:31:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.385001E+03,2.247562E+00,4.077076E+04,4.273454E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.274243E+00,1.493700E+05,1.544871E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.521796E+01,1.248932E+06,1.288101E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.073940E+00,1.326051E+05,1.370567E+05,3.747560E-01,2.120127E+04,2.163110E+01,2.923483E+05,2.903760E+05,3.747560E-01,2.364212E+03,2.319833E+01,3.335481E+05,3.371603E+05,1.731217E-02,9.794109E+02,4.410481E-01,5.540052E+03,5.346126E+03,1.731217E-02,1.092168E+02,6.485005E-01,9.370383E+03,9.459170E+03,3.766737E-01,1.429401E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.092168E+03,5.336501E+00,7.731583E+04,7.799178E+04,5.866516E-02,1.893597E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.092168E+02,5.435140E-01,7.872332E+03,7.941747E+03
11:32:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.347827E+03,2.247758E+00,4.081067E+04,4.277563E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.274529E+00,1.494526E+05,1.545703E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.522348E+01,1.249795E+06,1.288973E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.079778E+00,1.327653E+05,1.372208E+05,3.747560E-01,2.120127E+04,2.163111E+01,2.923484E+05,2.903762E+05,3.747560E-01,2.353730E+03,2.319839E+01,3.335595E+05,3.371718E+05,1.731217E-02,9.794109E+02,4.410503E-01,5.540085E+03,5.346159E+03,1.731217E-02,1.087326E+02,6.485368E-01,9.371386E+03,9.460187E+03,3.766615E-01,1.429374E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.087326E+03,5.336957E+00,7.732719E+04,7.800328E+04,5.866490E-02,1.893591E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.087326E+02,5.436564E-01,7.874848E+03,7.944295E+03
11:33:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.310654E+03,2.247954E+00,4.085057E+04,4.281670E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.274777E+00,1.495347E+05,1.546531E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.522858E+01,1.250652E+06,1.289838E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.085559E+00,1.329246E+05,1.373841E+05,3.747560E-01,2.120127E+04,2.163112E+01,2.923485E+05,2.903763E+05,3.747560E-01,2.343249E+03,2.319846E+01,3.335708E+05,3.371834E+05,1.731217E-02,9.794109E+02,4.410526E-01,5.540117E+03,5.346191E+03,1.731217E-02,1.082484E+02,6.485730E-01,9.372386E+03,9.461200E+03,3.766494E-01,1.429347E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.082484E+03,5.337411E+00,7.733851E+04,7.801475E+04,5.866463E-02,1.893585E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.082484E+02,5.437982E-01,7.877356E+03,7.946836E+03
11:34:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.273480E+03,2.248148E+00,4.089046E+04,4.285775E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.274994E+00,1.496163E+05,1.547353E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.523332E+01,1.251505E+06,1.290698E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.091290E+00,1.330833E+05,1.375466E+05,3.747560E-01,2.120127E+04,2.163113E+01,2.923487E+05,2.903764E+05,3.747560E-01,2.332767E+03,2.319852E+01,3.335822E+05,3.371949E+05,1.731217E-02,9.794109E+02,4.410549E-01,5.540149E+03,5.346224E+03,1.731217E-02,1.077642E+02,6.486089E-01,9.373383E+03,9.462210E+03,3.766373E-01,1.429320E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.077642E+03,5.337863E+00,7.734980E+04,7.802619E+04,5.866437E-02,1.893579E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.077642E+02,5.439395E-01,7.879857E+03,7.949369E+03
11:35:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.236306E+03,2.248342E+00,4.093035E+04,4.289879E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.275182E+00,1.496976E+05,1.548172E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.523774E+01,1.252353E+06,1.291553E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.096975E+00,1.332413E+05,1.377085E+05,3.747560E-01,2.120127E+04,2.163114E+01,2.923488E+05,2.903765E+05,3.747560E-01,2.322286E+03,2.319858E+01,3.335936E+05,3.372064E+05,1.731217E-02,9.794109E+02,4.410571E-01,5.540181E+03,5.346257E+03,1.731217E-02,1.072800E+02,6.486447E-01,9.374377E+03,9.463217E+03,3.766252E-01,1.429294E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.072800E+03,5.338313E+00,7.736106E+04,7.803759E+04,5.866411E-02,1.893574E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.072800E+02,5.440804E-01,7.882350E+03,7.951895E+03
11:36:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.199133E+03,2.248535E+00,4.097022E+04,4.293982E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.275343E+00,1.497784E+05,1.548987E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.524183E+01,1.253196E+06,1.292404E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.102614E+00,1.333987E+05,1.378696E+05,3.747560E-01,2.120127E+04,2.163115E+01,2.923489E+05,2.903766E+05,3.747560E-01,2.311805E+03,2.319865E+01,3.336050E+05,3.372180E+05,1.731217E-02,9.794109E+02,4.410594E-01,5.540213E+03,5.346289E+03,1.731217E-02,1.067958E+02,6.486802E-01,9.375369E+03,9.464221E+03,3.766132E-01,1.429267E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.067958E+03,5.338760E+00,7.737228E+04,7.804896E+04,5.866386E-02,1.893568E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.067958E+02,5.442207E-01,7.884837E+03,7.954414E+03
11:37:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.161959E+03,2.248728E+00,4.101008E+04,4.298083E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.275476E+00,1.498589E+05,1.549797E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.524562E+01,1.254035E+06,1.293250E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.108207E+00,1.335554E+05,1.380301E+05,3.747560E-01,2.120127E+04,2.163116E+01,2.923490E+05,2.903768E+05,3.747560E-01,2.301323E+03,2.319871E+01,3.336164E+05,3.372295E+05,1.731217E-02,9.794109E+02,4.410616E-01,5.540245E+03,5.346321E+03,1.731217E-02,1.063116E+02,6.487155E-01,9.376357E+03,9.465221E+03,3.766012E-01,1.429241E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.063116E+03,5.339205E+00,7.738348E+04,7.806030E+04,5.866360E-02,1.893562E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.063116E+02,5.443605E-01,7.887316E+03,7.956925E+03
11:38:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.124785E+03,2.248920E+00,4.104994E+04,4.302183E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.275578E+00,1.499390E+05,1.550604E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.524905E+01,1.254869E+06,1.294091E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.113749E+00,1.337115E+05,1.381899E+05,3.747560E-01,2.120127E+04,2.163116E+01,2.923491E+05,2.903769E+05,3.747560E-01,2.290842E+03,2.319878E+01,3.336278E+05,3.372411E+05,1.731217E-02,9.794109E+02,4.410638E-01,5.540277E+03,5.346354E+03,1.731217E-02,1.058274E+02,6.487506E-01,9.377342E+03,9.466219E+03,3.765893E-01,1.429214E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.058274E+03,5.339648E+00,7.739464E+04,7.807161E+04,5.866335E-02,1.893557E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.058274E+02,5.444998E-01,7.889788E+03,7.959429E+03
11:39:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.087612E+03,2.249111E+00,4.108978E+04,4.306280E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.275647E+00,1.500185E+05,1.551405E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.525211E+01,1.255698E+06,1.294927E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.119239E+00,1.338668E+05,1.383489E+05,3.747560E-01,2.120127E+04,2.163117E+01,2.923493E+05,2.903770E+05,3.747560E-01,2.280361E+03,2.319884E+01,3.336393E+05,3.372527E+05,1.731217E-02,9.794109E+02,4.410661E-01,5.540309E+03,5.346386E+03,1.731217E-02,1.053432E+02,6.487855E-01,9.378324E+03,9.467214E+03,3.765775E-01,1.429188E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.053432E+03,5.340089E+00,7.740577E+04,7.808288E+04,5.866309E-02,1.893551E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.053432E+02,5.446386E-01,7.892253E+03,7.961925E+03
11:40:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.050438E+03,2.249301E+00,4.112961E+04,4.310377E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.275690E+00,1.500978E+05,1.552203E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.525486E+01,1.256523E+06,1.295758E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.124684E+00,1.340214E+05,1.385072E+05,3.747560E-01,2.120127E+04,2.163118E+01,2.923494E+05,2.903771E+05,3.747560E-01,2.269879E+03,2.319891E+01,3.336507E+05,3.372642E+05,1.731217E-02,9.794109E+02,4.410683E-01,5.540341E+03,5.346418E+03,1.731217E-02,1.048590E+02,6.488202E-01,9.379303E+03,9.468206E+03,3.765657E-01,1.429162E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.048590E+03,5.340527E+00,7.741687E+04,7.809412E+04,5.866284E-02,1.893546E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.048590E+02,5.447769E-01,7.894710E+03,7.964415E+03
11:41:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.013264E+03,2.249491E+00,4.116944E+04,4.314471E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.275708E+00,1.501766E+05,1.552997E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.525733E+01,1.257343E+06,1.296585E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.130085E+00,1.341755E+05,1.386649E+05,3.747560E-01,2.120127E+04,2.163119E+01,2.923495E+05,2.903773E+05,3.747560E-01,2.259398E+03,2.319898E+01,3.336621E+05,3.372758E+05,1.731217E-02,9.794109E+02,4.410705E-01,5.540373E+03,5.346450E+03,1.731217E-02,1.043748E+02,6.488547E-01,9.380280E+03,9.469195E+03,3.765540E-01,1.429136E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.043748E+03,5.340964E+00,7.742794E+04,7.810534E+04,5.866259E-02,1.893540E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.043748E+02,5.449147E-01,7.897161E+03,7.966896E+03
11:42:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.976091E+03,2.249680E+00,4.120925E+04,4.318565E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.275703E+00,1.502552E+05,1.553788E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.525952E+01,1.258160E+06,1.297407E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.135443E+00,1.343290E+05,1.388219E+05,3.747560E-01,2.120127E+04,2.163120E+01,2.923496E+05,2.903774E+05,3.747560E-01,2.248916E+03,2.319904E+01,3.336735E+05,3.372874E+05,1.731217E-02,9.794109E+02,4.410727E-01,5.540404E+03,5.346482E+03,1.731217E-02,1.038906E+02,6.488890E-01,9.381253E+03,9.470181E+03,3.765423E-01,1.429110E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.038906E+03,5.341398E+00,7.743898E+04,7.811652E+04,5.866234E-02,1.893534E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.038906E+02,5.450520E-01,7.899604E+03,7.969371E+03
11:43:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.938917E+03,2.249869E+00,4.124905E+04,4.322656E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.275674E+00,1.503334E+05,1.554575E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.526144E+01,1.258973E+06,1.298226E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.140761E+00,1.344818E+05,1.389784E+05,3.747560E-01,2.120127E+04,2.163121E+01,2.923497E+05,2.903775E+05,3.747560E-01,2.238435E+03,2.319911E+01,3.336849E+05,3.372989E+05,1.731217E-02,9.794109E+02,4.410750E-01,5.540436E+03,5.346514E+03,1.731217E-02,1.034064E+02,6.489231E-01,9.382224E+03,9.471164E+03,3.765306E-01,1.429085E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.034064E+03,5.341830E+00,7.744999E+04,7.812767E+04,5.866209E-02,1.893529E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.034064E+02,5.451887E-01,7.902039E+03,7.971838E+03
11:44:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.901743E+03,2.250056E+00,4.128885E+04,4.326747E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.275619E+00,1.504113E+05,1.555359E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.526306E+01,1.259782E+06,1.299041E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.146031E+00,1.346341E+05,1.391341E+05,3.747560E-01,2.120127E+04,2.163122E+01,2.923499E+05,2.903776E+05,3.747560E-01,2.227954E+03,2.319917E+01,3.336964E+05,3.373105E+05,1.731217E-02,9.794109E+02,4.410772E-01,5.540467E+03,5.346546E+03,1.731217E-02,1.029222E+02,6.489570E-01,9.383191E+03,9.472144E+03,3.765190E-01,1.429059E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.029222E+03,5.342260E+00,7.746096E+04,7.813878E+04,5.866185E-02,1.893524E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.029222E+02,5.453250E-01,7.904467E+03,7.974298E+03
11:45:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.864570E+03,2.250243E+00,4.132863E+04,4.330835E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.275537E+00,1.504887E+05,1.556139E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.526436E+01,1.260586E+06,1.299851E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.151254E+00,1.347856E+05,1.392892E+05,3.747560E-01,2.120127E+04,2.163122E+01,2.923500E+05,2.903777E+05,3.747560E-01,2.217472E+03,2.319924E+01,3.337078E+05,3.373221E+05,1.731217E-02,9.794109E+02,4.410794E-01,5.540499E+03,5.346578E+03,1.731217E-02,1.024380E+02,6.489907E-01,9.384156E+03,9.473121E+03,3.765075E-01,1.429034E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.024380E+03,5.342688E+00,7.747191E+04,7.814987E+04,5.866160E-02,1.893518E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.024380E+02,5.454607E-01,7.906888E+03,7.976750E+03
11:46:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.827396E+03,2.250429E+00,4.136840E+04,4.334922E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.275432E+00,1.505659E+05,1.556915E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.526540E+01,1.261387E+06,1.300657E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.156435E+00,1.349366E+05,1.394436E+05,3.747560E-01,2.120127E+04,2.163123E+01,2.923501E+05,2.903779E+05,3.747560E-01,2.206991E+03,2.319931E+01,3.337192E+05,3.373337E+05,1.731217E-02,9.794109E+02,4.410816E-01,5.540530E+03,5.346610E+03,1.731217E-02,1.019538E+02,6.490241E-01,9.385118E+03,9.474096E+03,3.764960E-01,1.429008E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.019538E+03,5.343114E+00,7.748283E+04,7.816093E+04,5.866136E-02,1.893513E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.019538E+02,5.455959E-01,7.909302E+03,7.979194E+03
11:47:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.790222E+03,2.250615E+00,4.140817E+04,4.339008E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.274128E+00,1.506263E+05,1.557511E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.525441E+01,1.262020E+06,1.301281E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.160406E+00,1.350707E+05,1.395799E+05,3.747560E-01,2.120127E+04,2.163124E+01,2.923502E+05,2.903780E+05,3.747560E-01,2.196509E+03,2.319938E+01,3.337307E+05,3.373453E+05,1.731217E-02,9.794109E+02,4.410838E-01,5.540561E+03,5.346641E+03,1.731217E-02,1.014696E+02,6.490574E-01,9.386077E+03,9.475067E+03,3.764846E-01,1.428983E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.014696E+03,5.343537E+00,7.749371E+04,7.817196E+04,5.866112E-02,1.893507E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.014696E+02,5.457306E-01,7.911708E+03,7.981632E+03
11:48:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.753049E+03,2.250799E+00,4.144792E+04,4.343092E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.272638E+00,1.506841E+05,1.558082E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.524148E+01,1.262625E+06,1.301877E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.164160E+00,1.352017E+05,1.397131E+05,3.747560E-01,2.120127E+04,2.163125E+01,2.923503E+05,2.903781E+05,3.747560E-01,2.186028E+03,2.319944E+01,3.337421E+05,3.373569E+05,1.731217E-02,9.794109E+02,4.410859E-01,5.540593E+03,5.346673E+03,1.731217E-02,1.009854E+02,6.490905E-01,9.387034E+03,9.476036E+03,3.764732E-01,1.428958E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.009854E+03,5.343959E+00,7.750457E+04,7.818296E+04,5.866088E-02,1.893502E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.009854E+02,5.458648E-01,7.914107E+03,7.984062E+03
11:49:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.715875E+03,2.250983E+00,4.148766E+04,4.347175E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.271097E+00,1.507412E+05,1.558647E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.522802E+01,1.263224E+06,1.302468E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.167843E+00,1.353318E+05,1.398454E+05,3.747560E-01,2.120127E+04,2.163126E+01,2.923505E+05,2.903782E+05,3.747560E-01,2.175547E+03,2.319951E+01,3.337536E+05,3.373685E+05,1.731217E-02,9.794109E+02,4.410881E-01,5.540624E+03,5.346705E+03,1.731217E-02,1.005012E+02,6.491235E-01,9.387988E+03,9.477002E+03,3.764618E-01,1.428933E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.005012E+03,5.344379E+00,7.751540E+04,7.819392E+04,5.866064E-02,1.893497E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.005012E+02,5.459985E-01,7.916499E+03,7.986484E+03
11:50:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.678701E+03,2.251166E+00,4.152739E+04,4.351256E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.269496E+00,1.507974E+05,1.559203E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.521391E+01,1.263813E+06,1.303049E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.171443E+00,1.354607E+05,1.399765E+05,3.747560E-01,2.120127E+04,2.163127E+01,2.923506E+05,2.903784E+05,3.747560E-01,2.165065E+03,2.319958E+01,3.337650E+05,3.373801E+05,1.731217E-02,9.794109E+02,4.410903E-01,5.540655E+03,5.346736E+03,1.731217E-02,1.000170E+02,6.491562E-01,9.388939E+03,9.477966E+03,3.764505E-01,1.428908E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.000170E+03,5.344796E+00,7.752620E+04,7.820486E+04,5.866040E-02,1.893492E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.000170E+02,5.461317E-01,7.918883E+03,7.988900E+03
11:51:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.641528E+03,2.251349E+00,4.156711E+04,4.355335E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.267832E+00,1.508528E+05,1.559750E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.519913E+01,1.264392E+06,1.303620E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.174959E+00,1.355884E+05,1.401063E+05,3.747560E-01,2.120127E+04,2.163127E+01,2.923507E+05,2.903785E+05,3.747560E-01,2.154584E+03,2.319965E+01,3.337765E+05,3.373917E+05,1.731217E-02,9.794109E+02,4.410925E-01,5.540686E+03,5.346767E+03,1.731217E-02,9.953285E+01,6.491888E-01,9.389889E+03,9.478928E+03,3.764393E-01,1.428883E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.953285E+02,5.345212E+00,7.753698E+04,7.821578E+04,5.866017E-02,1.893486E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.953285E+01,5.462644E-01,7.921261E+03,7.991308E+03
11:52:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.604354E+03,2.251530E+00,4.160682E+04,4.359413E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.266113E+00,1.509074E+05,1.560288E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.518377E+01,1.264964E+06,1.304182E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.178401E+00,1.357151E+05,1.402350E+05,3.747560E-01,2.120127E+04,2.163128E+01,2.923508E+05,2.903786E+05,3.747560E-01,2.144102E+03,2.319972E+01,3.337879E+05,3.374033E+05,1.731217E-02,9.794109E+02,4.410946E-01,5.540717E+03,5.346799E+03,1.731217E-02,9.904865E+01,6.492213E-01,9.390836E+03,9.479888E+03,3.764281E-01,1.428858E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.904865E+02,5.345627E+00,7.754774E+04,7.822668E+04,5.865993E-02,1.893481E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.904865E+01,5.463966E-01,7.923632E+03,7.993710E+03
11:53:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.567180E+03,2.251711E+00,4.164652E+04,4.363489E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.264344E+00,1.509613E+05,1.560819E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.516788E+01,1.265528E+06,1.304735E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.181773E+00,1.358408E+05,1.403627E+05,3.747560E-01,2.120127E+04,2.163129E+01,2.923509E+05,2.903787E+05,3.747560E-01,2.133621E+03,2.319978E+01,3.337994E+05,3.374149E+05,1.731217E-02,9.794109E+02,4.410968E-01,5.540748E+03,5.346830E+03,1.731217E-02,9.856446E+01,6.492537E-01,9.391783E+03,9.480847E+03,3.764169E-01,1.428833E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.856446E+02,5.346041E+00,7.755848E+04,7.823756E+04,5.865970E-02,1.893476E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.856446E+01,5.465285E-01,7.925998E+03,7.996106E+03
11:54:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.530007E+03,2.251891E+00,4.168621E+04,4.367568E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.262526E+00,1.510146E+05,1.561343E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.515148E+01,1.266086E+06,1.305282E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.185077E+00,1.359656E+05,1.404894E+05,3.747560E-01,2.120127E+04,2.163130E+01,2.923511E+05,2.903788E+05,3.747560E-01,2.123140E+03,2.319985E+01,3.338109E+05,3.374265E+05,1.731217E-02,9.794109E+02,4.410990E-01,5.540778E+03,5.346861E+03,1.731217E-02,9.808026E+01,6.492861E-01,9.392729E+03,9.481805E+03,3.764058E-01,1.428809E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.808026E+02,5.346453E+00,7.756922E+04,7.824844E+04,5.865947E-02,1.893471E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.808026E+01,5.466599E-01,7.928357E+03,7.998497E+03
11:55:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.492833E+03,2.252070E+00,4.172589E+04,4.371641E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.261844E+00,1.510837E+05,1.562037E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.514640E+01,1.266801E+06,1.305999E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.189487E+00,1.361058E+05,1.406327E+05,3.747560E-01,2.120127E+04,2.163131E+01,2.923512E+05,2.903790E+05,3.747560E-01,2.112658E+03,2.319992E+01,3.338223E+05,3.374381E+05,1.731217E-02,9.794109E+02,4.411011E-01,5.540809E+03,5.346892E+03,1.731217E-02,9.759606E+01,6.493184E-01,9.393675E+03,9.482763E+03,3.763947E-01,1.428784E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.759606E+02,5.346866E+00,7.757994E+04,7.825930E+04,5.865924E-02,1.893466E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.759606E+01,5.467909E-01,7.930711E+03,8.000881E+03
11:56:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.455659E+03,2.252249E+00,4.176555E+04,4.375712E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.261284E+00,1.511544E+05,1.562749E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.514254E+01,1.267533E+06,1.306735E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.194012E+00,1.362476E+05,1.407776E+05,3.747560E-01,2.120127E+04,2.163132E+01,2.923513E+05,2.903791E+05,3.747560E-01,2.102177E+03,2.319999E+01,3.338338E+05,3.374497E+05,1.731217E-02,9.794109E+02,4.411033E-01,5.540840E+03,5.346923E+03,1.731217E-02,9.711187E+01,6.493507E-01,9.394620E+03,9.483721E+03,3.763837E-01,1.428760E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.711187E+02,5.347278E+00,7.759066E+04,7.827016E+04,5.865901E-02,1.893461E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.711187E+01,5.469216E-01,7.933060E+03,8.003260E+03
11:57:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.418486E+03,2.252426E+00,4.180521E+04,4.379783E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.260713E+00,1.512251E+05,1.563460E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.513854E+01,1.268263E+06,1.307469E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.198506E+00,1.363890E+05,1.409222E+05,3.747560E-01,2.120127E+04,2.163132E+01,2.923514E+05,2.903792E+05,3.747560E-01,2.091696E+03,2.320006E+01,3.338453E+05,3.374614E+05,1.731217E-02,9.794109E+02,4.411054E-01,5.540870E+03,5.346954E+03,1.731217E-02,9.662767E+01,6.493830E-01,9.395565E+03,9.484678E+03,3.763728E-01,1.428736E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.662767E+02,5.347689E+00,7.760137E+04,7.828101E+04,5.865878E-02,1.893456E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.662767E+01,5.470519E-01,7.935404E+03,8.005634E+03
11:58:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.381312E+03,2.252603E+00,4.184485E+04,4.383851E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.260146E+00,1.512958E+05,1.564171E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.513455E+01,1.268994E+06,1.308202E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.202983E+00,1.365302E+05,1.410664E+05,3.747560E-01,2.120127E+04,2.163133E+01,2.923515E+05,2.903793E+05,3.747560E-01,2.081214E+03,2.320013E+01,3.338568E+05,3.374730E+05,1.731217E-02,9.794109E+02,4.411075E-01,5.540901E+03,5.346985E+03,1.731217E-02,9.614347E+01,6.494154E-01,9.396511E+03,9.485636E+03,3.763618E-01,1.428712E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.614347E+02,5.348100E+00,7.761209E+04,7.829186E+04,5.865856E-02,1.893451E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.614347E+01,5.471819E-01,7.937743E+03,8.008003E+03
11:59:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.344138E+03,2.252779E+00,4.188449E+04,4.387917E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.259586E+00,1.513666E+05,1.564883E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.513059E+01,1.269725E+06,1.308936E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.207448E+00,1.366712E+05,1.412105E+05,3.747560E-01,2.120127E+04,2.163134E+01,2.923517E+05,2.903794E+05,3.747560E-01,2.070733E+03,2.320020E+01,3.338683E+05,3.374846E+05,1.731217E-02,9.794109E+02,4.411097E-01,5.540931E+03,5.347016E+03,1.731217E-02,9.565928E+01,6.494476E-01,9.397456E+03,9.486593E+03,3.763509E-01,1.428687E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.565928E+02,5.348511E+00,7.762279E+04,7.830270E+04,5.865833E-02,1.893446E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.565928E+01,5.473115E-01,7.940076E+03,8.010367E+03
12:00:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.306965E+03,2.252955E+00,4.192411E+04,4.391983E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.259031E+00,1.514375E+05,1.565595E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.512666E+01,1.270456E+06,1.309670E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.211900E+00,1.368120E+05,1.413544E+05,3.747560E-01,2.120127E+04,2.163135E+01,2.923518E+05,2.903796E+05,3.747560E-01,2.060251E+03,2.320027E+01,3.338797E+05,3.374962E+05,1.731217E-02,9.794109E+02,4.411118E-01,5.540962E+03,5.347047E+03,1.731217E-02,9.517508E+01,6.494799E-01,9.398400E+03,9.487549E+03,3.763401E-01,1.428663E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.517508E+02,5.348921E+00,7.763348E+04,7.831353E+04,5.865811E-02,1.893441E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.517508E+01,5.474407E-01,7.942404E+03,8.012724E+03
