Time,CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
12:01:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.277226E+03,2.253129E+00,4.195629E+04,4.395291E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.258462E+00,1.514924E+05,1.566146E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.512254E+01,1.271027E+06,1.310242E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.216314E+00,1.369365E+05,1.414817E+05,3.747560E-01,2.120127E+04,2.163136E+01,2.923519E+05,2.903797E+05,3.747560E-01,2.051866E+03,2.320034E+01,3.338891E+05,3.375058E+05,1.731217E-02,9.794109E+02,4.411139E-01,5.540992E+03,5.347078E+03,1.731217E-02,9.478772E+01,6.495121E-01,9.399247E+03,9.488406E+03,3.763293E-01,1.428640E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.478772E+02,5.349331E+00,7.764319E+04,7.832337E+04,5.865788E-02,1.893436E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.478772E+01,5.475695E-01,7.944629E+03,8.014978E+03
12:02:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.247487E+03,2.253303E+00,4.198845E+04,4.398601E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.257875E+00,1.515471E+05,1.566695E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.511819E+01,1.271595E+06,1.310811E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.220687E+00,1.370605E+05,1.416085E+05,3.747560E-01,2.120127E+04,2.163137E+01,2.923520E+05,2.903798E+05,3.747560E-01,2.043481E+03,2.320041E+01,3.338985E+05,3.375153E+05,1.731217E-02,9.794109E+02,4.411161E-01,5.541022E+03,5.347108E+03,1.731217E-02,9.440037E+01,6.495442E-01,9.400092E+03,9.489263E+03,3.763185E-01,1.428616E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.440037E+02,5.349738E+00,7.765289E+04,7.833319E+04,5.865766E-02,1.893431E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.440037E+01,5.476978E-01,7.946847E+03,8.017225E+03
12:03:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.217748E+03,2.253476E+00,4.202061E+04,4.401910E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.257271E+00,1.516016E+05,1.567241E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.511362E+01,1.272161E+06,1.311377E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.225019E+00,1.371839E+05,1.417347E+05,3.747560E-01,2.120127E+04,2.163137E+01,2.923521E+05,2.903799E+05,3.747560E-01,2.035096E+03,2.320048E+01,3.339079E+05,3.375248E+05,1.731217E-02,9.794109E+02,4.411182E-01,5.541053E+03,5.347139E+03,1.731217E-02,9.401301E+01,6.495761E-01,9.400935E+03,9.490117E+03,3.763078E-01,1.428592E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.401301E+02,5.350145E+00,7.766256E+04,7.834299E+04,5.865744E-02,1.893426E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.401301E+01,5.478257E-01,7.949059E+03,8.019465E+03
12:04:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.188009E+03,2.253648E+00,4.205275E+04,4.405212E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.256651E+00,1.516558E+05,1.567784E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.510884E+01,1.272723E+06,1.311938E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.229312E+00,1.373067E+05,1.418602E+05,3.747560E-01,2.120127E+04,2.163138E+01,2.923522E+05,2.903800E+05,3.747560E-01,2.026711E+03,2.320055E+01,3.339173E+05,3.375343E+05,1.731217E-02,9.794109E+02,4.411203E-01,5.541083E+03,5.347170E+03,1.731217E-02,9.362565E+01,6.496079E-01,9.401777E+03,9.490969E+03,3.762972E-01,1.428569E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.362565E+02,5.350550E+00,7.767222E+04,7.835277E+04,5.865722E-02,1.893421E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.362565E+01,5.479530E-01,7.951263E+03,8.021698E+03
12:05:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.158270E+03,2.253819E+00,4.208488E+04,4.408518E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.256016E+00,1.517098E+05,1.568326E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.510385E+01,1.273282E+06,1.312497E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.233567E+00,1.374291E+05,1.419852E+05,3.747560E-01,2.120127E+04,2.163139E+01,2.923524E+05,2.903802E+05,3.747560E-01,2.018326E+03,2.320063E+01,3.339267E+05,3.375438E+05,1.731217E-02,9.794109E+02,4.411224E-01,5.541113E+03,5.347200E+03,1.731217E-02,9.323829E+01,6.496396E-01,9.402616E+03,9.491820E+03,3.762865E-01,1.428545E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.323829E+02,5.350954E+00,7.768185E+04,7.836252E+04,5.865700E-02,1.893416E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.323829E+01,5.480799E-01,7.953461E+03,8.023924E+03
12:06:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.128531E+03,2.253990E+00,4.211700E+04,4.411822E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.255365E+00,1.517636E+05,1.568865E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.509867E+01,1.273839E+06,1.313054E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.237784E+00,1.375509E+05,1.421097E+05,3.747560E-01,2.120127E+04,2.163140E+01,2.923525E+05,2.903803E+05,3.747560E-01,2.009941E+03,2.320070E+01,3.339361E+05,3.375534E+05,1.731217E-02,9.794109E+02,4.411245E-01,5.541143E+03,5.347231E+03,1.731217E-02,9.285094E+01,6.496711E-01,9.403453E+03,9.492668E+03,3.762760E-01,1.428522E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.285094E+02,5.351355E+00,7.769145E+04,7.837225E+04,5.865679E-02,1.893412E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.285094E+01,5.482062E-01,7.955651E+03,8.026143E+03
12:07:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.098792E+03,2.254159E+00,4.214911E+04,4.415120E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.254700E+00,1.518172E+05,1.569402E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.509330E+01,1.274393E+06,1.313606E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.241965E+00,1.376722E+05,1.422336E+05,3.747560E-01,2.120127E+04,2.163141E+01,2.923526E+05,2.903804E+05,3.747560E-01,2.001556E+03,2.320077E+01,3.339455E+05,3.375629E+05,1.731217E-02,9.794109E+02,4.411266E-01,5.541173E+03,5.347261E+03,1.731217E-02,9.246358E+01,6.497025E-01,9.404287E+03,9.493513E+03,3.762654E-01,1.428498E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.246358E+02,5.351755E+00,7.770103E+04,7.838195E+04,5.865657E-02,1.893407E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.246358E+01,5.483320E-01,7.957834E+03,8.028353E+03
12:08:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.069053E+03,2.254328E+00,4.218121E+04,4.418421E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.254018E+00,1.518706E+05,1.569936E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.508772E+01,1.274944E+06,1.314156E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.246106E+00,1.377929E+05,1.423569E+05,3.747560E-01,2.120127E+04,2.163142E+01,2.923527E+05,2.903805E+05,3.747560E-01,1.993171E+03,2.320084E+01,3.339549E+05,3.375724E+05,1.731217E-02,9.794109E+02,4.411287E-01,5.541203E+03,5.347291E+03,1.731217E-02,9.207622E+01,6.497336E-01,9.405119E+03,9.494355E+03,3.762549E-01,1.428475E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.207622E+02,5.352153E+00,7.771058E+04,7.839163E+04,5.865636E-02,1.893402E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.207622E+01,5.484573E-01,7.960009E+03,8.030557E+03
12:09:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.039314E+03,2.254496E+00,4.221329E+04,4.421716E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.253341E+00,1.519240E+05,1.570471E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.508215E+01,1.275495E+06,1.314706E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.250228E+00,1.379134E+05,1.424799E+05,3.747560E-01,2.120127E+04,2.163142E+01,2.923528E+05,2.903806E+05,3.747560E-01,1.984785E+03,2.320091E+01,3.339643E+05,3.375819E+05,1.731217E-02,9.794109E+02,4.411308E-01,5.541233E+03,5.347322E+03,1.731217E-02,9.168886E+01,6.497646E-01,9.405949E+03,9.495195E+03,3.762444E-01,1.428452E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.168886E+02,5.352548E+00,7.772010E+04,7.840126E+04,5.865614E-02,1.893397E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.168886E+01,5.485820E-01,7.962176E+03,8.032751E+03
12:10:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.009575E+03,2.254663E+00,4.224537E+04,4.425014E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.252672E+00,1.519776E+05,1.571007E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.507662E+01,1.276046E+06,1.315257E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.254337E+00,1.380336E+05,1.426027E+05,3.747560E-01,2.120127E+04,2.163143E+01,2.923530E+05,2.903808E+05,3.747560E-01,1.976400E+03,2.320098E+01,3.339738E+05,3.375915E+05,1.731217E-02,9.794109E+02,4.411329E-01,5.541263E+03,5.347352E+03,1.731217E-02,9.130151E+01,6.497954E-01,9.406775E+03,9.496032E+03,3.762340E-01,1.428429E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.130151E+02,5.352942E+00,7.772959E+04,7.841088E+04,5.865593E-02,1.893393E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.130151E+01,5.487062E-01,7.964335E+03,8.034939E+03
12:11:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.979836E+03,2.254830E+00,4.227743E+04,4.428309E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.252010E+00,1.520312E+05,1.571545E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.507114E+01,1.276599E+06,1.315809E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.258435E+00,1.381538E+05,1.427254E+05,3.747560E-01,2.120127E+04,2.163144E+01,2.923531E+05,2.903809E+05,3.747560E-01,1.968015E+03,2.320106E+01,3.339832E+05,3.376010E+05,1.731217E-02,9.794109E+02,4.411350E-01,5.541292E+03,5.347382E+03,1.731217E-02,9.091415E+01,6.498259E-01,9.407598E+03,9.496866E+03,3.762236E-01,1.428406E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.091415E+02,5.353333E+00,7.773905E+04,7.842046E+04,5.865572E-02,1.893388E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.091415E+01,5.488298E-01,7.966486E+03,8.037118E+03
12:12:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.950097E+03,2.254996E+00,4.230948E+04,4.431600E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.251357E+00,1.520850E+05,1.572083E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.506573E+01,1.277152E+06,1.316361E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.262521E+00,1.382737E+05,1.428479E+05,3.747560E-01,2.120127E+04,2.163145E+01,2.923532E+05,2.903810E+05,3.747560E-01,1.959630E+03,2.320113E+01,3.339926E+05,3.376106E+05,1.731217E-02,9.794109E+02,4.411371E-01,5.541322E+03,5.347412E+03,1.731217E-02,9.052679E+01,6.498563E-01,9.408419E+03,9.497697E+03,3.762133E-01,1.428383E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.052679E+02,5.353722E+00,7.774847E+04,7.843000E+04,5.865551E-02,1.893383E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.052679E+01,5.489529E-01,7.968629E+03,8.039288E+03
12:13:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.920358E+03,2.255161E+00,4.234153E+04,4.434893E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.250713E+00,1.521389E+05,1.572624E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.506038E+01,1.277706E+06,1.316915E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.266598E+00,1.383936E+05,1.429703E+05,3.747560E-01,2.120127E+04,2.163146E+01,2.923533E+05,2.903811E+05,3.747560E-01,1.951245E+03,2.320120E+01,3.340020E+05,3.376201E+05,1.731217E-02,9.794109E+02,4.411391E-01,5.541352E+03,5.347442E+03,1.731217E-02,9.013944E+01,6.498864E-01,9.409236E+03,9.498525E+03,3.762030E-01,1.428360E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.013944E+02,5.354109E+00,7.775786E+04,7.843952E+04,5.865530E-02,1.893379E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.013944E+01,5.490753E-01,7.970764E+03,8.041451E+03
12:14:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.890619E+03,2.255325E+00,4.237356E+04,4.438185E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.250078E+00,1.521929E+05,1.573166E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.505510E+01,1.278262E+06,1.317470E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.270662E+00,1.385132E+05,1.430926E+05,3.747560E-01,2.120127E+04,2.163147E+01,2.923534E+05,2.903812E+05,3.747560E-01,1.942860E+03,2.320127E+01,3.340114E+05,3.376297E+05,1.731217E-02,9.794109E+02,4.411412E-01,5.541381E+03,5.347472E+03,1.731217E-02,8.975208E+01,6.499163E-01,9.410050E+03,9.499350E+03,3.761928E-01,1.428338E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.975208E+02,5.354494E+00,7.776722E+04,7.844900E+04,5.865510E-02,1.893374E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.975208E+01,5.491972E-01,7.972890E+03,8.043605E+03
12:15:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.860880E+03,2.255488E+00,4.240558E+04,4.441471E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.249452E+00,1.522471E+05,1.573708E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.504988E+01,1.278818E+06,1.318025E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.274712E+00,1.386327E+05,1.432145E+05,3.747560E-01,2.120127E+04,2.163147E+01,2.923535E+05,2.903814E+05,3.747560E-01,1.934475E+03,2.320135E+01,3.340209E+05,3.376392E+05,1.731217E-02,9.794109E+02,4.411433E-01,5.541411E+03,5.347502E+03,1.731217E-02,8.936472E+01,6.499460E-01,9.410861E+03,9.500171E+03,3.761825E-01,1.428315E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.936472E+02,5.354876E+00,7.777655E+04,7.845844E+04,5.865489E-02,1.893370E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.936472E+01,5.493185E-01,7.975008E+03,8.045750E+03
12:16:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.831141E+03,2.255650E+00,4.243758E+04,4.444759E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.248838E+00,1.523014E+05,1.574253E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.504475E+01,1.279375E+06,1.318583E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.278755E+00,1.387521E+05,1.433364E+05,3.747560E-01,2.120127E+04,2.163148E+01,2.923537E+05,2.903815E+05,3.747560E-01,1.926090E+03,2.320142E+01,3.340303E+05,3.376487E+05,1.731217E-02,9.794109E+02,4.411454E-01,5.541440E+03,5.347532E+03,1.731217E-02,8.897736E+01,6.499755E-01,9.411669E+03,9.500990E+03,3.761724E-01,1.428293E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.897736E+02,5.355255E+00,7.778584E+04,7.846786E+04,5.865468E-02,1.893365E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.897736E+01,5.494392E-01,7.977118E+03,8.047888E+03
12:17:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.801403E+03,2.255812E+00,4.246958E+04,4.448047E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.248238E+00,1.523559E+05,1.574801E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.503974E+01,1.279934E+06,1.319142E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.282792E+00,1.388713E+05,1.434583E+05,3.747560E-01,2.120127E+04,2.163149E+01,2.923538E+05,2.903816E+05,3.747560E-01,1.917705E+03,2.320149E+01,3.340397E+05,3.376583E+05,1.731217E-02,9.794109E+02,4.411474E-01,5.541470E+03,5.347562E+03,1.731217E-02,8.859001E+01,6.500047E-01,9.412474E+03,9.501805E+03,3.761622E-01,1.428270E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.859001E+02,5.355633E+00,7.779510E+04,7.847724E+04,5.865448E-02,1.893361E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.859001E+01,5.495594E-01,7.979220E+03,8.050016E+03
12:18:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.771664E+03,2.255973E+00,4.250157E+04,4.451328E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.247652E+00,1.524106E+05,1.575349E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.503486E+01,1.280495E+06,1.319703E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.286825E+00,1.389906E+05,1.435800E+05,3.747560E-01,2.120127E+04,2.163150E+01,2.923539E+05,2.903817E+05,3.747560E-01,1.909319E+03,2.320157E+01,3.340492E+05,3.376678E+05,1.731217E-02,9.794109E+02,4.411495E-01,5.541499E+03,5.347591E+03,1.731217E-02,8.820265E+01,6.500337E-01,9.413275E+03,9.502616E+03,3.761521E-01,1.428248E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.820265E+02,5.356008E+00,7.780432E+04,7.848658E+04,5.865428E-02,1.893356E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.820265E+01,5.496789E-01,7.981313E+03,8.052136E+03
12:19:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.741925E+03,2.256134E+00,4.253355E+04,4.454613E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.247083E+00,1.524656E+05,1.575901E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.503012E+01,1.281058E+06,1.320266E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.290854E+00,1.391097E+05,1.437018E+05,3.747560E-01,2.120127E+04,2.163151E+01,2.923540E+05,2.903818E+05,3.747560E-01,1.900934E+03,2.320164E+01,3.340586E+05,3.376774E+05,1.731217E-02,9.794109E+02,4.411515E-01,5.541529E+03,5.347621E+03,1.731217E-02,8.781529E+01,6.500625E-01,9.414074E+03,9.503425E+03,3.761420E-01,1.428226E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.781529E+02,5.356380E+00,7.781351E+04,7.849589E+04,5.865407E-02,1.893352E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.781529E+01,5.497979E-01,7.983398E+03,8.054248E+03
12:20:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.712186E+03,2.256293E+00,4.256552E+04,4.457891E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.246529E+00,1.525207E+05,1.576454E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.502552E+01,1.281622E+06,1.320831E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.294877E+00,1.392288E+05,1.438234E+05,3.747560E-01,2.120127E+04,2.163151E+01,2.923541E+05,2.903819E+05,3.747560E-01,1.892549E+03,2.320171E+01,3.340680E+05,3.376870E+05,1.731217E-02,9.794109E+02,4.411536E-01,5.541558E+03,5.347651E+03,1.731217E-02,8.742793E+01,6.500911E-01,9.414869E+03,9.504230E+03,3.761320E-01,1.428203E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.742793E+02,5.356751E+00,7.782267E+04,7.850516E+04,5.865387E-02,1.893347E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.742793E+01,5.499162E-01,7.985474E+03,8.056351E+03
12:21:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.682447E+03,2.256452E+00,4.259747E+04,4.461173E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.245992E+00,1.525761E+05,1.577011E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.502105E+01,1.282189E+06,1.321398E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.298894E+00,1.393478E+05,1.439450E+05,3.747560E-01,2.120127E+04,2.163152E+01,2.923542E+05,2.903821E+05,3.747560E-01,1.884164E+03,2.320179E+01,3.340775E+05,3.376965E+05,1.731217E-02,9.794109E+02,4.411556E-01,5.541587E+03,5.347680E+03,1.731217E-02,8.704058E+01,6.501195E-01,9.415661E+03,9.505033E+03,3.761220E-01,1.428181E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.704058E+02,5.357119E+00,7.783179E+04,7.851440E+04,5.865367E-02,1.893343E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.704058E+01,5.500340E-01,7.987542E+03,8.058446E+03
12:22:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.652708E+03,2.256610E+00,4.262942E+04,4.464453E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.245473E+00,1.526318E+05,1.577571E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.501676E+01,1.282758E+06,1.321969E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.302911E+00,1.394668E+05,1.440666E+05,3.747560E-01,2.120127E+04,2.163153E+01,2.923544E+05,2.903822E+05,3.747560E-01,1.875779E+03,2.320186E+01,3.340869E+05,3.377061E+05,1.731217E-02,9.794109E+02,4.411577E-01,5.541616E+03,5.347710E+03,1.731217E-02,8.665322E+01,6.501476E-01,9.416450E+03,9.505832E+03,3.761121E-01,1.428159E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.665322E+02,5.357484E+00,7.784088E+04,7.852361E+04,5.865347E-02,1.893338E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.665322E+01,5.501512E-01,7.989601E+03,8.060532E+03
12:23:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.622969E+03,2.256767E+00,4.266136E+04,4.467727E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.244976E+00,1.526877E+05,1.578133E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.501266E+01,1.283329E+06,1.322541E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.306928E+00,1.395858E+05,1.441881E+05,3.747560E-01,2.120127E+04,2.163154E+01,2.923545E+05,2.903823E+05,3.747560E-01,1.867394E+03,2.320194E+01,3.340963E+05,3.377156E+05,1.731217E-02,9.794109E+02,4.411597E-01,5.541645E+03,5.347739E+03,1.731217E-02,8.626586E+01,6.501755E-01,9.417236E+03,9.506628E+03,3.761022E-01,1.428137E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.626586E+02,5.357847E+00,7.784994E+04,7.853278E+04,5.865328E-02,1.893334E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.626586E+01,5.502678E-01,7.991652E+03,8.062609E+03
12:24:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.593230E+03,2.256924E+00,4.269328E+04,4.471005E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.244500E+00,1.527440E+05,1.578699E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.500877E+01,1.283904E+06,1.323118E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.310949E+00,1.397049E+05,1.443098E+05,3.747560E-01,2.120127E+04,2.163155E+01,2.923546E+05,2.903824E+05,3.747560E-01,1.859009E+03,2.320201E+01,3.341058E+05,3.377252E+05,1.731217E-02,9.794109E+02,4.411618E-01,5.541674E+03,5.347769E+03,1.731217E-02,8.587850E+01,6.502033E-01,9.418018E+03,9.507421E+03,3.760923E-01,1.428116E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.587850E+02,5.358208E+00,7.785896E+04,7.854192E+04,5.865308E-02,1.893330E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.587850E+01,5.503838E-01,7.993695E+03,8.064678E+03
12:25:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.563491E+03,2.257080E+00,4.272520E+04,4.474281E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.244049E+00,1.528006E+05,1.579268E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.500510E+01,1.284482E+06,1.323697E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.314974E+00,1.398240E+05,1.444315E+05,3.747560E-01,2.120127E+04,2.163156E+01,2.923547E+05,2.903825E+05,3.747560E-01,1.850624E+03,2.320208E+01,3.341152E+05,3.377348E+05,1.731217E-02,9.794109E+02,4.411638E-01,5.541703E+03,5.347798E+03,1.731217E-02,8.549115E+01,6.502308E-01,9.418798E+03,9.508211E+03,3.760824E-01,1.428094E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.549115E+02,5.358567E+00,7.786795E+04,7.855103E+04,5.865288E-02,1.893325E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.549115E+01,5.504992E-01,7.995729E+03,8.066739E+03
12:26:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.533752E+03,2.257235E+00,4.275711E+04,4.477552E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.243621E+00,1.528575E+05,1.579841E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.500164E+01,1.285062E+06,1.324280E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.319001E+00,1.399431E+05,1.445532E+05,3.747560E-01,2.120127E+04,2.163156E+01,2.923548E+05,2.903827E+05,3.747560E-01,1.842239E+03,2.320216E+01,3.341247E+05,3.377443E+05,1.731217E-02,9.794109E+02,4.411658E-01,5.541732E+03,5.347828E+03,1.731217E-02,8.510379E+01,6.502580E-01,9.419575E+03,9.508997E+03,3.760726E-01,1.428072E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.510379E+02,5.358923E+00,7.787691E+04,7.856010E+04,5.865269E-02,1.893321E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.510379E+01,5.506140E-01,7.997755E+03,8.068791E+03
12:27:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.504013E+03,2.257389E+00,4.278900E+04,4.480825E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.243217E+00,1.529147E+05,1.580418E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.499841E+01,1.285646E+06,1.324866E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.323030E+00,1.400623E+05,1.446751E+05,3.747560E-01,2.120127E+04,2.163157E+01,2.923549E+05,2.903828E+05,3.747560E-01,1.833853E+03,2.320223E+01,3.341341E+05,3.377539E+05,1.731217E-02,9.794109E+02,4.411679E-01,5.541761E+03,5.347857E+03,1.731217E-02,8.471643E+01,6.502851E-01,9.420349E+03,9.509781E+03,3.760629E-01,1.428051E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.471643E+02,5.359277E+00,7.788583E+04,7.856914E+04,5.865249E-02,1.893317E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.471643E+01,5.507283E-01,7.999772E+03,8.070834E+03
12:28:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.474274E+03,2.257543E+00,4.282089E+04,4.484097E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.242840E+00,1.529724E+05,1.580999E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.499544E+01,1.286234E+06,1.325456E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.327067E+00,1.401816E+05,1.447970E+05,3.747560E-01,2.120127E+04,2.163158E+01,2.923551E+05,2.903829E+05,3.747560E-01,1.825468E+03,2.320231E+01,3.341436E+05,3.377635E+05,1.731217E-02,9.794109E+02,4.411699E-01,5.541790E+03,5.347886E+03,1.731217E-02,8.432908E+01,6.503120E-01,9.421119E+03,9.510562E+03,3.760531E-01,1.428029E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.432908E+02,5.359628E+00,7.789472E+04,7.857815E+04,5.865230E-02,1.893312E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.432908E+01,5.508419E-01,8.001782E+03,8.072870E+03
12:29:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.444535E+03,2.257696E+00,4.285276E+04,4.487364E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.242493E+00,1.530304E+05,1.581583E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.499274E+01,1.286825E+06,1.326050E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.331113E+00,1.403010E+05,1.449190E+05,3.747560E-01,2.120127E+04,2.163159E+01,2.923552E+05,2.903830E+05,3.747560E-01,1.817083E+03,2.320238E+01,3.341530E+05,3.377730E+05,1.731217E-02,9.794109E+02,4.411719E-01,5.541819E+03,5.347915E+03,1.731217E-02,8.394172E+01,6.503387E-01,9.421887E+03,9.511340E+03,3.760434E-01,1.428008E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.394172E+02,5.359978E+00,7.790358E+04,7.858712E+04,5.865211E-02,1.893308E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.394172E+01,5.509550E-01,8.003782E+03,8.074896E+03
12:30:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.414796E+03,2.257849E+00,4.288463E+04,4.490633E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.242176E+00,1.530889E+05,1.582173E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.499034E+01,1.287420E+06,1.326649E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.335171E+00,1.404206E+05,1.450413E+05,3.747560E-01,2.120127E+04,2.163160E+01,2.923553E+05,2.903831E+05,3.747560E-01,1.808698E+03,2.320246E+01,3.341625E+05,3.377826E+05,1.731217E-02,9.794109E+02,4.411739E-01,5.541848E+03,5.347945E+03,1.731217E-02,8.355436E+01,6.503651E-01,9.422652E+03,9.512115E+03,3.760338E-01,1.427986E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.355436E+02,5.360325E+00,7.791241E+04,7.859606E+04,5.865192E-02,1.893304E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.355436E+01,5.510675E-01,8.005775E+03,8.076915E+03
12:31:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.385057E+03,2.258000E+00,4.291649E+04,4.493897E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.241891E+00,1.531478E+05,1.582767E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.498824E+01,1.288020E+06,1.327252E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.339243E+00,1.405403E+05,1.451637E+05,3.747560E-01,2.120127E+04,2.163160E+01,2.923554E+05,2.903832E+05,3.747560E-01,1.800313E+03,2.320253E+01,3.341719E+05,3.377922E+05,1.731217E-02,9.794109E+02,4.411759E-01,5.541877E+03,5.347974E+03,1.731217E-02,8.316700E+01,6.503914E-01,9.423414E+03,9.512886E+03,3.760242E-01,1.427965E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.316700E+02,5.360670E+00,7.792121E+04,7.860497E+04,5.865173E-02,1.893300E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.316700E+01,5.511794E-01,8.007759E+03,8.078924E+03
12:32:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.355318E+03,2.258151E+00,4.294834E+04,4.497165E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.241638E+00,1.532072E+05,1.583366E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.498641E+01,1.288623E+06,1.327860E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.343326E+00,1.406603E+05,1.452864E+05,3.747560E-01,2.120127E+04,2.163161E+01,2.923555E+05,2.903834E+05,3.747560E-01,1.791928E+03,2.320261E+01,3.341814E+05,3.378018E+05,1.731217E-02,9.794109E+02,4.411779E-01,5.541905E+03,5.348003E+03,1.731217E-02,8.277965E+01,6.504175E-01,9.424174E+03,9.513656E+03,3.760146E-01,1.427944E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.277965E+02,5.361013E+00,7.792998E+04,7.861385E+04,5.865154E-02,1.893296E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.277965E+01,5.512907E-01,8.009735E+03,8.080926E+03
12:33:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.325579E+03,2.258302E+00,4.298018E+04,4.500430E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.241416E+00,1.532670E+05,1.583971E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.498496E+01,1.289232E+06,1.328473E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.347416E+00,1.407803E+05,1.454091E+05,3.747560E-01,2.120127E+04,2.163162E+01,2.923556E+05,2.903835E+05,3.747560E-01,1.783543E+03,2.320268E+01,3.341908E+05,3.378113E+05,1.731217E-02,9.794109E+02,4.411799E-01,5.541934E+03,5.348032E+03,1.731217E-02,8.239229E+01,6.504434E-01,9.424930E+03,9.514422E+03,3.760050E-01,1.427923E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.239229E+02,5.361354E+00,7.793871E+04,7.862270E+04,5.865135E-02,1.893291E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.239229E+01,5.514015E-01,8.011703E+03,8.082919E+03
12:34:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.295841E+03,2.258452E+00,4.301201E+04,4.503691E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.241235E+00,1.533273E+05,1.584580E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.498381E+01,1.289845E+06,1.329091E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.351529E+00,1.409006E+05,1.455322E+05,3.747560E-01,2.120127E+04,2.163163E+01,2.923558E+05,2.903836E+05,3.747560E-01,1.775158E+03,2.320276E+01,3.342003E+05,3.378209E+05,1.731217E-02,9.794109E+02,4.411820E-01,5.541963E+03,5.348061E+03,1.731217E-02,8.200493E+01,6.504690E-01,9.425684E+03,9.515186E+03,3.759955E-01,1.427902E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.200493E+02,5.361693E+00,7.794742E+04,7.863152E+04,5.865116E-02,1.893287E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.200493E+01,5.515117E-01,8.013663E+03,8.084904E+03
12:35:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.266102E+03,2.258601E+00,4.304383E+04,4.506954E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.241093E+00,1.533882E+05,1.585196E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.498306E+01,1.290463E+06,1.329715E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.355656E+00,1.410212E+05,1.456555E+05,3.747560E-01,2.120127E+04,2.163164E+01,2.923559E+05,2.903837E+05,3.747560E-01,1.766773E+03,2.320283E+01,3.342097E+05,3.378305E+05,1.731217E-02,9.794109E+02,4.411840E-01,5.541991E+03,5.348090E+03,1.731217E-02,8.161757E+01,6.504945E-01,9.426435E+03,9.515947E+03,3.759860E-01,1.427881E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.161757E+02,5.362029E+00,7.795609E+04,7.864031E+04,5.865097E-02,1.893283E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.161757E+01,5.516213E-01,8.015614E+03,8.086881E+03
12:36:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.236363E+03,2.258749E+00,4.307564E+04,4.510217E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.240991E+00,1.534497E+05,1.585818E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.498271E+01,1.291087E+06,1.330345E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.359807E+00,1.411420E+05,1.457793E+05,3.747560E-01,2.120127E+04,2.163164E+01,2.923560E+05,2.903838E+05,3.747560E-01,1.758387E+03,2.320291E+01,3.342192E+05,3.378401E+05,1.731217E-02,9.794109E+02,4.411860E-01,5.542020E+03,5.348119E+03,1.731217E-02,8.123022E+01,6.505198E-01,9.427184E+03,9.516705E+03,3.759765E-01,1.427860E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.123022E+02,5.362364E+00,7.796474E+04,7.864907E+04,5.865079E-02,1.893279E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.123022E+01,5.517303E-01,8.017557E+03,8.088849E+03
12:37:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.206624E+03,2.258897E+00,4.310745E+04,4.513474E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.240930E+00,1.535117E+05,1.586446E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.498276E+01,1.291717E+06,1.330980E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.363982E+00,1.412632E+05,1.459033E+05,3.747560E-01,2.120127E+04,2.163165E+01,2.923561E+05,2.903839E+05,3.747560E-01,1.750002E+03,2.320298E+01,3.342286E+05,3.378496E+05,1.731217E-02,9.794109E+02,4.411879E-01,5.542048E+03,5.348147E+03,1.731217E-02,8.084286E+01,6.505450E-01,9.427930E+03,9.517460E+03,3.759671E-01,1.427839E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.084286E+02,5.362696E+00,7.797335E+04,7.865779E+04,5.865060E-02,1.893275E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.084286E+01,5.518388E-01,8.019492E+03,8.090809E+03
12:38:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.176885E+03,2.259044E+00,4.313925E+04,4.516734E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.240913E+00,1.535744E+05,1.587081E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.498323E+01,1.292352E+06,1.331623E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.368179E+00,1.413848E+05,1.460277E+05,3.747560E-01,2.120127E+04,2.163166E+01,2.923562E+05,2.903841E+05,3.747560E-01,1.741617E+03,2.320306E+01,3.342381E+05,3.378592E+05,1.731217E-02,9.794109E+02,4.411899E-01,5.542076E+03,5.348176E+03,1.731217E-02,8.045550E+01,6.505699E-01,9.428673E+03,9.518213E+03,3.759577E-01,1.427818E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.045550E+02,5.363026E+00,7.798194E+04,7.866649E+04,5.865042E-02,1.893271E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.045550E+01,5.519467E-01,8.021419E+03,8.092761E+03
12:39:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.147146E+03,2.259191E+00,4.317103E+04,4.519993E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.240940E+00,1.536377E+05,1.587722E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.498412E+01,1.292994E+06,1.332272E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.372399E+00,1.415066E+05,1.461524E+05,3.747560E-01,2.120127E+04,2.163167E+01,2.923563E+05,2.903842E+05,3.747560E-01,1.733232E+03,2.320313E+01,3.342476E+05,3.378688E+05,1.731217E-02,9.794109E+02,4.411919E-01,5.542105E+03,5.348205E+03,1.731217E-02,8.006815E+01,6.505947E-01,9.429414E+03,9.518964E+03,3.759484E-01,1.427798E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.006815E+02,5.363355E+00,7.799050E+04,7.867516E+04,5.865024E-02,1.893267E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.006815E+01,5.520540E-01,8.023338E+03,8.094705E+03
12:40:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.117407E+03,2.259337E+00,4.320281E+04,4.523247E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.241014E+00,1.537016E+05,1.588370E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.498552E+01,1.293642E+06,1.332927E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.376647E+00,1.416288E+05,1.462775E+05,3.747560E-01,2.120127E+04,2.163168E+01,2.923565E+05,2.903843E+05,3.747560E-01,1.724847E+03,2.320321E+01,3.342570E+05,3.378784E+05,1.731217E-02,9.794109E+02,4.411939E-01,5.542133E+03,5.348234E+03,1.731217E-02,7.968079E+01,6.506193E-01,9.430152E+03,9.519711E+03,3.759391E-01,1.427777E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.968079E+02,5.363681E+00,7.799903E+04,7.868380E+04,5.865005E-02,1.893263E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.968079E+01,5.521608E-01,8.025249E+03,8.096640E+03
12:41:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.087668E+03,2.259482E+00,4.323458E+04,4.526503E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.241139E+00,1.537662E+05,1.589026E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.498733E+01,1.294297E+06,1.333590E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.380930E+00,1.417515E+05,1.464032E+05,3.747560E-01,2.120127E+04,2.163169E+01,2.923566E+05,2.903844E+05,3.747560E-01,1.716462E+03,2.320328E+01,3.342665E+05,3.378880E+05,1.731217E-02,9.794109E+02,4.411959E-01,5.542161E+03,5.348262E+03,1.731217E-02,7.929343E+01,6.506437E-01,9.430888E+03,9.520457E+03,3.759298E-01,1.427756E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.929343E+02,5.364005E+00,7.800753E+04,7.869241E+04,5.864987E-02,1.893259E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.929343E+01,5.522670E-01,8.027152E+03,8.098568E+03
12:42:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.057929E+03,2.259627E+00,4.326634E+04,4.529755E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.241311E+00,1.538315E+05,1.589688E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.498969E+01,1.294959E+06,1.334260E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.385237E+00,1.418746E+05,1.465292E+05,3.747560E-01,2.120127E+04,2.163169E+01,2.923567E+05,2.903845E+05,3.747560E-01,1.708077E+03,2.320336E+01,3.342759E+05,3.378976E+05,1.731217E-02,9.794109E+02,4.411979E-01,5.542190E+03,5.348291E+03,1.731217E-02,7.890607E+01,6.506679E-01,9.431621E+03,9.521199E+03,3.759205E-01,1.427736E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.890607E+02,5.364328E+00,7.801600E+04,7.870099E+04,5.864969E-02,1.893255E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.890607E+01,5.523727E-01,8.029047E+03,8.100487E+03
12:43:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.028190E+03,2.259772E+00,4.329810E+04,4.533010E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.241534E+00,1.538975E+05,1.590359E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.499253E+01,1.295627E+06,1.334939E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.389585E+00,1.419982E+05,1.466559E+05,3.747560E-01,2.120127E+04,2.163170E+01,2.923568E+05,2.903846E+05,3.747560E-01,1.699692E+03,2.320343E+01,3.342854E+05,3.379071E+05,1.731217E-02,9.794109E+02,4.411998E-01,5.542218E+03,5.348319E+03,1.731217E-02,7.851872E+01,6.506920E-01,9.432352E+03,9.521940E+03,3.759113E-01,1.427716E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.851872E+02,5.364648E+00,7.802445E+04,7.870955E+04,5.864951E-02,1.893251E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.851872E+01,5.524778E-01,8.030934E+03,8.102398E+03
12:44:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.998451E+03,2.259916E+00,4.332985E+04,4.536263E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.241811E+00,1.539643E+05,1.591038E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.499589E+01,1.296303E+06,1.335625E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.393962E+00,1.421222E+05,1.467831E+05,3.747560E-01,2.120127E+04,2.163171E+01,2.923569E+05,2.903848E+05,3.747560E-01,1.691307E+03,2.320351E+01,3.342949E+05,3.379167E+05,1.731217E-02,9.794109E+02,4.412018E-01,5.542246E+03,5.348348E+03,1.731217E-02,7.813136E+01,6.507159E-01,9.433081E+03,9.522678E+03,3.759021E-01,1.427695E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.813136E+02,5.364967E+00,7.803287E+04,7.871808E+04,5.864933E-02,1.893247E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.813136E+01,5.525823E-01,8.032813E+03,8.104302E+03
12:45:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.968712E+03,2.260059E+00,4.336159E+04,4.539512E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.242145E+00,1.540319E+05,1.591724E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.499979E+01,1.296986E+06,1.336318E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.398374E+00,1.422467E+05,1.469106E+05,3.747560E-01,2.120127E+04,2.163172E+01,2.923570E+05,2.903849E+05,3.747560E-01,1.682922E+03,2.320358E+01,3.343043E+05,3.379263E+05,1.731217E-02,9.794109E+02,4.412038E-01,5.542274E+03,5.348376E+03,1.731217E-02,7.774400E+01,6.507397E-01,9.433807E+03,9.523413E+03,3.758930E-01,1.427675E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.774400E+02,5.365283E+00,7.804126E+04,7.872658E+04,5.864916E-02,1.893243E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.774400E+01,5.526863E-01,8.034684E+03,8.106197E+03
