Time,CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
12:46:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.938973E+03,2.260201E+00,4.339332E+04,4.542764E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.242536E+00,1.541002E+05,1.592420E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.500425E+01,1.297678E+06,1.337021E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.402823E+00,1.423718E+05,1.470389E+05,3.747560E-01,2.120127E+04,2.163173E+01,2.923571E+05,2.903850E+05,3.747560E-01,1.674536E+03,2.320366E+01,3.343138E+05,3.379359E+05,1.731217E-02,9.794109E+02,4.412058E-01,5.542302E+03,5.348405E+03,1.731217E-02,7.735664E+01,6.507633E-01,9.434531E+03,9.524147E+03,3.758839E-01,1.427655E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.735664E+02,5.365598E+00,7.804963E+04,7.873505E+04,5.864898E-02,1.893239E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.735664E+01,5.527897E-01,8.036547E+03,8.108084E+03
12:47:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.909234E+03,2.260344E+00,4.342504E+04,4.546014E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.242988E+00,1.541694E+05,1.593125E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.500931E+01,1.298377E+06,1.337733E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.407314E+00,1.424974E+05,1.471677E+05,3.747560E-01,2.120127E+04,2.163173E+01,2.923573E+05,2.903851E+05,3.747560E-01,1.666151E+03,2.320373E+01,3.343232E+05,3.379455E+05,1.731217E-02,9.794109E+02,4.412077E-01,5.542330E+03,5.348433E+03,1.731217E-02,7.696929E+01,6.507867E-01,9.435252E+03,9.524878E+03,3.758748E-01,1.427635E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.696929E+02,5.365911E+00,7.805797E+04,7.874350E+04,5.864880E-02,1.893235E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.696929E+01,5.528926E-01,8.038402E+03,8.109963E+03
12:48:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.879495E+03,2.260485E+00,4.345676E+04,4.549260E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.243502E+00,1.542395E+05,1.593839E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.501498E+01,1.299085E+06,1.338453E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.411848E+00,1.426236E+05,1.472971E+05,3.747560E-01,2.120127E+04,2.163174E+01,2.923574E+05,2.903852E+05,3.747560E-01,1.657766E+03,2.320381E+01,3.343327E+05,3.379551E+05,1.731217E-02,9.794109E+02,4.412097E-01,5.542358E+03,5.348461E+03,1.731217E-02,7.658193E+01,6.508099E-01,9.435972E+03,9.525606E+03,3.758657E-01,1.427615E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.658193E+02,5.366222E+00,7.806628E+04,7.875192E+04,5.864863E-02,1.893231E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.658193E+01,5.529949E-01,8.040249E+03,8.111834E+03
12:49:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.849756E+03,2.260626E+00,4.348847E+04,4.552509E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.244080E+00,1.543105E+05,1.594563E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.502129E+01,1.299802E+06,1.339184E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.416430E+00,1.427505E+05,1.474273E+05,3.747560E-01,2.120127E+04,2.163175E+01,2.923575E+05,2.903853E+05,3.747560E-01,1.649381E+03,2.320389E+01,3.343422E+05,3.379647E+05,1.731217E-02,9.794109E+02,4.412116E-01,5.542386E+03,5.348490E+03,1.731217E-02,7.619457E+01,6.508331E-01,9.436689E+03,9.526333E+03,3.758567E-01,1.427595E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.619457E+02,5.366532E+00,7.807457E+04,7.876032E+04,5.864845E-02,1.893227E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.619457E+01,5.530967E-01,8.042089E+03,8.113698E+03
12:50:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.820017E+03,2.260767E+00,4.352017E+04,4.555753E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.244726E+00,1.543824E+05,1.595296E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.502824E+01,1.300529E+06,1.339923E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.421055E+00,1.428780E+05,1.475581E+05,3.747560E-01,2.120127E+04,2.163176E+01,2.923576E+05,2.903855E+05,3.747560E-01,1.640996E+03,2.320396E+01,3.343516E+05,3.379742E+05,1.731217E-02,9.794109E+02,4.412136E-01,5.542414E+03,5.348518E+03,1.731217E-02,7.580722E+01,6.508560E-01,9.437404E+03,9.527056E+03,3.758477E-01,1.427575E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.580722E+02,5.366839E+00,7.808283E+04,7.876868E+04,5.864828E-02,1.893224E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.580722E+01,5.531979E-01,8.043921E+03,8.115553E+03
12:51:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.790279E+03,2.260907E+00,4.355187E+04,4.559000E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.245441E+00,1.544553E+05,1.596040E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.503587E+01,1.301264E+06,1.340674E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.425729E+00,1.430062E+05,1.476897E+05,3.747560E-01,2.120127E+04,2.163177E+01,2.923577E+05,2.903856E+05,3.747560E-01,1.632611E+03,2.320404E+01,3.343611E+05,3.379838E+05,1.731217E-02,9.794109E+02,4.412155E-01,5.542442E+03,5.348546E+03,1.731217E-02,7.541986E+01,6.508788E-01,9.438117E+03,9.527779E+03,3.758387E-01,1.427555E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.541986E+02,5.367145E+00,7.809107E+04,7.877703E+04,5.864811E-02,1.893220E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.541986E+01,5.532986E-01,8.045745E+03,8.117401E+03
12:52:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.760540E+03,2.261046E+00,4.358355E+04,4.562245E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.246271E+00,1.545298E+05,1.596801E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.504460E+01,1.302015E+06,1.341441E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.430472E+00,1.431353E+05,1.478223E+05,3.747560E-01,2.120127E+04,2.163177E+01,2.923578E+05,2.903857E+05,3.747560E-01,1.624226E+03,2.320411E+01,3.343706E+05,3.379934E+05,1.731217E-02,9.794109E+02,4.412175E-01,5.542470E+03,5.348574E+03,1.731217E-02,7.503250E+01,6.509015E-01,9.438827E+03,9.528498E+03,3.758298E-01,1.427535E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.503250E+02,5.367449E+00,7.809928E+04,7.878534E+04,5.864793E-02,1.893216E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.503250E+01,5.533986E-01,8.047559E+03,8.119239E+03
12:53:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.730801E+03,2.261184E+00,4.361522E+04,4.565485E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.247232E+00,1.546061E+05,1.597581E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.505457E+01,1.302783E+06,1.342226E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.435311E+00,1.432658E+05,1.479563E+05,3.747560E-01,2.120127E+04,2.163178E+01,2.923579E+05,2.903858E+05,3.747560E-01,1.615841E+03,2.320419E+01,3.343800E+05,3.380030E+05,1.731217E-02,9.794109E+02,4.412194E-01,5.542497E+03,5.348603E+03,1.731217E-02,7.464514E+01,6.509239E-01,9.439535E+03,9.529215E+03,3.758209E-01,1.427516E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.464514E+02,5.367751E+00,7.810745E+04,7.879362E+04,5.864776E-02,1.893212E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.464514E+01,5.534979E-01,8.049364E+03,8.121067E+03
12:54:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.701062E+03,2.261322E+00,4.364688E+04,4.568728E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.248328E+00,1.546843E+05,1.598382E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.506581E+01,1.303569E+06,1.343031E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.440257E+00,1.433978E+05,1.480920E+05,3.747560E-01,2.120127E+04,2.163179E+01,2.923581E+05,2.903859E+05,3.747560E-01,1.607456E+03,2.320426E+01,3.343895E+05,3.380126E+05,1.731217E-02,9.794109E+02,4.412214E-01,5.542525E+03,5.348631E+03,1.731217E-02,7.425779E+01,6.509462E-01,9.440241E+03,9.529930E+03,3.758120E-01,1.427496E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.425779E+02,5.368050E+00,7.811561E+04,7.880188E+04,5.864759E-02,1.893208E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.425779E+01,5.535967E-01,8.051161E+03,8.122887E+03
12:55:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.671323E+03,2.261460E+00,4.367854E+04,4.571970E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.249561E+00,1.547644E+05,1.599204E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.507833E+01,1.304373E+06,1.343855E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.445312E+00,1.435313E+05,1.482293E+05,3.747560E-01,2.120127E+04,2.163180E+01,2.923582E+05,2.903860E+05,3.747560E-01,1.599070E+03,2.320434E+01,3.343990E+05,3.380222E+05,1.731217E-02,9.794109E+02,4.412233E-01,5.542553E+03,5.348659E+03,1.731217E-02,7.387043E+01,6.509684E-01,9.440944E+03,9.530643E+03,3.758031E-01,1.427476E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.387043E+02,5.368348E+00,7.812373E+04,7.881011E+04,5.864742E-02,1.893205E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.387043E+01,5.536949E-01,8.052949E+03,8.124698E+03
12:56:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.641584E+03,2.261597E+00,4.371020E+04,4.575209E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.250945E+00,1.548466E+05,1.600046E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.509224E+01,1.305196E+06,1.344700E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.450507E+00,1.436667E+05,1.483686E+05,3.747560E-01,2.120127E+04,2.163181E+01,2.923583E+05,2.903862E+05,3.747560E-01,1.590685E+03,2.320442E+01,3.344084E+05,3.380318E+05,1.731217E-02,9.794109E+02,4.412253E-01,5.542580E+03,5.348687E+03,1.731217E-02,7.348307E+01,6.509905E-01,9.441646E+03,9.531354E+03,3.757943E-01,1.427457E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.348307E+02,5.368645E+00,7.813184E+04,7.881832E+04,5.864725E-02,1.893201E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.348307E+01,5.537926E-01,8.054731E+03,8.126503E+03
12:57:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.611845E+03,2.261735E+00,4.374186E+04,4.578451E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.252479E+00,1.549309E+05,1.600912E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.510751E+01,1.306038E+06,1.345566E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.455822E+00,1.438039E+05,1.485099E+05,3.747560E-01,2.120127E+04,2.163181E+01,2.923584E+05,2.903863E+05,3.747560E-01,1.582300E+03,2.320449E+01,3.344179E+05,3.380414E+05,1.731217E-02,9.794109E+02,4.412272E-01,5.542608E+03,5.348715E+03,1.731217E-02,7.309571E+01,6.510125E-01,9.442347E+03,9.532064E+03,3.757856E-01,1.427438E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.309571E+02,5.368941E+00,7.813994E+04,7.882653E+04,5.864709E-02,1.893197E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.309571E+01,5.538899E-01,8.056507E+03,8.128302E+03
12:58:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.582106E+03,2.261871E+00,4.377351E+04,4.581692E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.254157E+00,1.550173E+05,1.601799E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.512411E+01,1.306899E+06,1.346452E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.461254E+00,1.439426E+05,1.486528E+05,3.747560E-01,2.120127E+04,2.163182E+01,2.923585E+05,2.903864E+05,3.747560E-01,1.573915E+03,2.320457E+01,3.344274E+05,3.380509E+05,1.731217E-02,9.794109E+02,4.412291E-01,5.542636E+03,5.348743E+03,1.731217E-02,7.270836E+01,6.510344E-01,9.443048E+03,9.532774E+03,3.757768E-01,1.427418E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.270836E+02,5.369236E+00,7.814802E+04,7.883471E+04,5.864692E-02,1.893194E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.270836E+01,5.539868E-01,8.058276E+03,8.130094E+03
12:59:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.552367E+03,2.262008E+00,4.380515E+04,4.584929E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.255981E+00,1.551056E+05,1.602707E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.514202E+01,1.307778E+06,1.347358E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.466798E+00,1.440830E+05,1.487974E+05,3.747560E-01,2.120127E+04,2.163183E+01,2.923586E+05,2.903865E+05,3.747560E-01,1.565530E+03,2.320464E+01,3.344368E+05,3.380605E+05,1.731217E-02,9.794109E+02,4.412311E-01,5.542663E+03,5.348770E+03,1.731217E-02,7.232100E+01,6.510563E-01,9.443748E+03,9.533482E+03,3.757681E-01,1.427399E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.232100E+02,5.369530E+00,7.815609E+04,7.884289E+04,5.864675E-02,1.893190E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.232100E+01,5.540832E-01,8.060039E+03,8.131880E+03
13:00:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.522628E+03,2.262145E+00,4.383680E+04,4.588170E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.257906E+00,1.551954E+05,1.603630E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.516083E+01,1.308670E+06,1.348277E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.472435E+00,1.442246E+05,1.489435E+05,3.747560E-01,2.120127E+04,2.163184E+01,2.923587E+05,2.903866E+05,3.747560E-01,1.557145E+03,2.320472E+01,3.344463E+05,3.380701E+05,1.731217E-02,9.794109E+02,4.412330E-01,5.542691E+03,5.348798E+03,1.731217E-02,7.193364E+01,6.510783E-01,9.444449E+03,9.534192E+03,3.757594E-01,1.427380E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.193364E+02,5.369825E+00,7.816417E+04,7.885107E+04,5.864658E-02,1.893186E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.193364E+01,5.541794E-01,8.061799E+03,8.133663E+03
13:01:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.504041E+03,2.262281E+00,4.385730E+04,4.590279E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.259885E+00,1.552624E+05,1.604321E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.518005E+01,1.309331E+06,1.348963E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.478105E+00,1.443431E+05,1.490661E+05,3.747560E-01,2.120127E+04,2.163184E+01,2.923588E+05,2.903867E+05,3.747560E-01,1.551904E+03,2.320479E+01,3.344526E+05,3.380765E+05,1.731217E-02,9.794109E+02,4.412349E-01,5.542718E+03,5.348826E+03,1.731217E-02,7.169154E+01,6.511004E-01,9.445006E+03,9.534758E+03,3.757507E-01,1.427361E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.169154E+02,5.370121E+00,7.817081E+04,7.885780E+04,5.864642E-02,1.893182E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.169154E+01,5.542754E-01,8.063412E+03,8.135296E+03
13:02:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.485454E+03,2.262417E+00,4.387779E+04,4.592387E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.261917E+00,1.553301E+05,1.605020E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.519967E+01,1.309998E+06,1.349656E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.483797E+00,1.444619E+05,1.491891E+05,3.747560E-01,2.120127E+04,2.163185E+01,2.923590E+05,2.903868E+05,3.747560E-01,1.546663E+03,2.320487E+01,3.344589E+05,3.380829E+05,1.731217E-02,9.794109E+02,4.412368E-01,5.542746E+03,5.348854E+03,1.731217E-02,7.144945E+01,6.511227E-01,9.445567E+03,9.535326E+03,3.757421E-01,1.427341E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.144945E+02,5.370419E+00,7.817748E+04,7.886456E+04,5.864625E-02,1.893179E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.144945E+01,5.543713E-01,8.065022E+03,8.136927E+03
13:03:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.466868E+03,2.262553E+00,4.389827E+04,4.594495E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.264005E+00,1.553985E+05,1.605726E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.521972E+01,1.310672E+06,1.350354E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.489513E+00,1.445811E+05,1.493124E+05,3.747560E-01,2.120127E+04,2.163186E+01,2.923591E+05,2.903870E+05,3.747560E-01,1.541423E+03,2.320494E+01,3.344652E+05,3.380893E+05,1.731217E-02,9.794109E+02,4.412387E-01,5.542773E+03,5.348882E+03,1.731217E-02,7.120735E+01,6.511454E-01,9.446133E+03,9.535899E+03,3.757335E-01,1.427322E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.120735E+02,5.370719E+00,7.818419E+04,7.887135E+04,5.864609E-02,1.893175E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.120735E+01,5.544671E-01,8.066631E+03,8.138557E+03
13:04:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.448281E+03,2.262688E+00,4.391874E+04,4.596601E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.266134E+00,1.554676E+05,1.606439E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.524005E+01,1.311349E+06,1.351057E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.495218E+00,1.447000E+05,1.494355E+05,3.747560E-01,2.120127E+04,2.163187E+01,2.923592E+05,2.903871E+05,3.747560E-01,1.536182E+03,2.320502E+01,3.344716E+05,3.380957E+05,1.731217E-02,9.794109E+02,4.412407E-01,5.542800E+03,5.348909E+03,1.731217E-02,7.096525E+01,6.511685E-01,9.446704E+03,9.536477E+03,3.757249E-01,1.427303E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.096525E+02,5.371022E+00,7.819093E+04,7.887818E+04,5.864593E-02,1.893172E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.096525E+01,5.545628E-01,8.068238E+03,8.140185E+03
13:05:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.429694E+03,2.262822E+00,4.393920E+04,4.598706E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.268306E+00,1.555372E+05,1.607157E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.526068E+01,1.312030E+06,1.351764E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.500928E+00,1.448191E+05,1.495586E+05,3.747560E-01,2.120127E+04,2.163188E+01,2.923593E+05,2.903872E+05,3.747560E-01,1.530941E+03,2.320510E+01,3.344779E+05,3.381021E+05,1.731217E-02,9.794109E+02,4.412426E-01,5.542828E+03,5.348937E+03,1.731217E-02,7.072315E+01,6.511920E-01,9.447282E+03,9.537062E+03,3.757163E-01,1.427285E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.072315E+02,5.371329E+00,7.819774E+04,7.888508E+04,5.864577E-02,1.893168E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.072315E+01,5.546584E-01,8.069845E+03,8.141813E+03
13:06:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.411107E+03,2.262956E+00,4.395966E+04,4.600811E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.270520E+00,1.556075E+05,1.607882E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.528163E+01,1.312716E+06,1.352476E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.506651E+00,1.449384E+05,1.496820E+05,3.747560E-01,2.120127E+04,2.163188E+01,2.923594E+05,2.903873E+05,3.747560E-01,1.525701E+03,2.320517E+01,3.344842E+05,3.381085E+05,1.731217E-02,9.794109E+02,4.412445E-01,5.542855E+03,5.348964E+03,1.731217E-02,7.048105E+01,6.512161E-01,9.447868E+03,9.537656E+03,3.757078E-01,1.427266E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.048105E+02,5.371642E+00,7.820462E+04,7.889205E+04,5.864560E-02,1.893164E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.048105E+01,5.547543E-01,8.071455E+03,8.143443E+03
13:07:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.392520E+03,2.263090E+00,4.398012E+04,4.602915E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.272776E+00,1.556783E+05,1.608612E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.530286E+01,1.313405E+06,1.353192E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.512385E+00,1.450578E+05,1.498055E+05,3.747560E-01,2.120127E+04,2.163189E+01,2.923595E+05,2.903874E+05,3.747560E-01,1.520460E+03,2.320525E+01,3.344905E+05,3.381149E+05,1.731217E-02,9.794109E+02,4.412464E-01,5.542882E+03,5.348992E+03,1.731217E-02,7.023895E+01,6.512409E-01,9.448465E+03,9.538260E+03,3.756993E-01,1.427247E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.023895E+02,5.371960E+00,7.821159E+04,7.889910E+04,5.864544E-02,1.893161E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.023895E+01,5.548503E-01,8.073068E+03,8.145077E+03
13:08:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.373933E+03,2.263224E+00,4.400057E+04,4.605018E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.275074E+00,1.557497E+05,1.609348E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.532441E+01,1.314099E+06,1.353912E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.518131E+00,1.451773E+05,1.499291E+05,3.747560E-01,2.120127E+04,2.163190E+01,2.923596E+05,2.903875E+05,3.747560E-01,1.515219E+03,2.320532E+01,3.344968E+05,3.381213E+05,1.731217E-02,9.794109E+02,4.412483E-01,5.542909E+03,5.349020E+03,1.731217E-02,6.999686E+01,6.512665E-01,9.449072E+03,9.538876E+03,3.756909E-01,1.427228E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.999686E+02,5.372286E+00,7.821865E+04,7.890626E+04,5.864528E-02,1.893157E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.999686E+01,5.549467E-01,8.074685E+03,8.146716E+03
13:09:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.355347E+03,2.263357E+00,4.402101E+04,4.607121E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.277448E+00,1.558222E+05,1.610095E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.534660E+01,1.314802E+06,1.354642E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.523922E+00,1.452975E+05,1.500535E+05,3.747560E-01,2.120127E+04,2.163191E+01,2.923598E+05,2.903876E+05,3.747560E-01,1.509979E+03,2.320540E+01,3.345032E+05,3.381277E+05,1.731217E-02,9.794109E+02,4.412502E-01,5.542936E+03,5.349047E+03,1.731217E-02,6.975476E+01,6.512930E-01,9.449692E+03,9.539503E+03,3.756824E-01,1.427210E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.975476E+02,5.372619E+00,7.822583E+04,7.891352E+04,5.864512E-02,1.893154E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.975476E+01,5.550436E-01,8.076309E+03,8.148360E+03
13:10:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.336760E+03,2.263489E+00,4.404146E+04,4.609224E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.279891E+00,1.558956E+05,1.610852E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.536938E+01,1.315514E+06,1.355381E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.529755E+00,1.454183E+05,1.501784E+05,3.747560E-01,2.120127E+04,2.163192E+01,2.923599E+05,2.903878E+05,3.747560E-01,1.504738E+03,2.320547E+01,3.345095E+05,3.381341E+05,1.731217E-02,9.794109E+02,4.412521E-01,5.542963E+03,5.349075E+03,1.731217E-02,6.951266E+01,6.513204E-01,9.450325E+03,9.540145E+03,3.756740E-01,1.427191E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.951266E+02,5.372960E+00,7.823312E+04,7.892091E+04,5.864496E-02,1.893150E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.951266E+01,5.551409E-01,8.077939E+03,8.150012E+03
13:11:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.318173E+03,2.263622E+00,4.406189E+04,4.611326E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.282398E+00,1.559699E+05,1.611618E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.539272E+01,1.316233E+06,1.356128E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.535626E+00,1.455396E+05,1.503039E+05,3.747560E-01,2.120127E+04,2.163192E+01,2.923600E+05,2.903879E+05,3.747560E-01,1.499497E+03,2.320555E+01,3.345158E+05,3.381405E+05,1.731217E-02,9.794109E+02,4.412540E-01,5.542991E+03,5.349102E+03,1.731217E-02,6.927056E+01,6.513489E-01,9.450973E+03,9.540801E+03,3.756656E-01,1.427172E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.927056E+02,5.373311E+00,7.824055E+04,7.892843E+04,5.864480E-02,1.893147E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.927056E+01,5.552387E-01,8.079578E+03,8.151671E+03
13:12:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.299586E+03,2.263754E+00,4.408233E+04,4.613428E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.284967E+00,1.560451E+05,1.612394E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.541660E+01,1.316959E+06,1.356884E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.541534E+00,1.456614E+05,1.504300E+05,3.747560E-01,2.120127E+04,2.163193E+01,2.923601E+05,2.903880E+05,3.747560E-01,1.494257E+03,2.320563E+01,3.345221E+05,3.381469E+05,1.731217E-02,9.794109E+02,4.412559E-01,5.543018E+03,5.349129E+03,1.731217E-02,6.902846E+01,6.513784E-01,9.451636E+03,9.541473E+03,3.756573E-01,1.427154E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.902846E+02,5.373672E+00,7.824811E+04,7.893610E+04,5.864465E-02,1.893143E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.902846E+01,5.553372E-01,8.081225E+03,8.153340E+03
13:13:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.280999E+03,2.263886E+00,4.410276E+04,4.615529E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.287596E+00,1.561211E+05,1.613177E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.544100E+01,1.317693E+06,1.357646E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.547477E+00,1.457837E+05,1.505566E+05,3.747560E-01,2.120127E+04,2.163194E+01,2.923602E+05,2.903881E+05,3.747560E-01,1.489016E+03,2.320570E+01,3.345285E+05,3.381533E+05,1.731217E-02,9.794109E+02,4.412578E-01,5.543045E+03,5.349157E+03,1.731217E-02,6.878636E+01,6.514091E-01,9.452317E+03,9.542162E+03,3.756489E-01,1.427136E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.878636E+02,5.374043E+00,7.825583E+04,7.894392E+04,5.864449E-02,1.893140E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.878636E+01,5.554364E-01,8.082883E+03,8.155019E+03
13:14:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.262412E+03,2.264018E+00,4.412319E+04,4.617630E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.290288E+00,1.561980E+05,1.613970E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.546594E+01,1.318435E+06,1.358417E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.553456E+00,1.459066E+05,1.506837E+05,3.747560E-01,2.120127E+04,2.163195E+01,2.923603E+05,2.903882E+05,3.747560E-01,1.483775E+03,2.320578E+01,3.345348E+05,3.381597E+05,1.731217E-02,9.794109E+02,4.412597E-01,5.543072E+03,5.349184E+03,1.731217E-02,6.854427E+01,6.514410E-01,9.453015E+03,9.542869E+03,3.756406E-01,1.427117E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.854427E+02,5.374425E+00,7.826371E+04,7.895190E+04,5.864433E-02,1.893136E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.854427E+01,5.555363E-01,8.084551E+03,8.156708E+03
13:15:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.243826E+03,2.264150E+00,4.414361E+04,4.619730E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.293043E+00,1.562758E+05,1.614772E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.549143E+01,1.319184E+06,1.359197E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.559469E+00,1.460299E+05,1.508113E+05,3.747560E-01,2.120127E+04,2.163196E+01,2.923604E+05,2.903883E+05,3.747560E-01,1.478534E+03,2.320585E+01,3.345411E+05,3.381661E+05,1.731217E-02,9.794109E+02,4.412616E-01,5.543098E+03,5.349211E+03,1.731217E-02,6.830217E+01,6.514743E-01,9.453731E+03,9.543595E+03,3.756324E-01,1.427099E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.830217E+02,5.374820E+00,7.827176E+04,7.896005E+04,5.864418E-02,1.893133E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.830217E+01,5.556371E-01,8.086231E+03,8.158410E+03
13:16:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.225239E+03,2.264281E+00,4.416403E+04,4.621829E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.295856E+00,1.563544E+05,1.615583E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.551742E+01,1.319940E+06,1.359983E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.565515E+00,1.461536E+05,1.509393E+05,3.747560E-01,2.120127E+04,2.163196E+01,2.923605E+05,2.903884E+05,3.747560E-01,1.473294E+03,2.320593E+01,3.345474E+05,3.381726E+05,1.731217E-02,9.794109E+02,4.412634E-01,5.543125E+03,5.349238E+03,1.731217E-02,6.806007E+01,6.515089E-01,9.454467E+03,9.544341E+03,3.756241E-01,1.427081E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.806007E+02,5.375227E+00,7.827999E+04,7.896838E+04,5.864402E-02,1.893130E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.806007E+01,5.557388E-01,8.087924E+03,8.160125E+03
13:17:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.206652E+03,2.264412E+00,4.418444E+04,4.623928E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.298724E+00,1.564338E+05,1.616401E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.554388E+01,1.320703E+06,1.360776E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.571591E+00,1.462778E+05,1.510679E+05,3.747560E-01,2.120127E+04,2.163197E+01,2.923606E+05,2.903885E+05,3.747560E-01,1.468053E+03,2.320601E+01,3.345538E+05,3.381790E+05,1.731217E-02,9.794109E+02,4.412653E-01,5.543152E+03,5.349266E+03,1.731217E-02,6.781797E+01,6.515450E-01,9.455224E+03,9.545107E+03,3.756159E-01,1.427062E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.781797E+02,5.375647E+00,7.828840E+04,7.897691E+04,5.864387E-02,1.893126E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.781797E+01,5.558414E-01,8.089630E+03,8.161854E+03
13:18:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.188065E+03,2.264542E+00,4.420486E+04,4.626027E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.301645E+00,1.565139E+05,1.617227E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.557082E+01,1.321472E+06,1.361577E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.577698E+00,1.464024E+05,1.511968E+05,3.747560E-01,2.120127E+04,2.163198E+01,2.923608E+05,2.903887E+05,3.747560E-01,1.462812E+03,2.320608E+01,3.345601E+05,3.381854E+05,1.731217E-02,9.794109E+02,4.412672E-01,5.543179E+03,5.349293E+03,1.731217E-02,6.757587E+01,6.515826E-01,9.456002E+03,9.545895E+03,3.756077E-01,1.427044E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.757587E+02,5.376081E+00,7.829701E+04,7.898563E+04,5.864372E-02,1.893123E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.757587E+01,5.559451E-01,8.091352E+03,8.163597E+03
13:19:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.169478E+03,2.264673E+00,4.422526E+04,4.628126E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.304618E+00,1.565947E+05,1.618060E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.559820E+01,1.322247E+06,1.362384E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.583832E+00,1.465274E+05,1.513262E+05,3.747560E-01,2.120127E+04,2.163199E+01,2.923609E+05,2.903888E+05,3.747560E-01,1.457572E+03,2.320616E+01,3.345664E+05,3.381918E+05,1.731217E-02,9.794109E+02,4.412691E-01,5.543206E+03,5.349320E+03,1.731217E-02,6.733377E+01,6.516217E-01,9.456803E+03,9.546706E+03,3.755995E-01,1.427026E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.733377E+02,5.376529E+00,7.830583E+04,7.899456E+04,5.864356E-02,1.893119E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.733377E+01,5.560498E-01,8.093088E+03,8.165356E+03
13:20:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.150891E+03,2.264803E+00,4.424567E+04,4.630224E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.307646E+00,1.566763E+05,1.618901E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.562607E+01,1.323030E+06,1.363198E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.589995E+00,1.466528E+05,1.514559E+05,3.747560E-01,2.120127E+04,2.163199E+01,2.923610E+05,2.903889E+05,3.747560E-01,1.452331E+03,2.320624E+01,3.345727E+05,3.381982E+05,1.731217E-02,9.794109E+02,4.412710E-01,5.543233E+03,5.349347E+03,1.731217E-02,6.709168E+01,6.516625E-01,9.457627E+03,9.547541E+03,3.755914E-01,1.427008E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.709168E+02,5.376993E+00,7.831487E+04,7.900371E+04,5.864341E-02,1.893116E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.709168E+01,5.561556E-01,8.094840E+03,8.167131E+03
13:21:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.132305E+03,2.264933E+00,4.426607E+04,4.632321E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.310729E+00,1.567587E+05,1.619751E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.565441E+01,1.323819E+06,1.364019E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.596187E+00,1.467786E+05,1.515861E+05,3.747560E-01,2.120127E+04,2.163200E+01,2.923611E+05,2.903890E+05,3.747560E-01,1.447090E+03,2.320631E+01,3.345791E+05,3.382046E+05,1.731217E-02,9.794109E+02,4.412728E-01,5.543259E+03,5.349374E+03,1.731217E-02,6.684958E+01,6.517049E-01,9.458474E+03,9.548399E+03,3.755833E-01,1.426990E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.684958E+02,5.377471E+00,7.832412E+04,7.901309E+04,5.864326E-02,1.893113E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.684958E+01,5.562627E-01,8.096610E+03,8.168923E+03
13:22:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.113718E+03,2.265062E+00,4.428647E+04,4.634418E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.313862E+00,1.568418E+05,1.620607E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.568319E+01,1.324614E+06,1.364847E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.602404E+00,1.469047E+05,1.517167E+05,3.747560E-01,2.120127E+04,2.163201E+01,2.923612E+05,2.903891E+05,3.747560E-01,1.441850E+03,2.320639E+01,3.345854E+05,3.382110E+05,1.731217E-02,9.794109E+02,4.412747E-01,5.543286E+03,5.349401E+03,1.731217E-02,6.660748E+01,6.517491E-01,9.459346E+03,9.549283E+03,3.755752E-01,1.426973E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.660748E+02,5.377966E+00,7.833360E+04,7.902269E+04,5.864311E-02,1.893109E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.660748E+01,5.563710E-01,8.098397E+03,8.170734E+03
13:23:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.095131E+03,2.265192E+00,4.430686E+04,4.636515E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.317041E+00,1.569255E+05,1.621470E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.571239E+01,1.325415E+06,1.365680E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.608645E+00,1.470312E+05,1.518475E+05,3.747560E-01,2.120127E+04,2.163202E+01,2.923613E+05,2.903892E+05,3.747560E-01,1.436609E+03,2.320647E+01,3.345918E+05,3.382175E+05,1.731217E-02,9.794109E+02,4.412766E-01,5.543313E+03,5.349428E+03,1.731217E-02,6.636538E+01,6.517950E-01,9.460244E+03,9.550192E+03,3.755671E-01,1.426955E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.636538E+02,5.378478E+00,7.834332E+04,7.903254E+04,5.864296E-02,1.893106E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.636538E+01,5.564805E-01,8.100203E+03,8.172562E+03
13:24:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.076544E+03,2.265321E+00,4.432725E+04,4.638611E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.320266E+00,1.570098E+05,1.622339E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.574198E+01,1.326221E+06,1.366519E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.614910E+00,1.471580E+05,1.519788E+05,3.747560E-01,2.120127E+04,2.163203E+01,2.923614E+05,2.903893E+05,3.747560E-01,1.431368E+03,2.320654E+01,3.345981E+05,3.382239E+05,1.731217E-02,9.794109E+02,4.412784E-01,5.543339E+03,5.349455E+03,1.731217E-02,6.612328E+01,6.518428E-01,9.461168E+03,9.551127E+03,3.755591E-01,1.426937E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.612328E+02,5.379006E+00,7.835328E+04,7.904263E+04,5.864281E-02,1.893103E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.612328E+01,5.565915E-01,8.102027E+03,8.174411E+03
13:25:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.057957E+03,2.265450E+00,4.434764E+04,4.640707E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.323535E+00,1.570948E+05,1.623215E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.577197E+01,1.327033E+06,1.367364E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.621196E+00,1.472851E+05,1.521103E+05,3.747560E-01,2.120127E+04,2.163203E+01,2.923615E+05,2.903894E+05,3.747560E-01,1.426128E+03,2.320662E+01,3.346045E+05,3.382303E+05,1.731217E-02,9.794109E+02,4.412803E-01,5.543366E+03,5.349482E+03,1.731217E-02,6.588118E+01,6.518924E-01,9.462118E+03,9.552090E+03,3.755511E-01,1.426919E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.588118E+02,5.379552E+00,7.836350E+04,7.905297E+04,5.864266E-02,1.893099E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.588118E+01,5.567038E-01,8.103872E+03,8.176279E+03
13:26:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.039370E+03,2.265578E+00,4.436802E+04,4.642802E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.326851E+00,1.571804E+05,1.624097E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.580237E+01,1.327851E+06,1.368215E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.627505E+00,1.474125E+05,1.522421E+05,3.747560E-01,2.120127E+04,2.163204E+01,2.923616E+05,2.903896E+05,3.747560E-01,1.420887E+03,2.320670E+01,3.346108E+05,3.382368E+05,1.731217E-02,9.794109E+02,4.412821E-01,5.543392E+03,5.349509E+03,1.731217E-02,6.563909E+01,6.519440E-01,9.463096E+03,9.553080E+03,3.755431E-01,1.426902E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.563909E+02,5.380117E+00,7.837397E+04,7.906358E+04,5.864251E-02,1.893096E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.563909E+01,5.568175E-01,8.105737E+03,8.178168E+03
13:27:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.020783E+03,2.265707E+00,4.438840E+04,4.644897E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.330215E+00,1.572667E+05,1.624987E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.583320E+01,1.328674E+06,1.369073E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.633836E+00,1.475403E+05,1.523743E+05,3.747560E-01,2.120127E+04,2.163205E+01,2.923618E+05,2.903897E+05,3.747560E-01,1.415646E+03,2.320678E+01,3.346172E+05,3.382432E+05,1.731217E-02,9.794109E+02,4.412840E-01,5.543419E+03,5.349536E+03,1.731217E-02,6.539699E+01,6.519975E-01,9.464101E+03,9.554099E+03,3.755351E-01,1.426884E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.539699E+02,5.380699E+00,7.838470E+04,7.907445E+04,5.864236E-02,1.893093E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.539699E+01,5.569327E-01,8.107623E+03,8.180079E+03
13:28:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.002197E+03,2.265835E+00,4.440878E+04,4.646992E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.333620E+00,1.573536E+05,1.625882E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.586439E+01,1.329503E+06,1.369935E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.640186E+00,1.476683E+05,1.525067E+05,3.747560E-01,2.120127E+04,2.163206E+01,2.923619E+05,2.903898E+05,3.747560E-01,1.410405E+03,2.320686E+01,3.346235E+05,3.382496E+05,1.731217E-02,9.794109E+02,4.412859E-01,5.543445E+03,5.349563E+03,1.731217E-02,6.515489E+01,6.520530E-01,9.465135E+03,9.555146E+03,3.755272E-01,1.426866E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.515489E+02,5.381300E+00,7.839570E+04,7.908559E+04,5.864221E-02,1.893089E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.515489E+01,5.570494E-01,8.109531E+03,8.182011E+03
13:29:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.983610E+03,2.265963E+00,4.442915E+04,4.649086E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.337064E+00,1.574410E+05,1.626783E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.589594E+01,1.330337E+06,1.370803E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.646554E+00,1.477965E+05,1.526394E+05,3.747560E-01,2.120127E+04,2.163206E+01,2.923620E+05,2.903899E+05,3.747560E-01,1.405165E+03,2.320693E+01,3.346299E+05,3.382561E+05,1.731217E-02,9.794109E+02,4.412877E-01,5.543472E+03,5.349589E+03,1.731217E-02,6.491279E+01,6.521105E-01,9.466199E+03,9.556223E+03,3.755193E-01,1.426849E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.491279E+02,5.381921E+00,7.840698E+04,7.909702E+04,5.864206E-02,1.893086E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.491279E+01,5.571677E-01,8.111461E+03,8.183966E+03
13:30:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.965023E+03,2.266091E+00,4.444952E+04,4.651180E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.340547E+00,1.575289E+05,1.627689E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.592784E+01,1.331175E+06,1.371675E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.652940E+00,1.479250E+05,1.527723E+05,3.747560E-01,2.120127E+04,2.163207E+01,2.923621E+05,2.903900E+05,3.747560E-01,1.399924E+03,2.320701E+01,3.346363E+05,3.382625E+05,1.731217E-02,9.794109E+02,4.412896E-01,5.543498E+03,5.349616E+03,1.731217E-02,6.467069E+01,6.521701E-01,9.467291E+03,9.557330E+03,3.755114E-01,1.426831E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.467069E+02,5.382561E+00,7.841854E+04,7.910872E+04,5.864192E-02,1.893083E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.467069E+01,5.572876E-01,8.113414E+03,8.185944E+03
