Time,CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
13:31:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.946436E+03,2.266218E+00,4.446989E+04,4.653273E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.344066E+00,1.576174E+05,1.628601E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.596007E+01,1.332019E+06,1.372553E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.659342E+00,1.480537E+05,1.529055E+05,3.747560E-01,2.120127E+04,2.163208E+01,2.923622E+05,2.903901E+05,3.747560E-01,1.394683E+03,2.320709E+01,3.346426E+05,3.382690E+05,1.731217E-02,9.794109E+02,4.412914E-01,5.543524E+03,5.349643E+03,1.731217E-02,6.442859E+01,6.522318E-01,9.468414E+03,9.558467E+03,3.755035E-01,1.426814E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.442859E+02,5.383222E+00,7.843038E+04,7.912072E+04,5.864177E-02,1.893080E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.442859E+01,5.574091E-01,8.115390E+03,8.187946E+03
13:32:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.927849E+03,2.266345E+00,4.449025E+04,4.655370E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.347624E+00,1.577064E+05,1.629519E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.599265E+01,1.332867E+06,1.373436E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.665760E+00,1.481827E+05,1.530389E+05,3.747560E-01,2.120127E+04,2.163209E+01,2.923623E+05,2.903902E+05,3.747560E-01,1.389443E+03,2.320717E+01,3.346490E+05,3.382755E+05,1.731217E-02,9.794109E+02,4.412933E-01,5.543551E+03,5.349669E+03,1.731217E-02,6.418650E+01,6.522957E-01,9.469567E+03,9.559636E+03,3.754957E-01,1.426797E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.418650E+02,5.383902E+00,7.844251E+04,7.913301E+04,5.864163E-02,1.893077E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.418650E+01,5.575323E-01,8.117390E+03,8.189972E+03
13:33:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.909262E+03,2.266472E+00,4.451061E+04,4.657463E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.351222E+00,1.577960E+05,1.630441E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.602560E+01,1.333720E+06,1.374324E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.672194E+00,1.483119E+05,1.531725E+05,3.747560E-01,2.120127E+04,2.163210E+01,2.923624E+05,2.903903E+05,3.747560E-01,1.384202E+03,2.320725E+01,3.346554E+05,3.382820E+05,1.731217E-02,9.794109E+02,4.412951E-01,5.543577E+03,5.349696E+03,1.731217E-02,6.394440E+01,6.523617E-01,9.470751E+03,9.560835E+03,3.754879E-01,1.426780E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.394440E+02,5.384604E+00,7.845494E+04,7.914560E+04,5.864148E-02,1.893073E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.394440E+01,5.576572E-01,8.119414E+03,8.192022E+03
13:34:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.890676E+03,2.266599E+00,4.453097E+04,4.659555E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.354855E+00,1.578860E+05,1.631369E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.605886E+01,1.334578E+06,1.375216E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.678642E+00,1.484412E+05,1.533063E+05,3.747560E-01,2.120127E+04,2.163210E+01,2.923625E+05,2.903905E+05,3.747560E-01,1.378961E+03,2.320734E+01,3.346618E+05,3.382884E+05,1.731217E-02,9.794109E+02,4.412969E-01,5.543603E+03,5.349723E+03,1.731217E-02,6.370230E+01,6.524299E-01,9.471967E+03,9.562066E+03,3.754801E-01,1.426762E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.370230E+02,5.385326E+00,7.846767E+04,7.915850E+04,5.864134E-02,1.893070E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.370230E+01,5.577839E-01,8.121463E+03,8.194098E+03
13:35:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.872089E+03,2.266725E+00,4.455132E+04,4.661647E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.358519E+00,1.579765E+05,1.632301E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.609242E+01,1.335440E+06,1.376113E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.685102E+00,1.485708E+05,1.534402E+05,3.747560E-01,2.120127E+04,2.163211E+01,2.923626E+05,2.903906E+05,3.747560E-01,1.373721E+03,2.320742E+01,3.346682E+05,3.382949E+05,1.731217E-02,9.794109E+02,4.412988E-01,5.543630E+03,5.349749E+03,1.731217E-02,6.346020E+01,6.525003E-01,9.473214E+03,9.563329E+03,3.754723E-01,1.426745E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.346020E+02,5.386070E+00,7.848070E+04,7.917170E+04,5.864119E-02,1.893067E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.346020E+01,5.579123E-01,8.123537E+03,8.196199E+03
13:36:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.853502E+03,2.266852E+00,4.457167E+04,4.663738E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.362215E+00,1.580675E+05,1.633238E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.612627E+01,1.336305E+06,1.377013E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.691574E+00,1.487005E+05,1.535743E+05,3.747560E-01,2.120127E+04,2.163212E+01,2.923627E+05,2.903907E+05,3.747560E-01,1.368480E+03,2.320750E+01,3.346746E+05,3.383014E+05,1.731217E-02,9.794109E+02,4.413006E-01,5.543656E+03,5.349776E+03,1.731217E-02,6.321810E+01,6.525730E-01,9.474493E+03,9.564625E+03,3.754646E-01,1.426728E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.321810E+02,5.386835E+00,7.849404E+04,7.918521E+04,5.864105E-02,1.893064E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.321810E+01,5.580425E-01,8.125637E+03,8.198326E+03
13:37:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.834915E+03,2.266978E+00,4.459202E+04,4.665829E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.365940E+00,1.581588E+05,1.634179E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.616040E+01,1.337175E+06,1.377918E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.698057E+00,1.488303E+05,1.537085E+05,3.747560E-01,2.120127E+04,2.163213E+01,2.923629E+05,2.903908E+05,3.747560E-01,1.363239E+03,2.320758E+01,3.346811E+05,3.383079E+05,1.731217E-02,9.794109E+02,4.413025E-01,5.543682E+03,5.349802E+03,1.731217E-02,6.297600E+01,6.526479E-01,9.475804E+03,9.565953E+03,3.754569E-01,1.426711E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.297600E+02,5.387622E+00,7.850770E+04,7.919904E+04,5.864091E-02,1.893061E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.297600E+01,5.581745E-01,8.127763E+03,8.200479E+03
13:38:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.816328E+03,2.267103E+00,4.461236E+04,4.667920E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.369698E+00,1.582506E+05,1.635124E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.619483E+01,1.338049E+06,1.378827E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.704550E+00,1.489603E+05,1.538429E+05,3.747560E-01,2.120127E+04,2.163213E+01,2.923630E+05,2.903909E+05,3.747560E-01,1.357999E+03,2.320766E+01,3.346875E+05,3.383144E+05,1.731217E-02,9.794109E+02,4.413043E-01,5.543708E+03,5.349829E+03,1.731217E-02,6.273391E+01,6.527251E-01,9.477147E+03,9.567314E+03,3.754492E-01,1.426694E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.273391E+02,5.388432E+00,7.852167E+04,7.921319E+04,5.864077E-02,1.893058E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.273391E+01,5.583083E-01,8.129915E+03,8.202659E+03
13:39:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.797741E+03,2.267229E+00,4.463270E+04,4.670010E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.373487E+00,1.583428E+05,1.636074E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.622956E+01,1.338927E+06,1.379740E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.711053E+00,1.490905E+05,1.539774E+05,3.747560E-01,2.120127E+04,2.163214E+01,2.923631E+05,2.903910E+05,3.747560E-01,1.352758E+03,2.320775E+01,3.346939E+05,3.383209E+05,1.731217E-02,9.794109E+02,4.413061E-01,5.543734E+03,5.349855E+03,1.731217E-02,6.249181E+01,6.528046E-01,9.478524E+03,9.568708E+03,3.754415E-01,1.426677E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.249181E+02,5.389263E+00,7.853595E+04,7.922766E+04,5.864063E-02,1.893054E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.249181E+01,5.584440E-01,8.132093E+03,8.204866E+03
13:40:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.779155E+03,2.267354E+00,4.465304E+04,4.672099E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.377304E+00,1.584354E+05,1.637028E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.626455E+01,1.339809E+06,1.380657E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.717565E+00,1.492207E+05,1.541120E+05,3.747560E-01,2.120127E+04,2.163215E+01,2.923632E+05,2.903911E+05,3.747560E-01,1.347517E+03,2.320783E+01,3.347004E+05,3.383275E+05,1.731217E-02,9.794109E+02,4.413079E-01,5.543760E+03,5.349882E+03,1.731217E-02,6.224971E+01,6.528864E-01,9.479933E+03,9.570136E+03,3.754339E-01,1.426660E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.224971E+02,5.390117E+00,7.855056E+04,7.924246E+04,5.864048E-02,1.893051E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.224971E+01,5.585817E-01,8.134299E+03,8.207100E+03
13:41:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.760568E+03,2.267479E+00,4.467337E+04,4.674189E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.381146E+00,1.585284E+05,1.637986E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.629980E+01,1.340695E+06,1.381577E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.724083E+00,1.493511E+05,1.542467E+05,3.747560E-01,2.120127E+04,2.163216E+01,2.923633E+05,2.903912E+05,3.747560E-01,1.342276E+03,2.320792E+01,3.347068E+05,3.383340E+05,1.731217E-02,9.794109E+02,4.413098E-01,5.543786E+03,5.349908E+03,1.731217E-02,6.200761E+01,6.529706E-01,9.481376E+03,9.571597E+03,3.754263E-01,1.426643E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.200761E+02,5.390994E+00,7.856549E+04,7.925758E+04,5.864034E-02,1.893048E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.200761E+01,5.587212E-01,8.136532E+03,8.209362E+03
13:42:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.741981E+03,2.267604E+00,4.469370E+04,4.676277E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.385012E+00,1.586217E+05,1.638947E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.633528E+01,1.341583E+06,1.382501E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.730609E+00,1.494815E+05,1.543815E+05,3.747560E-01,2.120127E+04,2.163216E+01,2.923634E+05,2.903913E+05,3.747560E-01,1.337036E+03,2.320800E+01,3.347133E+05,3.383406E+05,1.731217E-02,9.794109E+02,4.413116E-01,5.543812E+03,5.349934E+03,1.731217E-02,6.176551E+01,6.530571E-01,9.482852E+03,9.573093E+03,3.754187E-01,1.426626E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.176551E+02,5.391894E+00,7.858075E+04,7.927304E+04,5.864020E-02,1.893045E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.176551E+01,5.588626E-01,8.138793E+03,8.211651E+03
13:43:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.723394E+03,2.267728E+00,4.471403E+04,4.678366E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.388901E+00,1.587153E+05,1.639911E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.637098E+01,1.342475E+06,1.383427E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.737140E+00,1.496121E+05,1.545164E+05,3.747560E-01,2.120127E+04,2.163217E+01,2.923635E+05,2.903915E+05,3.747560E-01,1.331795E+03,2.320809E+01,3.347198E+05,3.383471E+05,1.731217E-02,9.794109E+02,4.413134E-01,5.543838E+03,5.349961E+03,1.731217E-02,6.152341E+01,6.531459E-01,9.484362E+03,9.574622E+03,3.754111E-01,1.426610E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.152341E+02,5.392817E+00,7.859635E+04,7.928883E+04,5.864007E-02,1.893042E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.152341E+01,5.590060E-01,8.141081E+03,8.213969E+03
13:44:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.704807E+03,2.267853E+00,4.473435E+04,4.680454E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.392815E+00,1.588093E+05,1.640879E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.640693E+01,1.343370E+06,1.384358E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.743675E+00,1.497427E+05,1.546512E+05,3.747560E-01,2.120127E+04,2.163218E+01,2.923636E+05,2.903916E+05,3.747560E-01,1.326554E+03,2.320818E+01,3.347262E+05,3.383537E+05,1.731217E-02,9.794109E+02,4.413152E-01,5.543864E+03,5.349987E+03,1.731217E-02,6.128132E+01,6.532371E-01,9.485905E+03,9.576185E+03,3.754036E-01,1.426593E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.128132E+02,5.393763E+00,7.861227E+04,7.930496E+04,5.863993E-02,1.893039E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.128132E+01,5.591514E-01,8.143397E+03,8.216315E+03
13:45:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.686220E+03,2.267977E+00,4.475467E+04,4.682541E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.396754E+00,1.589036E+05,1.641850E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.644313E+01,1.344269E+06,1.385291E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.750216E+00,1.498733E+05,1.547862E+05,3.747560E-01,2.120127E+04,2.163219E+01,2.923637E+05,2.903917E+05,3.747560E-01,1.321314E+03,2.320827E+01,3.347327E+05,3.383603E+05,1.731217E-02,9.794109E+02,4.413170E-01,5.543890E+03,5.350013E+03,1.731217E-02,6.103922E+01,6.533307E-01,9.487483E+03,9.577783E+03,3.753960E-01,1.426576E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.103922E+02,5.394733E+00,7.862852E+04,7.932143E+04,5.863979E-02,1.893036E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.103922E+01,5.592987E-01,8.145742E+03,8.218690E+03
13:46:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.667634E+03,2.268100E+00,4.477498E+04,4.684628E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.400714E+00,1.589983E+05,1.642824E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.647955E+01,1.345171E+06,1.386228E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.756759E+00,1.500040E+05,1.549212E+05,3.747560E-01,2.120127E+04,2.163219E+01,2.923638E+05,2.903918E+05,3.747560E-01,1.316073E+03,2.320835E+01,3.347392E+05,3.383669E+05,1.731217E-02,9.794109E+02,4.413189E-01,5.543916E+03,5.350039E+03,1.731217E-02,6.079712E+01,6.534266E-01,9.489094E+03,9.579415E+03,3.753885E-01,1.426560E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.079712E+02,5.395726E+00,7.864512E+04,7.933824E+04,5.863965E-02,1.893033E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.079712E+01,5.594481E-01,8.148114E+03,8.221094E+03
13:47:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.649047E+03,2.268224E+00,4.479529E+04,4.686715E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.404692E+00,1.590931E+05,1.643801E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.651615E+01,1.346075E+06,1.387167E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.763304E+00,1.501348E+05,1.550561E+05,3.747560E-01,2.120127E+04,2.163220E+01,2.923640E+05,2.903919E+05,3.747560E-01,1.310832E+03,2.320844E+01,3.347458E+05,3.383735E+05,1.731217E-02,9.794109E+02,4.413207E-01,5.543942E+03,5.350066E+03,1.731217E-02,6.055502E+01,6.535250E-01,9.490739E+03,9.581081E+03,3.753810E-01,1.426543E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.055502E+02,5.396743E+00,7.866205E+04,7.935539E+04,5.863951E-02,1.893030E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.055502E+01,5.595994E-01,8.150516E+03,8.223526E+03
13:48:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.630460E+03,2.268347E+00,4.481560E+04,4.688801E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.408687E+00,1.591882E+05,1.644780E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.655295E+01,1.346982E+06,1.388109E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.769851E+00,1.502655E+05,1.551911E+05,3.747560E-01,2.120127E+04,2.163221E+01,2.923641E+05,2.903920E+05,3.747560E-01,1.305592E+03,2.320853E+01,3.347523E+05,3.383801E+05,1.731217E-02,9.794109E+02,4.413225E-01,5.543968E+03,5.350092E+03,1.731217E-02,6.031292E+01,6.536257E-01,9.492418E+03,9.582782E+03,3.753736E-01,1.426527E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.031292E+02,5.397784E+00,7.867932E+04,7.937288E+04,5.863938E-02,1.893027E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.031292E+01,5.597527E-01,8.152946E+03,8.225988E+03
13:49:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.611873E+03,2.268470E+00,4.483590E+04,4.690887E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.412699E+00,1.592836E+05,1.645761E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.658992E+01,1.347891E+06,1.389054E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.776399E+00,1.503963E+05,1.553261E+05,3.747560E-01,2.120127E+04,2.163222E+01,2.923642E+05,2.903921E+05,3.747560E-01,1.300351E+03,2.320863E+01,3.347588E+05,3.383867E+05,1.731217E-02,9.794109E+02,4.413243E-01,5.543994E+03,5.350118E+03,1.731217E-02,6.007082E+01,6.537288E-01,9.494132E+03,9.584518E+03,3.753661E-01,1.426510E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.007082E+02,5.398848E+00,7.869693E+04,7.939072E+04,5.863924E-02,1.893024E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.007082E+01,5.599081E-01,8.155405E+03,8.228479E+03
13:50:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.593286E+03,2.268593E+00,4.485620E+04,4.692972E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.416729E+00,1.593792E+05,1.646745E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.662708E+01,1.348804E+06,1.390001E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.782945E+00,1.505270E+05,1.554611E+05,3.747560E-01,2.120127E+04,2.163223E+01,2.923643E+05,2.903922E+05,3.747560E-01,1.295110E+03,2.320872E+01,3.347654E+05,3.383933E+05,1.731217E-02,9.794109E+02,4.413261E-01,5.544019E+03,5.350144E+03,1.731217E-02,5.982873E+01,6.538343E-01,9.495879E+03,9.586288E+03,3.753587E-01,1.426494E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.982873E+02,5.399937E+00,7.871488E+04,7.940890E+04,5.863911E-02,1.893021E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.982873E+01,5.600655E-01,8.157893E+03,8.230999E+03
13:51:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.574699E+03,2.268715E+00,4.487650E+04,4.695057E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.420777E+00,1.594750E+05,1.647732E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.666444E+01,1.349718E+06,1.390951E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.789491E+00,1.506578E+05,1.555960E+05,3.747560E-01,2.120127E+04,2.163223E+01,2.923644E+05,2.903923E+05,3.747560E-01,1.289870E+03,2.320881E+01,3.347720E+05,3.384000E+05,1.731217E-02,9.794109E+02,4.413279E-01,5.544045E+03,5.350170E+03,1.731217E-02,5.958663E+01,6.539422E-01,9.497661E+03,9.588092E+03,3.753513E-01,1.426478E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.958663E+02,5.401049E+00,7.873318E+04,7.942743E+04,5.863897E-02,1.893018E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.958663E+01,5.602250E-01,8.160410E+03,8.233549E+03
13:52:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.556113E+03,2.268837E+00,4.489679E+04,4.697141E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.424839E+00,1.595711E+05,1.648720E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.670195E+01,1.350636E+06,1.391902E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.796035E+00,1.507885E+05,1.557309E+05,3.747560E-01,2.120127E+04,2.163224E+01,2.923645E+05,2.903924E+05,3.747560E-01,1.284629E+03,2.320890E+01,3.347785E+05,3.384067E+05,1.731217E-02,9.794109E+02,4.413297E-01,5.544071E+03,5.350196E+03,1.731217E-02,5.934453E+01,6.540525E-01,9.499476E+03,9.589931E+03,3.753440E-01,1.426461E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.934453E+02,5.402186E+00,7.875181E+04,7.944631E+04,5.863884E-02,1.893015E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.934453E+01,5.603864E-01,8.162957E+03,8.236128E+03
13:53:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.537526E+03,2.268959E+00,4.491708E+04,4.699225E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.428910E+00,1.596673E+05,1.649710E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.673962E+01,1.351555E+06,1.392856E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.802576E+00,1.509191E+05,1.558657E+05,3.747560E-01,2.120127E+04,2.163225E+01,2.923646E+05,2.903926E+05,3.747560E-01,1.279388E+03,2.320900E+01,3.347851E+05,3.384133E+05,1.731217E-02,9.794109E+02,4.413315E-01,5.544096E+03,5.350222E+03,1.731217E-02,5.910243E+01,6.541651E-01,9.501326E+03,9.591805E+03,3.753366E-01,1.426445E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.910243E+02,5.403346E+00,7.877080E+04,7.946554E+04,5.863870E-02,1.893012E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.910243E+01,5.605500E-01,8.165532E+03,8.238737E+03
13:54:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.518939E+03,2.269080E+00,4.493736E+04,4.701309E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.432995E+00,1.597636E+05,1.650702E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.677742E+01,1.352476E+06,1.393812E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.809113E+00,1.510497E+05,1.560004E+05,3.747560E-01,2.120127E+04,2.163226E+01,2.923647E+05,2.903927E+05,3.747560E-01,1.274147E+03,2.320910E+01,3.347917E+05,3.384200E+05,1.731217E-02,9.794109E+02,4.413333E-01,5.544122E+03,5.350248E+03,1.731217E-02,5.886033E+01,6.542802E-01,9.503210E+03,9.593713E+03,3.753293E-01,1.426429E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.886033E+02,5.404531E+00,7.879012E+04,7.948511E+04,5.863857E-02,1.893009E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.886033E+01,5.607156E-01,8.168137E+03,8.241376E+03
13:55:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.500352E+03,2.269202E+00,4.495765E+04,4.703391E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.437090E+00,1.598601E+05,1.651695E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.681531E+01,1.353398E+06,1.394769E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.815646E+00,1.511803E+05,1.561351E+05,3.747560E-01,2.120127E+04,2.163226E+01,2.923648E+05,2.903928E+05,3.747560E-01,1.268907E+03,2.320919E+01,3.347984E+05,3.384267E+05,1.731217E-02,9.794109E+02,4.413351E-01,5.544148E+03,5.350274E+03,1.731217E-02,5.861823E+01,6.543976E-01,9.505127E+03,9.595655E+03,3.753220E-01,1.426413E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.861823E+02,5.405740E+00,7.880979E+04,7.950504E+04,5.863843E-02,1.893006E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.861823E+01,5.608832E-01,8.170772E+03,8.244044E+03
13:56:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.481765E+03,2.269323E+00,4.497792E+04,4.705474E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.442392E+00,1.599735E+05,1.652868E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.686480E+01,1.354482E+06,1.395901E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.823321E+00,1.513268E+05,1.562869E+05,3.747560E-01,2.120127E+04,2.163227E+01,2.923649E+05,2.903929E+05,3.747560E-01,1.263666E+03,2.320929E+01,3.348050E+05,3.384335E+05,1.731217E-02,9.794109E+02,4.413369E-01,5.544173E+03,5.350300E+03,1.731217E-02,5.837614E+01,6.545174E-01,9.507079E+03,9.597633E+03,3.753147E-01,1.426397E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.837614E+02,5.406973E+00,7.882981E+04,7.952532E+04,5.863830E-02,1.893003E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.837614E+01,5.610529E-01,8.173436E+03,8.246742E+03
13:57:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.463178E+03,2.269443E+00,4.499820E+04,4.707556E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.447883E+00,1.600895E+05,1.654066E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.691611E+01,1.355592E+06,1.397059E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.831159E+00,1.514756E+05,1.564409E+05,3.747560E-01,2.120127E+04,2.163228E+01,2.923650E+05,2.903930E+05,3.747560E-01,1.258425E+03,2.320939E+01,3.348117E+05,3.384402E+05,1.731217E-02,9.794109E+02,4.413387E-01,5.544199E+03,5.350326E+03,1.731217E-02,5.813404E+01,6.546396E-01,9.509065E+03,9.599644E+03,3.753075E-01,1.426381E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.813404E+02,5.408231E+00,7.885018E+04,7.954595E+04,5.863817E-02,1.893000E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.813404E+01,5.612247E-01,8.176129E+03,8.249470E+03
13:58:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.444592E+03,2.269564E+00,4.501846E+04,4.709637E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.453421E+00,1.602061E+05,1.655269E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.696790E+01,1.356709E+06,1.398222E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.839026E+00,1.516248E+05,1.565952E+05,3.747560E-01,2.120127E+04,2.163229E+01,2.923651E+05,2.903931E+05,3.747560E-01,1.253185E+03,2.320949E+01,3.348183E+05,3.384470E+05,1.731217E-02,9.794109E+02,4.413405E-01,5.544224E+03,5.350352E+03,1.731217E-02,5.789194E+01,6.547641E-01,9.511084E+03,9.601689E+03,3.753002E-01,1.426365E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.789194E+02,5.409512E+00,7.887089E+04,7.956692E+04,5.863804E-02,1.892997E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.789194E+01,5.613986E-01,8.178852E+03,8.252228E+03
13:59:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.426005E+03,2.269684E+00,4.503873E+04,4.711718E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.458997E+00,1.603233E+05,1.656478E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.702010E+01,1.357831E+06,1.399391E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.846916E+00,1.517743E+05,1.567498E+05,3.747560E-01,2.120127E+04,2.163229E+01,2.923653E+05,2.903932E+05,3.747560E-01,1.247944E+03,2.320959E+01,3.348250E+05,3.384537E+05,1.731217E-02,9.794109E+02,4.413422E-01,5.544250E+03,5.350377E+03,1.731217E-02,5.764984E+01,6.548911E-01,9.513138E+03,9.603770E+03,3.752930E-01,1.426349E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.764984E+02,5.410819E+00,7.889195E+04,7.958826E+04,5.863791E-02,1.892994E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.764984E+01,5.615746E-01,8.181605E+03,8.255017E+03
14:00:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.269804E+00,4.505899E+04,4.713799E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.464604E+00,1.604409E+05,1.657692E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.707263E+01,1.358958E+06,1.400564E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.854824E+00,1.519240E+05,1.569046E+05,3.747560E-01,2.120127E+04,2.163230E+01,2.923654E+05,2.903933E+05,3.747560E-01,1.242703E+03,2.320969E+01,3.348317E+05,3.384605E+05,1.731217E-02,9.794109E+02,4.413440E-01,5.544275E+03,5.350403E+03,1.731217E-02,5.740774E+01,6.550207E-01,9.515228E+03,9.605887E+03,3.752858E-01,1.426333E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.412152E+00,7.891339E+04,7.960998E+04,5.863778E-02,1.892991E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.617528E-01,8.184390E+03,8.257838E+03
14:01:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.269923E+00,4.506066E+04,4.713995E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.470185E+00,1.605189E+05,1.658503E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.712488E+01,1.359687E+06,1.401336E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.862685E+00,1.520338E+05,1.570189E+05,3.747560E-01,2.120127E+04,2.163231E+01,2.923655E+05,2.903934E+05,3.747560E-01,1.242703E+03,2.320980E+01,3.348332E+05,3.384620E+05,1.731217E-02,9.794109E+02,4.413458E-01,5.544301E+03,5.350429E+03,1.731217E-02,5.740774E+01,6.551529E-01,9.517115E+03,9.607798E+03,3.752787E-01,1.426317E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.413512E+00,7.893280E+04,7.962963E+04,5.863765E-02,1.892989E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.619334E-01,8.186967E+03,8.260449E+03
14:02:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.270042E+00,4.506232E+04,4.714191E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.475748E+00,1.605966E+05,1.659312E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.717697E+01,1.360415E+06,1.402104E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.870507E+00,1.521431E+05,1.571327E+05,3.747560E-01,2.120127E+04,2.163232E+01,2.923656E+05,2.903935E+05,3.747560E-01,1.242703E+03,2.320990E+01,3.348347E+05,3.384635E+05,1.731217E-02,9.794109E+02,4.413476E-01,5.544326E+03,5.350455E+03,1.731217E-02,5.740774E+01,6.552879E-01,9.519041E+03,9.609749E+03,3.752715E-01,1.426301E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.414900E+00,7.895261E+04,7.964970E+04,5.863752E-02,1.892986E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.621165E-01,8.189580E+03,8.263095E+03
14:03:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.270161E+00,4.506398E+04,4.714386E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.481300E+00,1.606741E+05,1.660120E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.722895E+01,1.361141E+06,1.402871E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.878294E+00,1.522519E+05,1.572459E+05,3.747560E-01,2.120127E+04,2.163232E+01,2.923657E+05,2.903936E+05,3.747560E-01,1.242703E+03,2.321001E+01,3.348362E+05,3.384651E+05,1.731217E-02,9.794109E+02,4.413494E-01,5.544351E+03,5.350480E+03,1.731217E-02,5.740774E+01,6.554258E-01,9.521009E+03,9.611742E+03,3.752644E-01,1.426285E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.416319E+00,7.897285E+04,7.967020E+04,5.863739E-02,1.892983E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.623022E-01,8.192230E+03,8.265779E+03
14:04:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.270280E+00,4.506564E+04,4.714581E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.485640E+00,1.607348E+05,1.660748E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.726932E+01,1.361705E+06,1.403463E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.884896E+00,1.523441E+05,1.573414E+05,3.747560E-01,2.120127E+04,2.163233E+01,2.923658E+05,2.903938E+05,3.747560E-01,1.242703E+03,2.321012E+01,3.348378E+05,3.384666E+05,1.731217E-02,9.794109E+02,4.413511E-01,5.544377E+03,5.350506E+03,1.731217E-02,5.740774E+01,6.555666E-01,9.523019E+03,9.613778E+03,3.752573E-01,1.426270E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.417767E+00,7.899351E+04,7.969113E+04,5.863726E-02,1.892980E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.624906E-01,8.194917E+03,8.268502E+03
14:05:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.270398E+00,4.506729E+04,4.714775E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.489783E+00,1.607926E+05,1.661346E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.730782E+01,1.362242E+06,1.404026E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.891291E+00,1.524334E+05,1.574338E+05,3.747560E-01,2.120127E+04,2.163234E+01,2.923659E+05,2.903939E+05,3.747560E-01,1.242703E+03,2.321022E+01,3.348393E+05,3.384682E+05,1.731217E-02,9.794109E+02,4.413529E-01,5.544402E+03,5.350532E+03,1.731217E-02,5.740774E+01,6.557105E-01,9.525073E+03,9.615858E+03,3.752502E-01,1.426254E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.419246E+00,7.901462E+04,7.971251E+04,5.863713E-02,1.892977E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.626817E-01,8.197645E+03,8.271264E+03
14:06:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.270516E+00,4.506893E+04,4.714969E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.493866E+00,1.608497E+05,1.661936E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.734574E+01,1.362772E+06,1.404580E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.897611E+00,1.525217E+05,1.575251E+05,3.747560E-01,2.120127E+04,2.163235E+01,2.923660E+05,2.903940E+05,3.747560E-01,1.242703E+03,2.321033E+01,3.348409E+05,3.384698E+05,1.731217E-02,9.794109E+02,4.413547E-01,5.544427E+03,5.350557E+03,1.731217E-02,5.740774E+01,6.558576E-01,9.527171E+03,9.617984E+03,3.752431E-01,1.426238E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.420757E+00,7.903618E+04,7.973436E+04,5.863700E-02,1.892974E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.628757E-01,8.200412E+03,8.274068E+03
14:07:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.270633E+00,4.507058E+04,4.715162E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.497894E+00,1.609059E+05,1.662517E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.738313E+01,1.363294E+06,1.405126E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.903857E+00,1.526089E+05,1.576153E+05,3.747560E-01,2.120127E+04,2.163235E+01,2.923661E+05,2.903941E+05,3.747560E-01,1.242703E+03,2.321045E+01,3.348425E+05,3.384714E+05,1.731217E-02,9.794109E+02,4.413565E-01,5.544453E+03,5.350583E+03,1.731217E-02,5.740774E+01,6.560077E-01,9.529312E+03,9.620153E+03,3.752361E-01,1.426223E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.422300E+00,7.905819E+04,7.975665E+04,5.863687E-02,1.892971E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.630724E-01,8.203220E+03,8.276911E+03
14:08:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.270751E+00,4.507222E+04,4.715355E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.501870E+00,1.609615E+05,1.663091E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.742002E+01,1.363810E+06,1.405665E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.910036E+00,1.526952E+05,1.577045E+05,3.747560E-01,2.120127E+04,2.163236E+01,2.923662E+05,2.903942E+05,3.747560E-01,1.242703E+03,2.321056E+01,3.348441E+05,3.384730E+05,1.731217E-02,9.794109E+02,4.413582E-01,5.544478E+03,5.350608E+03,1.731217E-02,5.740774E+01,6.561608E-01,9.531496E+03,9.622365E+03,3.752291E-01,1.426207E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.423873E+00,7.908064E+04,7.977939E+04,5.863675E-02,1.892969E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.632719E-01,8.206066E+03,8.279795E+03
14:09:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.270868E+00,4.507385E+04,4.715547E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.505846E+00,1.610170E+05,1.663665E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.745696E+01,1.364326E+06,1.406204E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.916199E+00,1.527813E+05,1.577934E+05,3.747560E-01,2.120127E+04,2.163237E+01,2.923663E+05,2.903943E+05,3.747560E-01,1.242703E+03,2.321067E+01,3.348457E+05,3.384747E+05,1.731217E-02,9.794109E+02,4.413600E-01,5.544503E+03,5.350634E+03,1.731217E-02,5.740774E+01,6.563167E-01,9.533722E+03,9.624619E+03,3.752221E-01,1.426192E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.425476E+00,7.910351E+04,7.980256E+04,5.863662E-02,1.892966E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.634740E-01,8.208950E+03,8.282716E+03
14:10:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.270985E+00,4.507548E+04,4.715739E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.509807E+00,1.610723E+05,1.664237E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.749382E+01,1.364840E+06,1.406743E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.922337E+00,1.528670E+05,1.578820E+05,3.747560E-01,2.120127E+04,2.163238E+01,2.923664E+05,2.903944E+05,3.747560E-01,1.242703E+03,2.321079E+01,3.348474E+05,3.384764E+05,1.731217E-02,9.794109E+02,4.413617E-01,5.544528E+03,5.350659E+03,1.731217E-02,5.740774E+01,6.564754E-01,9.535986E+03,9.626913E+03,3.752151E-01,1.426176E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.427107E+00,7.912679E+04,7.982614E+04,5.863649E-02,1.892963E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.636786E-01,8.211870E+03,8.285673E+03
14:11:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.271101E+00,4.507711E+04,4.715930E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.513745E+00,1.611273E+05,1.664806E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.753053E+01,1.365353E+06,1.407279E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.928442E+00,1.529523E+05,1.579702E+05,3.747560E-01,2.120127E+04,2.163238E+01,2.923665E+05,2.903945E+05,3.747560E-01,1.242703E+03,2.321091E+01,3.348490E+05,3.384780E+05,1.731217E-02,9.794109E+02,4.413635E-01,5.544553E+03,5.350685E+03,1.731217E-02,5.740774E+01,6.566366E-01,9.538287E+03,9.629244E+03,3.752081E-01,1.426161E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.428766E+00,7.915046E+04,7.985011E+04,5.863637E-02,1.892960E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.638856E-01,8.214823E+03,8.288665E+03
14:12:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.271217E+00,4.507874E+04,4.716121E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.517660E+00,1.611820E+05,1.665371E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.756708E+01,1.365864E+06,1.407813E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.934515E+00,1.530371E+05,1.580578E+05,3.747560E-01,2.120127E+04,2.163239E+01,2.923666E+05,2.903946E+05,3.747560E-01,1.242703E+03,2.321102E+01,3.348507E+05,3.384798E+05,1.731217E-02,9.794109E+02,4.413653E-01,5.544578E+03,5.350710E+03,1.731217E-02,5.740774E+01,6.568004E-01,9.540624E+03,9.631611E+03,3.752012E-01,1.426146E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.430451E+00,7.917451E+04,7.987447E+04,5.863624E-02,1.892958E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.640949E-01,8.217810E+03,8.291690E+03
14:13:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.271333E+00,4.508035E+04,4.716311E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.521553E+00,1.612364E+05,1.665934E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.760348E+01,1.366372E+06,1.408344E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.940554E+00,1.531215E+05,1.581450E+05,3.747560E-01,2.120127E+04,2.163240E+01,2.923667E+05,2.903947E+05,3.747560E-01,1.242703E+03,2.321114E+01,3.348524E+05,3.384815E+05,1.731217E-02,9.794109E+02,4.413670E-01,5.544603E+03,5.350736E+03,1.731217E-02,5.740774E+01,6.569666E-01,9.542994E+03,9.634012E+03,3.751943E-01,1.426130E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.432162E+00,7.919891E+04,7.989919E+04,5.863612E-02,1.892955E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.643064E-01,8.220827E+03,8.294747E+03
14:14:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.271449E+00,4.508197E+04,4.716501E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.525419E+00,1.612904E+05,1.666492E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.763970E+01,1.366878E+06,1.408873E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.946555E+00,1.532053E+05,1.582316E+05,3.747560E-01,2.120127E+04,2.163241E+01,2.923669E+05,2.903948E+05,3.747560E-01,1.242703E+03,2.321127E+01,3.348542E+05,3.384833E+05,1.731217E-02,9.794109E+02,4.413688E-01,5.544628E+03,5.350761E+03,1.731217E-02,5.740774E+01,6.571350E-01,9.545398E+03,9.636447E+03,3.751874E-01,1.426115E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.433897E+00,7.922368E+04,7.992427E+04,5.863599E-02,1.892952E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.645200E-01,8.223875E+03,8.297834E+03
14:15:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.271564E+00,4.508358E+04,4.716690E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.529257E+00,1.613440E+05,1.667047E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.767572E+01,1.367381E+06,1.409399E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.952514E+00,1.532885E+05,1.583177E+05,3.747560E-01,2.120127E+04,2.163241E+01,2.923670E+05,2.903949E+05,3.747560E-01,1.242703E+03,2.321139E+01,3.348559E+05,3.384850E+05,1.731217E-02,9.794109E+02,4.413705E-01,5.544653E+03,5.350786E+03,1.731217E-02,5.740774E+01,6.573057E-01,9.547834E+03,9.638914E+03,3.751805E-01,1.426100E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.435657E+00,7.924878E+04,7.994970E+04,5.863587E-02,1.892949E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.647356E-01,8.226952E+03,8.300951E+03
