Time,CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
14:16:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.271679E+00,4.508518E+04,4.716878E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.533069E+00,1.613972E+05,1.667598E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.771155E+01,1.367881E+06,1.409922E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.958433E+00,1.533712E+05,1.584031E+05,3.747560E-01,2.120127E+04,2.163242E+01,2.923671E+05,2.903951E+05,3.747560E-01,1.242703E+03,2.321151E+01,3.348577E+05,3.384868E+05,1.731217E-02,9.794109E+02,4.413723E-01,5.544678E+03,5.350812E+03,1.731217E-02,5.740774E+01,6.574785E-01,9.550300E+03,9.641412E+03,3.751736E-01,1.426085E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.437440E+00,7.927422E+04,7.997547E+04,5.863574E-02,1.892947E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.649533E-01,8.230058E+03,8.304096E+03
14:17:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.271793E+00,4.508678E+04,4.717066E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.536857E+00,1.614501E+05,1.668145E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.774722E+01,1.368380E+06,1.410443E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.964316E+00,1.534533E+05,1.584880E+05,3.747560E-01,2.120127E+04,2.163243E+01,2.923672E+05,2.903952E+05,3.747560E-01,1.242703E+03,2.321164E+01,3.348595E+05,3.384887E+05,1.731217E-02,9.794109E+02,4.413740E-01,5.544703E+03,5.350837E+03,1.731217E-02,5.740774E+01,6.576534E-01,9.552795E+03,9.643940E+03,3.751668E-01,1.426070E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.439245E+00,7.929998E+04,8.000157E+04,5.863562E-02,1.892944E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.651728E-01,8.233190E+03,8.307269E+03
14:18:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.271907E+00,4.508837E+04,4.717253E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.540622E+00,1.615027E+05,1.668689E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.778272E+01,1.368876E+06,1.410961E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.970165E+00,1.535350E+05,1.585724E+05,3.747560E-01,2.120127E+04,2.163244E+01,2.923673E+05,2.903953E+05,3.747560E-01,1.242703E+03,2.321177E+01,3.348613E+05,3.384905E+05,1.731217E-02,9.794109E+02,4.413758E-01,5.544728E+03,5.350862E+03,1.731217E-02,5.740774E+01,6.578303E-01,9.555320E+03,9.646497E+03,3.751600E-01,1.426055E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.441073E+00,7.932607E+04,8.002799E+04,5.863550E-02,1.892941E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.653942E-01,8.236349E+03,8.310470E+03
14:19:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.272021E+00,4.508996E+04,4.717439E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.544361E+00,1.615549E+05,1.669230E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.781806E+01,1.369369E+06,1.411477E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.975978E+00,1.536162E+05,1.586562E+05,3.747560E-01,2.120127E+04,2.163244E+01,2.923674E+05,2.903954E+05,3.747560E-01,1.242703E+03,2.321190E+01,3.348632E+05,3.384924E+05,1.731217E-02,9.794109E+02,4.413775E-01,5.544753E+03,5.350887E+03,1.731217E-02,5.740774E+01,6.580093E-01,9.557873E+03,9.649083E+03,3.751532E-01,1.426040E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.442923E+00,7.935246E+04,8.005473E+04,5.863538E-02,1.892938E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.656175E-01,8.239535E+03,8.313697E+03
14:20:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.272134E+00,4.509154E+04,4.717625E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.548072E+00,1.616068E+05,1.669766E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.785319E+01,1.369860E+06,1.411989E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.981749E+00,1.536968E+05,1.587395E+05,3.747560E-01,2.120127E+04,2.163245E+01,2.923675E+05,2.903955E+05,3.747560E-01,1.242703E+03,2.321203E+01,3.348650E+05,3.384943E+05,1.731217E-02,9.794109E+02,4.413793E-01,5.544778E+03,5.350913E+03,1.731217E-02,5.740774E+01,6.581901E-01,9.560454E+03,9.651697E+03,3.751464E-01,1.426025E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.444795E+00,7.937917E+04,8.008178E+04,5.863525E-02,1.892936E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.658425E-01,8.242746E+03,8.316949E+03
14:21:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.272247E+00,4.509312E+04,4.717811E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.551754E+00,1.616582E+05,1.670298E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.788812E+01,1.370348E+06,1.412499E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.987477E+00,1.537768E+05,1.588221E+05,3.747560E-01,2.120127E+04,2.163246E+01,2.923676E+05,2.903956E+05,3.747560E-01,1.242703E+03,2.321216E+01,3.348669E+05,3.384962E+05,1.731217E-02,9.794109E+02,4.413810E-01,5.544803E+03,5.350938E+03,1.731217E-02,5.740774E+01,6.583729E-01,9.563062E+03,9.654339E+03,3.751396E-01,1.426010E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.446687E+00,7.940618E+04,8.010914E+04,5.863513E-02,1.892933E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.660693E-01,8.245983E+03,8.320228E+03
14:22:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.272360E+00,4.509469E+04,4.717995E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.555408E+00,1.617092E+05,1.670826E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.792285E+01,1.370833E+06,1.413006E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.993166E+00,1.538563E+05,1.589042E+05,3.747560E-01,2.120127E+04,2.163247E+01,2.923677E+05,2.903957E+05,3.747560E-01,1.242703E+03,2.321230E+01,3.348688E+05,3.384981E+05,1.731217E-02,9.794109E+02,4.413828E-01,5.544828E+03,5.350963E+03,1.731217E-02,5.740774E+01,6.585575E-01,9.565696E+03,9.657007E+03,3.751329E-01,1.425995E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.448601E+00,7.943348E+04,8.013680E+04,5.863501E-02,1.892930E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.662979E-01,8.249244E+03,8.323531E+03
14:23:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.272472E+00,4.509626E+04,4.718179E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.559036E+00,1.617599E+05,1.671350E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.795739E+01,1.371315E+06,1.413510E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.998818E+00,1.539352E+05,1.589857E+05,3.747560E-01,2.120127E+04,2.163247E+01,2.923678E+05,2.903958E+05,3.747560E-01,1.242703E+03,2.321243E+01,3.348708E+05,3.385001E+05,1.731217E-02,9.794109E+02,4.413845E-01,5.544853E+03,5.350988E+03,1.731217E-02,5.740774E+01,6.587439E-01,9.568355E+03,9.659701E+03,3.751262E-01,1.425980E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.450535E+00,7.946108E+04,8.016475E+04,5.863489E-02,1.892928E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.665281E-01,8.252528E+03,8.326858E+03
14:24:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.272584E+00,4.509782E+04,4.718362E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.562636E+00,1.618102E+05,1.671870E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.799174E+01,1.371795E+06,1.414011E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.004430E+00,1.540136E+05,1.590666E+05,3.747560E-01,2.120127E+04,2.163248E+01,2.923679E+05,2.903959E+05,3.747560E-01,1.242703E+03,2.321257E+01,3.348727E+05,3.385021E+05,1.731217E-02,9.794109E+02,4.413862E-01,5.544877E+03,5.351013E+03,1.731217E-02,5.740774E+01,6.589321E-01,9.571040E+03,9.662421E+03,3.751195E-01,1.425965E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.452489E+00,7.948897E+04,8.019299E+04,5.863477E-02,1.892925E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.667599E-01,8.255836E+03,8.330209E+03
14:25:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.272695E+00,4.509938E+04,4.718545E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.566209E+00,1.618601E+05,1.672387E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.802590E+01,1.372272E+06,1.414509E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.010004E+00,1.540915E+05,1.591470E+05,3.747560E-01,2.120127E+04,2.163249E+01,2.923680E+05,2.903960E+05,3.747560E-01,1.242703E+03,2.321271E+01,3.348747E+05,3.385041E+05,1.731217E-02,9.794109E+02,4.413880E-01,5.544902E+03,5.351038E+03,1.731217E-02,5.740774E+01,6.591220E-01,9.573750E+03,9.665165E+03,3.751128E-01,1.425950E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.454463E+00,7.951713E+04,8.022152E+04,5.863465E-02,1.892922E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.669933E-01,8.259167E+03,8.333583E+03
14:26:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.272806E+00,4.510093E+04,4.718727E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.569752E+00,1.619096E+05,1.672898E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.805984E+01,1.372746E+06,1.415004E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.015535E+00,1.541687E+05,1.592267E+05,3.747560E-01,2.120127E+04,2.163249E+01,2.923681E+05,2.903961E+05,3.747560E-01,1.242703E+03,2.321285E+01,3.348767E+05,3.385061E+05,1.731217E-02,9.794109E+02,4.413897E-01,5.544927E+03,5.351063E+03,1.731217E-02,5.740774E+01,6.593135E-01,9.576484E+03,9.667934E+03,3.751061E-01,1.425936E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.456457E+00,7.954557E+04,8.025033E+04,5.863453E-02,1.892920E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.672284E-01,8.262521E+03,8.336979E+03
14:27:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.272917E+00,4.510247E+04,4.718908E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.573266E+00,1.619587E+05,1.673406E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.809358E+01,1.373217E+06,1.415496E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.021021E+00,1.542454E+05,1.593058E+05,3.747560E-01,2.120127E+04,2.163250E+01,2.923682E+05,2.903962E+05,3.747560E-01,1.242703E+03,2.321299E+01,3.348788E+05,3.385082E+05,1.731217E-02,9.794109E+02,4.413914E-01,5.544952E+03,5.351088E+03,1.731217E-02,5.740774E+01,6.595068E-01,9.579241E+03,9.670727E+03,3.750995E-01,1.425921E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.458469E+00,7.957429E+04,8.027942E+04,5.863441E-02,1.892917E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.674649E-01,8.265896E+03,8.340398E+03
14:28:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.273027E+00,4.510401E+04,4.719089E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.576753E+00,1.620074E+05,1.673910E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.812712E+01,1.373686E+06,1.415985E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.026467E+00,1.543214E+05,1.593843E+05,3.747560E-01,2.120127E+04,2.163251E+01,2.923683E+05,2.903963E+05,3.747560E-01,1.242703E+03,2.321314E+01,3.348808E+05,3.385103E+05,1.731217E-02,9.794109E+02,4.413932E-01,5.544976E+03,5.351113E+03,1.731217E-02,5.740774E+01,6.597016E-01,9.582021E+03,9.673543E+03,3.750928E-01,1.425906E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.460500E+00,7.960327E+04,8.030878E+04,5.863429E-02,1.892914E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.677030E-01,8.269293E+03,8.343839E+03
14:29:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.273137E+00,4.510555E+04,4.719269E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.580212E+00,1.620557E+05,1.674410E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.816046E+01,1.374152E+06,1.416471E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.031874E+00,1.543969E+05,1.594622E+05,3.747560E-01,2.120127E+04,2.163252E+01,2.923684E+05,2.903964E+05,3.747560E-01,1.242703E+03,2.321328E+01,3.348829E+05,3.385124E+05,1.731217E-02,9.794109E+02,4.413949E-01,5.545001E+03,5.351138E+03,1.731217E-02,5.740774E+01,6.598980E-01,9.584823E+03,9.676382E+03,3.750862E-01,1.425892E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.462550E+00,7.963252E+04,8.033840E+04,5.863417E-02,1.892912E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.679425E-01,8.272711E+03,8.347301E+03
14:30:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.273247E+00,4.510708E+04,4.719448E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.583643E+00,1.621036E+05,1.674905E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.819361E+01,1.374615E+06,1.416954E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.037241E+00,1.544719E+05,1.595395E+05,3.747560E-01,2.120127E+04,2.163252E+01,2.923685E+05,2.903965E+05,3.747560E-01,1.242703E+03,2.321343E+01,3.348850E+05,3.385145E+05,1.731217E-02,9.794109E+02,4.413966E-01,5.545025E+03,5.351163E+03,1.731217E-02,5.740774E+01,6.600959E-01,9.587648E+03,9.679243E+03,3.750796E-01,1.425877E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.464617E+00,7.966202E+04,8.036829E+04,5.863406E-02,1.892909E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.681834E-01,8.276149E+03,8.350783E+03
14:31:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.273356E+00,4.510860E+04,4.719626E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.587047E+00,1.621511E+05,1.675397E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.822655E+01,1.375075E+06,1.417434E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.042568E+00,1.545463E+05,1.596163E+05,3.747560E-01,2.120127E+04,2.163253E+01,2.923686E+05,2.903967E+05,3.747560E-01,1.242703E+03,2.321358E+01,3.348872E+05,3.385167E+05,1.731217E-02,9.794109E+02,4.413983E-01,5.545050E+03,5.351188E+03,1.731217E-02,5.740774E+01,6.602954E-01,9.590493E+03,9.682125E+03,3.750731E-01,1.425862E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.466703E+00,7.969178E+04,8.039843E+04,5.863394E-02,1.892907E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.684258E-01,8.279607E+03,8.354286E+03
14:32:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.273464E+00,4.511012E+04,4.719804E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.590419E+00,1.621982E+05,1.675884E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.825926E+01,1.375532E+06,1.417911E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.047849E+00,1.546201E+05,1.596923E+05,3.747560E-01,2.120127E+04,2.163254E+01,2.923688E+05,2.903968E+05,3.747560E-01,1.242703E+03,2.321373E+01,3.348893E+05,3.385189E+05,1.731217E-02,9.794109E+02,4.414000E-01,5.545075E+03,5.351213E+03,1.731217E-02,5.740774E+01,6.604963E-01,9.593360E+03,9.685029E+03,3.750665E-01,1.425848E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.468806E+00,7.972179E+04,8.042883E+04,5.863382E-02,1.892904E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.686695E-01,8.283085E+03,8.357809E+03
14:33:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.273572E+00,4.511163E+04,4.719981E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.593759E+00,1.622449E+05,1.676367E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.829173E+01,1.375985E+06,1.418384E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.053082E+00,1.546932E+05,1.597677E+05,3.747560E-01,2.120127E+04,2.163255E+01,2.923689E+05,2.903969E+05,3.747560E-01,1.242703E+03,2.321388E+01,3.348915E+05,3.385211E+05,1.731217E-02,9.794109E+02,4.414018E-01,5.545099E+03,5.351238E+03,1.731217E-02,5.740774E+01,6.606986E-01,9.596247E+03,9.687953E+03,3.750600E-01,1.425834E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.470926E+00,7.975204E+04,8.045947E+04,5.863370E-02,1.892901E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.689146E-01,8.286581E+03,8.361351E+03
14:34:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.273680E+00,4.511313E+04,4.720157E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.597069E+00,1.622911E+05,1.676845E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.832398E+01,1.376435E+06,1.418854E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.058272E+00,1.547656E+05,1.598424E+05,3.747560E-01,2.120127E+04,2.163255E+01,2.923690E+05,2.903970E+05,3.747560E-01,1.242703E+03,2.321404E+01,3.348937E+05,3.385233E+05,1.731217E-02,9.794109E+02,4.414035E-01,5.545124E+03,5.351262E+03,1.731217E-02,5.740774E+01,6.609023E-01,9.599154E+03,9.690898E+03,3.750535E-01,1.425819E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.473063E+00,7.978254E+04,8.049036E+04,5.863359E-02,1.892899E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.691610E-01,8.290097E+03,8.364912E+03
14:35:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.273787E+00,4.511463E+04,4.720333E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.600347E+00,1.623369E+05,1.677318E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.835600E+01,1.376883E+06,1.419320E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.063418E+00,1.548375E+05,1.599165E+05,3.747560E-01,2.120127E+04,2.163256E+01,2.923691E+05,2.903971E+05,3.747560E-01,1.242703E+03,2.321419E+01,3.348959E+05,3.385256E+05,1.731217E-02,9.794109E+02,4.414052E-01,5.545148E+03,5.351287E+03,1.731217E-02,5.740774E+01,6.611074E-01,9.602080E+03,9.693862E+03,3.750470E-01,1.425805E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.475217E+00,7.981327E+04,8.052149E+04,5.863347E-02,1.892896E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.694086E-01,8.293631E+03,8.368492E+03
14:36:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.273894E+00,4.511612E+04,4.720508E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.603595E+00,1.623823E+05,1.677787E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.838779E+01,1.377327E+06,1.419783E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.068521E+00,1.549088E+05,1.599900E+05,3.747560E-01,2.120127E+04,2.163257E+01,2.923692E+05,2.903972E+05,3.747560E-01,1.242703E+03,2.321435E+01,3.348982E+05,3.385279E+05,1.731217E-02,9.794109E+02,4.414069E-01,5.545173E+03,5.351312E+03,1.731217E-02,5.740774E+01,6.613138E-01,9.605026E+03,9.696846E+03,3.750405E-01,1.425791E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.477387E+00,7.984423E+04,8.055285E+04,5.863336E-02,1.892894E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.696575E-01,8.297182E+03,8.372089E+03
14:37:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.274001E+00,4.511761E+04,4.720682E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.606812E+00,1.624272E+05,1.678252E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.841934E+01,1.377767E+06,1.420243E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.073581E+00,1.549795E+05,1.600628E+05,3.747560E-01,2.120127E+04,2.163258E+01,2.923693E+05,2.903973E+05,3.747560E-01,1.242703E+03,2.321451E+01,3.349005E+05,3.385302E+05,1.731217E-02,9.794109E+02,4.414086E-01,5.545197E+03,5.351337E+03,1.731217E-02,5.740774E+01,6.615215E-01,9.607990E+03,9.699848E+03,3.750341E-01,1.425776E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.479573E+00,7.987542E+04,8.058445E+04,5.863324E-02,1.892891E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.699076E-01,8.300751E+03,8.375704E+03
14:38:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.274107E+00,4.511909E+04,4.720855E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.609994E+00,1.624717E+05,1.678711E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.845064E+01,1.378205E+06,1.420698E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.078590E+00,1.550494E+05,1.601349E+05,3.747560E-01,2.120127E+04,2.163258E+01,2.923694E+05,2.903974E+05,3.747560E-01,1.242703E+03,2.321467E+01,3.349028E+05,3.385325E+05,1.731217E-02,9.794109E+02,4.414103E-01,5.545221E+03,5.351361E+03,1.731217E-02,5.740774E+01,6.617305E-01,9.610971E+03,9.702868E+03,3.750276E-01,1.425762E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.481775E+00,7.990684E+04,8.061627E+04,5.863313E-02,1.892889E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.701589E-01,8.304337E+03,8.379336E+03
14:39:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.274212E+00,4.512057E+04,4.721028E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.613141E+00,1.625156E+05,1.679165E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.848165E+01,1.378638E+06,1.421150E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.083548E+00,1.551187E+05,1.602063E+05,3.747560E-01,2.120127E+04,2.163259E+01,2.923695E+05,2.903975E+05,3.747560E-01,1.242703E+03,2.321484E+01,3.349051E+05,3.385349E+05,1.731217E-02,9.794109E+02,4.414120E-01,5.545246E+03,5.351386E+03,1.731217E-02,5.740774E+01,6.619407E-01,9.613971E+03,9.705906E+03,3.750212E-01,1.425748E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.483992E+00,7.993847E+04,8.064831E+04,5.863301E-02,1.892886E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.704114E-01,8.307939E+03,8.382985E+03
14:40:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.274317E+00,4.512203E+04,4.721199E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.616253E+00,1.625591E+05,1.679615E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.851241E+01,1.379067E+06,1.421598E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.088459E+00,1.551873E+05,1.602769E+05,3.747560E-01,2.120127E+04,2.163260E+01,2.923696E+05,2.903976E+05,3.747560E-01,1.242703E+03,2.321500E+01,3.349075E+05,3.385372E+05,1.731217E-02,9.794109E+02,4.414137E-01,5.545270E+03,5.351411E+03,1.731217E-02,5.740774E+01,6.621521E-01,9.616987E+03,9.708961E+03,3.750148E-01,1.425734E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.486224E+00,7.997032E+04,8.068057E+04,5.863290E-02,1.892884E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.706649E-01,8.311557E+03,8.386650E+03
14:41:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.274422E+00,4.512349E+04,4.721370E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.619333E+00,1.626021E+05,1.680059E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.854291E+01,1.379493E+06,1.422042E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.093323E+00,1.552552E+05,1.603469E+05,3.747560E-01,2.120127E+04,2.163260E+01,2.923697E+05,2.903977E+05,3.747560E-01,1.242703E+03,2.321517E+01,3.349098E+05,3.385396E+05,1.731217E-02,9.794109E+02,4.414155E-01,5.545294E+03,5.351435E+03,1.731217E-02,5.740774E+01,6.623646E-01,9.620019E+03,9.712033E+03,3.750084E-01,1.425720E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.488470E+00,8.000238E+04,8.071305E+04,5.863278E-02,1.892881E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.709196E-01,8.315191E+03,8.390331E+03
14:42:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.274526E+00,4.512495E+04,4.721540E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.622378E+00,1.626446E+05,1.680499E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.857315E+01,1.379916E+06,1.422482E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.098141E+00,1.553225E+05,1.604162E+05,3.747560E-01,2.120127E+04,2.163261E+01,2.923698E+05,2.903978E+05,3.747560E-01,1.242703E+03,2.321534E+01,3.349122E+05,3.385421E+05,1.731217E-02,9.794109E+02,4.414172E-01,5.545319E+03,5.351460E+03,1.731217E-02,5.740774E+01,6.625783E-01,9.623068E+03,9.715121E+03,3.750021E-01,1.425705E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.490732E+00,8.003464E+04,8.074573E+04,5.863267E-02,1.892879E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.711753E-01,8.318839E+03,8.394026E+03
14:43:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.274630E+00,4.512640E+04,4.721710E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.625389E+00,1.626867E+05,1.680933E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.860313E+01,1.380334E+06,1.422918E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.102911E+00,1.553891E+05,1.604848E+05,3.747560E-01,2.120127E+04,2.163262E+01,2.923699E+05,2.903979E+05,3.747560E-01,1.242703E+03,2.321551E+01,3.349147E+05,3.385445E+05,1.731217E-02,9.794109E+02,4.414189E-01,5.545343E+03,5.351485E+03,1.731217E-02,5.740774E+01,6.627930E-01,9.626132E+03,9.718225E+03,3.749957E-01,1.425691E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.493007E+00,8.006711E+04,8.077861E+04,5.863256E-02,1.892876E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.714320E-01,8.322503E+03,8.397737E+03
14:44:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.274733E+00,4.512784E+04,4.721878E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.628362E+00,1.627282E+05,1.681362E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.863281E+01,1.380749E+06,1.423350E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.107628E+00,1.554550E+05,1.605526E+05,3.747560E-01,2.120127E+04,2.163263E+01,2.923700E+05,2.903980E+05,3.747560E-01,1.242703E+03,2.321568E+01,3.349171E+05,3.385470E+05,1.731217E-02,9.794109E+02,4.414206E-01,5.545367E+03,5.351509E+03,1.731217E-02,5.740774E+01,6.630088E-01,9.629211E+03,9.721344E+03,3.749894E-01,1.425677E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.495296E+00,8.009977E+04,8.081170E+04,5.863244E-02,1.892874E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.716897E-01,8.326180E+03,8.401462E+03
14:45:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.274836E+00,4.512927E+04,4.722046E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.631296E+00,1.627692E+05,1.681786E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.866218E+01,1.381159E+06,1.423777E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.112289E+00,1.555201E+05,1.606196E+05,3.747560E-01,2.120127E+04,2.163263E+01,2.923701E+05,2.903981E+05,3.747560E-01,1.242703E+03,2.321585E+01,3.349196E+05,3.385495E+05,1.731217E-02,9.794109E+02,4.414223E-01,5.545391E+03,5.351534E+03,1.731217E-02,5.740774E+01,6.632256E-01,9.632305E+03,9.724478E+03,3.749831E-01,1.425664E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.497598E+00,8.013263E+04,8.084498E+04,5.863233E-02,1.892871E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.719484E-01,8.329871E+03,8.405200E+03
14:46:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.274938E+00,4.513070E+04,4.722213E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.634194E+00,1.628097E+05,1.682204E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.869126E+01,1.381565E+06,1.424200E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.116900E+00,1.555845E+05,1.606858E+05,3.747560E-01,2.120127E+04,2.163264E+01,2.923702E+05,2.903982E+05,3.747560E-01,1.242703E+03,2.321603E+01,3.349221E+05,3.385521E+05,1.731217E-02,9.794109E+02,4.414239E-01,5.545416E+03,5.351558E+03,1.731217E-02,5.740774E+01,6.634434E-01,9.635413E+03,9.727626E+03,3.749768E-01,1.425650E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.499914E+00,8.016567E+04,8.087844E+04,5.863222E-02,1.892869E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.722080E-01,8.333575E+03,8.408953E+03
14:47:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.275040E+00,4.513212E+04,4.722378E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.637055E+00,1.628496E+05,1.682616E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.872005E+01,1.381968E+06,1.424619E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.121461E+00,1.556482E+05,1.607514E+05,3.747560E-01,2.120127E+04,2.163265E+01,2.923703E+05,2.903983E+05,3.747560E-01,1.242703E+03,2.321621E+01,3.349246E+05,3.385546E+05,1.731217E-02,9.794109E+02,4.414256E-01,5.545440E+03,5.351583E+03,1.731217E-02,5.740774E+01,6.636622E-01,9.638534E+03,9.730787E+03,3.749705E-01,1.425636E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.502242E+00,8.019889E+04,8.091210E+04,5.863211E-02,1.892866E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.724685E-01,8.337292E+03,8.412717E+03
14:48:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.275141E+00,4.513354E+04,4.722544E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.639880E+00,1.628891E+05,1.683024E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.874855E+01,1.382366E+06,1.425033E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.125972E+00,1.557112E+05,1.608162E+05,3.747560E-01,2.120127E+04,2.163266E+01,2.923704E+05,2.903984E+05,3.747560E-01,1.242703E+03,2.321638E+01,3.349272E+05,3.385572E+05,1.731217E-02,9.794109E+02,4.414273E-01,5.545464E+03,5.351607E+03,1.731217E-02,5.740774E+01,6.638818E-01,9.641668E+03,9.733962E+03,3.749642E-01,1.425622E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.504583E+00,8.023229E+04,8.094593E+04,5.863200E-02,1.892864E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.727298E-01,8.341021E+03,8.416495E+03
14:49:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.275242E+00,4.513494E+04,4.722708E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.642666E+00,1.629280E+05,1.683426E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.877674E+01,1.382759E+06,1.425443E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.130429E+00,1.557735E+05,1.608802E+05,3.747560E-01,2.120127E+04,2.163266E+01,2.923705E+05,2.903985E+05,3.747560E-01,1.242703E+03,2.321656E+01,3.349298E+05,3.385598E+05,1.731217E-02,9.794109E+02,4.414290E-01,5.545488E+03,5.351632E+03,1.731217E-02,5.740774E+01,6.641023E-01,9.644815E+03,9.737149E+03,3.749580E-01,1.425608E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.506936E+00,8.026586E+04,8.097993E+04,5.863188E-02,1.892861E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.729919E-01,8.344761E+03,8.420283E+03
14:50:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.275342E+00,4.513635E+04,4.722871E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.645412E+00,1.629663E+05,1.683822E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.880461E+01,1.383149E+06,1.425848E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.134831E+00,1.558350E+05,1.609434E+05,3.747560E-01,2.120127E+04,2.163267E+01,2.923706E+05,2.903986E+05,3.747560E-01,1.242703E+03,2.321675E+01,3.349324E+05,3.385625E+05,1.731217E-02,9.794109E+02,4.414307E-01,5.545512E+03,5.351656E+03,1.731217E-02,5.740774E+01,6.643237E-01,9.647973E+03,9.740348E+03,3.749518E-01,1.425594E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.509300E+00,8.029960E+04,8.101411E+04,5.863177E-02,1.892859E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.732548E-01,8.348513E+03,8.424083E+03
14:51:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.275442E+00,4.513774E+04,4.723034E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.648116E+00,1.630041E+05,1.684211E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.883213E+01,1.383533E+06,1.426248E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.139171E+00,1.558956E+05,1.610057E+05,3.747560E-01,2.120127E+04,2.163268E+01,2.923707E+05,2.903988E+05,3.747560E-01,1.242703E+03,2.321693E+01,3.349350E+05,3.385651E+05,1.731217E-02,9.794109E+02,4.414324E-01,5.545536E+03,5.351680E+03,1.731217E-02,5.740774E+01,6.645458E-01,9.651143E+03,9.743559E+03,3.749456E-01,1.425581E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.511676E+00,8.033350E+04,8.104845E+04,5.863166E-02,1.892856E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.735185E-01,8.352274E+03,8.427894E+03
14:52:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.275541E+00,4.513912E+04,4.723195E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.650779E+00,1.630413E+05,1.684595E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.885932E+01,1.383913E+06,1.426643E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.143456E+00,1.559554E+05,1.610672E+05,3.747560E-01,2.120127E+04,2.163268E+01,2.923708E+05,2.903989E+05,3.747560E-01,1.242703E+03,2.321712E+01,3.349376E+05,3.385678E+05,1.731217E-02,9.794109E+02,4.414341E-01,5.545560E+03,5.351705E+03,1.731217E-02,5.740774E+01,6.647687E-01,9.654323E+03,9.746780E+03,3.749394E-01,1.425567E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.514062E+00,8.036755E+04,8.108294E+04,5.863155E-02,1.892854E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.737828E-01,8.356046E+03,8.431714E+03
14:53:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.275639E+00,4.514050E+04,4.723356E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.653404E+00,1.630780E+05,1.684974E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.888619E+01,1.384288E+06,1.427033E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.147689E+00,1.560146E+05,1.611279E+05,3.747560E-01,2.120127E+04,2.163269E+01,2.923709E+05,2.903990E+05,3.747560E-01,1.242703E+03,2.321730E+01,3.349403E+05,3.385705E+05,1.731217E-02,9.794109E+02,4.414358E-01,5.545584E+03,5.351729E+03,1.731217E-02,5.740774E+01,6.649923E-01,9.657514E+03,9.750012E+03,3.749332E-01,1.425553E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.516459E+00,8.040175E+04,8.111759E+04,5.863144E-02,1.892851E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.740478E-01,8.359827E+03,8.435544E+03
14:54:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.275738E+00,4.514187E+04,4.723515E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.655989E+00,1.631141E+05,1.685346E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.891274E+01,1.384659E+06,1.427419E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.151868E+00,1.560729E+05,1.611879E+05,3.747560E-01,2.120127E+04,2.163270E+01,2.923710E+05,2.903991E+05,3.747560E-01,1.242703E+03,2.321749E+01,3.349430E+05,3.385733E+05,1.731217E-02,9.794109E+02,4.414375E-01,5.545608E+03,5.351753E+03,1.731217E-02,5.740774E+01,6.652166E-01,9.660715E+03,9.753255E+03,3.749271E-01,1.425540E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.518867E+00,8.043611E+04,8.115238E+04,5.863133E-02,1.892849E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.743134E-01,8.363618E+03,8.439384E+03
14:55:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.275835E+00,4.514323E+04,4.723674E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.658535E+00,1.631496E+05,1.685713E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.893898E+01,1.385025E+06,1.427800E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.155993E+00,1.561306E+05,1.612471E+05,3.747560E-01,2.120127E+04,2.163271E+01,2.923711E+05,2.903992E+05,3.747560E-01,1.242703E+03,2.321768E+01,3.349457E+05,3.385760E+05,1.731217E-02,9.794109E+02,4.414391E-01,5.545632E+03,5.351778E+03,1.731217E-02,5.740774E+01,6.654416E-01,9.663925E+03,9.756506E+03,3.749209E-01,1.425526E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.521284E+00,8.047060E+04,8.118733E+04,5.863122E-02,1.892847E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.745797E-01,8.367417E+03,8.443232E+03
14:56:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.275932E+00,4.514459E+04,4.723832E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.661038E+00,1.631846E+05,1.686074E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.896485E+01,1.385387E+06,1.428175E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.160059E+00,1.561873E+05,1.613054E+05,3.747560E-01,2.120127E+04,2.163271E+01,2.923712E+05,2.903993E+05,3.747560E-01,1.242703E+03,2.321788E+01,3.349485E+05,3.385788E+05,1.731217E-02,9.794109E+02,4.414408E-01,5.545656E+03,5.351802E+03,1.731217E-02,5.740774E+01,6.656672E-01,9.667144E+03,9.759767E+03,3.749148E-01,1.425513E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.523712E+00,8.050524E+04,8.122241E+04,5.863112E-02,1.892844E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.748465E-01,8.371224E+03,8.447089E+03
14:57:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.276029E+00,4.514594E+04,4.723989E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.663498E+00,1.632190E+05,1.686428E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.899038E+01,1.385743E+06,1.428546E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.164068E+00,1.562433E+05,1.613628E+05,3.747560E-01,2.120127E+04,2.163272E+01,2.923713E+05,2.903994E+05,3.747560E-01,1.242703E+03,2.321807E+01,3.349513E+05,3.385816E+05,1.731217E-02,9.794109E+02,4.414425E-01,5.545680E+03,5.351826E+03,1.731217E-02,5.740774E+01,6.658934E-01,9.670372E+03,9.763037E+03,3.749087E-01,1.425499E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.526149E+00,8.054001E+04,8.125763E+04,5.863101E-02,1.892842E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.751139E-01,8.375040E+03,8.450954E+03
14:58:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.276125E+00,4.514728E+04,4.724145E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.665916E+00,1.632527E+05,1.686776E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.901555E+01,1.386095E+06,1.428911E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.168017E+00,1.562985E+05,1.614194E+05,3.747560E-01,2.120127E+04,2.163273E+01,2.923714E+05,2.903995E+05,3.747560E-01,1.242703E+03,2.321827E+01,3.349541E+05,3.385845E+05,1.731217E-02,9.794109E+02,4.414442E-01,5.545704E+03,5.351850E+03,1.731217E-02,5.740774E+01,6.661202E-01,9.673607E+03,9.766314E+03,3.749026E-01,1.425486E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.528594E+00,8.057491E+04,8.129298E+04,5.863090E-02,1.892839E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.753818E-01,8.378862E+03,8.454825E+03
14:59:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.276220E+00,4.514861E+04,4.724300E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.668294E+00,1.632859E+05,1.687119E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.904040E+01,1.386442E+06,1.429272E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.171914E+00,1.563529E+05,1.614753E+05,3.747560E-01,2.120127E+04,2.163273E+01,2.923715E+05,2.903996E+05,3.747560E-01,1.242703E+03,2.321847E+01,3.349569E+05,3.385873E+05,1.731217E-02,9.794109E+02,4.414458E-01,5.545728E+03,5.351875E+03,1.731217E-02,5.740774E+01,6.663475E-01,9.676851E+03,9.769599E+03,3.748965E-01,1.425472E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.531049E+00,8.060993E+04,8.132846E+04,5.863079E-02,1.892837E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.756502E-01,8.382692E+03,8.458704E+03
15:00:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.407418E+03,2.276315E+00,4.514994E+04,4.724455E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.670632E+00,1.633186E+05,1.687456E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.906491E+01,1.386784E+06,1.429627E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.175757E+00,1.564066E+05,1.615303E+05,3.747560E-01,2.120127E+04,2.163274E+01,2.923716E+05,2.903997E+05,3.747560E-01,1.242703E+03,2.321867E+01,3.349597E+05,3.385902E+05,1.731217E-02,9.794109E+02,4.414475E-01,5.545752E+03,5.351899E+03,1.731217E-02,5.740774E+01,6.665753E-01,9.680102E+03,9.772892E+03,3.748905E-01,1.425459E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.740774E+02,5.533512E+00,8.064508E+04,8.136406E+04,5.863068E-02,1.892835E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.740774E+01,5.759190E-01,8.386528E+03,8.462590E+03
