Time,CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
15:01:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.429722E+03,2.276410E+00,4.512896E+04,4.722349E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.672864E+00,1.633026E+05,1.687299E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.908840E+01,1.386641E+06,1.429490E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.179475E+00,1.564114E+05,1.615358E+05,3.747560E-01,2.120127E+04,2.163275E+01,2.923717E+05,2.903998E+05,3.747560E-01,1.248992E+03,2.321887E+01,3.349563E+05,3.385867E+05,1.731217E-02,9.794109E+02,4.414492E-01,5.545776E+03,5.351923E+03,1.731217E-02,5.769826E+01,6.668036E-01,9.683068E+03,9.775898E+03,3.748844E-01,1.425445E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.769826E+02,5.535983E+00,8.067744E+04,8.139684E+04,5.863058E-02,1.892832E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.769826E+01,5.761883E-01,8.390079E+03,8.466188E+03
15:02:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.452026E+03,2.276504E+00,4.510796E+04,4.720242E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.674986E+00,1.632851E+05,1.687126E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.911081E+01,1.386482E+06,1.429336E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.183058E+00,1.564142E+05,1.615392E+05,3.747560E-01,2.120127E+04,2.163276E+01,2.923718E+05,2.903999E+05,3.747560E-01,1.255281E+03,2.321907E+01,3.349529E+05,3.385833E+05,1.731217E-02,9.794109E+02,4.414508E-01,5.545799E+03,5.351947E+03,1.731217E-02,5.798878E+01,6.670323E-01,9.686041E+03,9.778909E+03,3.748784E-01,1.425432E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.798878E+02,5.538462E+00,8.070990E+04,8.142972E+04,5.863047E-02,1.892830E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.798878E+01,5.764579E-01,8.393636E+03,8.469790E+03
15:03:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.474330E+03,2.276597E+00,4.508696E+04,4.718130E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.676998E+00,1.632660E+05,1.686935E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.913214E+01,1.386308E+06,1.429166E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.186506E+00,1.564152E+05,1.615405E+05,3.747560E-01,2.120127E+04,2.163276E+01,2.923719E+05,2.904000E+05,3.747560E-01,1.261570E+03,2.321927E+01,3.349496E+05,3.385799E+05,1.731217E-02,9.794109E+02,4.414525E-01,5.545823E+03,5.351971E+03,1.731217E-02,5.827930E+01,6.672614E-01,9.689020E+03,9.781926E+03,3.748724E-01,1.425419E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.827930E+02,5.540949E+00,8.074248E+04,8.146271E+04,5.863036E-02,1.892828E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.827930E+01,5.767279E-01,8.397198E+03,8.473398E+03
15:04:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.496635E+03,2.276690E+00,4.506596E+04,4.716022E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.678903E+00,1.632454E+05,1.686730E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.915243E+01,1.386120E+06,1.428980E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.189823E+00,1.564144E+05,1.615401E+05,3.747560E-01,2.120127E+04,2.163277E+01,2.923721E+05,2.904001E+05,3.747560E-01,1.267859E+03,2.321948E+01,3.349462E+05,3.385765E+05,1.731217E-02,9.794109E+02,4.414542E-01,5.545847E+03,5.351995E+03,1.731217E-02,5.856982E+01,6.674909E-01,9.692004E+03,9.784948E+03,3.748664E-01,1.425406E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.856982E+02,5.543442E+00,8.077515E+04,8.149581E+04,5.863026E-02,1.892825E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.856982E+01,5.769981E-01,8.400764E+03,8.477010E+03
15:05:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.518939E+03,2.276783E+00,4.504494E+04,4.713912E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.680702E+00,1.632234E+05,1.686510E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.917167E+01,1.385917E+06,1.428779E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.193013E+00,1.564118E+05,1.615377E+05,3.747560E-01,2.120127E+04,2.163278E+01,2.923722E+05,2.904002E+05,3.747560E-01,1.274147E+03,2.321969E+01,3.349429E+05,3.385731E+05,1.731217E-02,9.794109E+02,4.414558E-01,5.545871E+03,5.352019E+03,1.731217E-02,5.886033E+01,6.677207E-01,9.694992E+03,9.787975E+03,3.748605E-01,1.425392E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.886033E+02,5.545942E+00,8.080792E+04,8.152900E+04,5.863015E-02,1.892823E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.886033E+01,5.772687E-01,8.404334E+03,8.480626E+03
15:06:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.541243E+03,2.276874E+00,4.502392E+04,4.711802E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.682394E+00,1.631998E+05,1.686274E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.918985E+01,1.385699E+06,1.428563E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.196073E+00,1.564073E+05,1.615334E+05,3.747560E-01,2.120127E+04,2.163278E+01,2.923723E+05,2.904003E+05,3.747560E-01,1.280436E+03,2.321990E+01,3.349396E+05,3.385698E+05,1.731217E-02,9.794109E+02,4.414575E-01,5.545894E+03,5.352043E+03,1.731217E-02,5.915085E+01,6.679507E-01,9.697985E+03,9.791007E+03,3.748545E-01,1.425379E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.915085E+02,5.548449E+00,8.084078E+04,8.156229E+04,5.863005E-02,1.892821E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.915085E+01,5.775395E-01,8.407907E+03,8.484246E+03
15:07:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.563547E+03,2.276966E+00,4.500289E+04,4.709690E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.683978E+00,1.631748E+05,1.686022E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.920699E+01,1.385467E+06,1.428330E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.199004E+00,1.564011E+05,1.615273E+05,3.747560E-01,2.120127E+04,2.163279E+01,2.923724E+05,2.904004E+05,3.747560E-01,1.286725E+03,2.322011E+01,3.349363E+05,3.385665E+05,1.731217E-02,9.794109E+02,4.414592E-01,5.545918E+03,5.352067E+03,1.731217E-02,5.944137E+01,6.681811E-01,9.700981E+03,9.794042E+03,3.748486E-01,1.425366E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.944137E+02,5.550961E+00,8.087372E+04,8.159566E+04,5.862994E-02,1.892818E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.944137E+01,5.778105E-01,8.411483E+03,8.487869E+03
15:08:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.585851E+03,2.277056E+00,4.498185E+04,4.707574E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.685450E+00,1.631482E+05,1.685752E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.922300E+01,1.385219E+06,1.428081E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.201796E+00,1.563929E+05,1.615190E+05,3.747560E-01,2.120127E+04,2.163280E+01,2.923725E+05,2.904005E+05,3.747560E-01,1.293014E+03,2.322032E+01,3.349331E+05,3.385632E+05,1.731217E-02,9.794109E+02,4.414608E-01,5.545942E+03,5.352091E+03,1.731217E-02,5.973189E+01,6.684116E-01,9.703980E+03,9.797080E+03,3.748427E-01,1.425353E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,5.973189E+02,5.553479E+00,8.090675E+04,8.162911E+04,5.862984E-02,1.892816E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,5.973189E+01,5.780816E-01,8.415062E+03,8.491493E+03
15:09:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.608156E+03,2.277146E+00,4.496081E+04,4.705460E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.686872E+00,1.631209E+05,1.685476E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.923856E+01,1.384964E+06,1.427825E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.204516E+00,1.563837E+05,1.615097E+05,3.747560E-01,2.120127E+04,2.163281E+01,2.923726E+05,2.904006E+05,3.747560E-01,1.299303E+03,2.322054E+01,3.349298E+05,3.385599E+05,1.731217E-02,9.794109E+02,4.414625E-01,5.545965E+03,5.352115E+03,1.731217E-02,6.002241E+01,6.686424E-01,9.706982E+03,9.800121E+03,3.748368E-01,1.425340E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.002241E+02,5.556003E+00,8.093985E+04,8.166264E+04,5.862973E-02,1.892814E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.002241E+01,5.783529E-01,8.418642E+03,8.495120E+03
15:10:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.630460E+03,2.277236E+00,4.493975E+04,4.703346E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.688246E+00,1.630929E+05,1.685193E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.925371E+01,1.384704E+06,1.427564E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.207173E+00,1.563737E+05,1.614996E+05,3.747560E-01,2.120127E+04,2.163281E+01,2.923727E+05,2.904007E+05,3.747560E-01,1.305592E+03,2.322075E+01,3.349266E+05,3.385566E+05,1.731217E-02,9.794109E+02,4.414641E-01,5.545989E+03,5.352139E+03,1.731217E-02,6.031292E+01,6.688733E-01,9.709986E+03,9.803163E+03,3.748309E-01,1.425327E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.031292E+02,5.558531E+00,8.097302E+04,8.169624E+04,5.862963E-02,1.892811E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.031292E+01,5.786242E-01,8.422224E+03,8.498748E+03
15:11:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.652764E+03,2.277325E+00,4.491869E+04,4.701230E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.689572E+00,1.630643E+05,1.684904E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.926844E+01,1.384438E+06,1.427296E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.209765E+00,1.563627E+05,1.614885E+05,3.747560E-01,2.120127E+04,2.163282E+01,2.923728E+05,2.904008E+05,3.747560E-01,1.311880E+03,2.322097E+01,3.349234E+05,3.385534E+05,1.731217E-02,9.794109E+02,4.414658E-01,5.546012E+03,5.352163E+03,1.731217E-02,6.060344E+01,6.691042E-01,9.712991E+03,9.806208E+03,3.748250E-01,1.425314E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.060344E+02,5.561063E+00,8.100625E+04,8.172990E+04,5.862952E-02,1.892809E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.060344E+01,5.788956E-01,8.425805E+03,8.502376E+03
15:12:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.675068E+03,2.277413E+00,4.489762E+04,4.699110E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.690850E+00,1.630349E+05,1.684606E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.928274E+01,1.384166E+06,1.427021E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.212293E+00,1.563509E+05,1.614764E+05,3.747560E-01,2.120127E+04,2.163283E+01,2.923729E+05,2.904009E+05,3.747560E-01,1.318169E+03,2.322119E+01,3.349203E+05,3.385502E+05,1.731217E-02,9.794109E+02,4.414674E-01,5.546036E+03,5.352187E+03,1.731217E-02,6.089396E+01,6.693353E-01,9.715997E+03,9.809252E+03,3.748192E-01,1.425301E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.089396E+02,5.563600E+00,8.103953E+04,8.176361E+04,5.862942E-02,1.892807E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.089396E+01,5.791670E-01,8.429387E+03,8.506004E+03
15:13:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.697372E+03,2.277501E+00,4.487654E+04,4.696992E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.692079E+00,1.630049E+05,1.684303E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.929661E+01,1.383888E+06,1.426741E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.214757E+00,1.563381E+05,1.614635E+05,3.747560E-01,2.120127E+04,2.163283E+01,2.923730E+05,2.904010E+05,3.747560E-01,1.324458E+03,2.322141E+01,3.349171E+05,3.385470E+05,1.731217E-02,9.794109E+02,4.414691E-01,5.546060E+03,5.352211E+03,1.731217E-02,6.118448E+01,6.695663E-01,9.719004E+03,9.812297E+03,3.748133E-01,1.425288E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.118448E+02,5.566140E+00,8.107287E+04,8.179738E+04,5.862932E-02,1.892804E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.118448E+01,5.794384E-01,8.432968E+03,8.509631E+03
15:14:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.719677E+03,2.277588E+00,4.485546E+04,4.694874E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.693255E+00,1.629742E+05,1.683992E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.931000E+01,1.383604E+06,1.426454E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.217148E+00,1.563243E+05,1.614495E+05,3.747560E-01,2.120127E+04,2.163284E+01,2.923731E+05,2.904011E+05,3.747560E-01,1.330747E+03,2.322163E+01,3.349140E+05,3.385439E+05,1.731217E-02,9.794109E+02,4.414707E-01,5.546083E+03,5.352234E+03,1.731217E-02,6.147500E+01,6.697973E-01,9.722010E+03,9.815342E+03,3.748075E-01,1.425275E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.147500E+02,5.568683E+00,8.110626E+04,8.183120E+04,5.862921E-02,1.892802E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.147500E+01,5.797096E-01,8.436548E+03,8.513258E+03
15:15:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.741981E+03,2.277675E+00,4.483436E+04,4.692755E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.694375E+00,1.629427E+05,1.683673E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.932289E+01,1.383312E+06,1.426160E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.219463E+00,1.563095E+05,1.614344E+05,3.747560E-01,2.120127E+04,2.163285E+01,2.923732E+05,2.904012E+05,3.747560E-01,1.337036E+03,2.322185E+01,3.349109E+05,3.385407E+05,1.731217E-02,9.794109E+02,4.414724E-01,5.546107E+03,5.352258E+03,1.731217E-02,6.176551E+01,6.700283E-01,9.725015E+03,9.818387E+03,3.748017E-01,1.425263E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.176551E+02,5.571229E+00,8.113968E+04,8.186506E+04,5.862911E-02,1.892800E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.176551E+01,5.799807E-01,8.440126E+03,8.516882E+03
15:16:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.764285E+03,2.277761E+00,4.481326E+04,4.690630E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.695446E+00,1.629104E+05,1.683345E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.933534E+01,1.383014E+06,1.425859E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.221710E+00,1.562937E+05,1.614182E+05,3.747560E-01,2.120127E+04,2.163286E+01,2.923733E+05,2.904013E+05,3.747560E-01,1.343325E+03,2.322208E+01,3.349078E+05,3.385376E+05,1.731217E-02,9.794109E+02,4.414740E-01,5.546130E+03,5.352282E+03,1.731217E-02,6.205603E+01,6.702592E-01,9.728018E+03,9.821429E+03,3.747959E-01,1.425250E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.205603E+02,5.573777E+00,8.117314E+04,8.189894E+04,5.862901E-02,1.892798E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.205603E+01,5.802517E-01,8.443702E+03,8.520504E+03
15:17:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.786589E+03,2.277846E+00,4.479215E+04,4.688509E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.696469E+00,1.628776E+05,1.683012E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.934736E+01,1.382710E+06,1.425552E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.223893E+00,1.562770E+05,1.614012E+05,3.747560E-01,2.120127E+04,2.163286E+01,2.923734E+05,2.904014E+05,3.747560E-01,1.349613E+03,2.322231E+01,3.349048E+05,3.385345E+05,1.731217E-02,9.794109E+02,4.414757E-01,5.546153E+03,5.352306E+03,1.731217E-02,6.234655E+01,6.704899E-01,9.731020E+03,9.824470E+03,3.747901E-01,1.425237E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.234655E+02,5.576327E+00,8.120662E+04,8.193286E+04,5.862890E-02,1.892795E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.234655E+01,5.805224E-01,8.447275E+03,8.524123E+03
15:18:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.808894E+03,2.277931E+00,4.477103E+04,4.686386E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.697444E+00,1.628440E+05,1.682672E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.935896E+01,1.382401E+06,1.425239E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.226010E+00,1.562594E+05,1.613833E+05,3.747560E-01,2.120127E+04,2.163287E+01,2.923735E+05,2.904015E+05,3.747560E-01,1.355902E+03,2.322253E+01,3.349017E+05,3.385315E+05,1.731217E-02,9.794109E+02,4.414773E-01,5.546177E+03,5.352329E+03,1.731217E-02,6.263707E+01,6.707205E-01,9.734020E+03,9.827508E+03,3.747844E-01,1.425224E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.263707E+02,5.578880E+00,8.124013E+04,8.196681E+04,5.862880E-02,1.892793E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.263707E+01,5.807929E-01,8.450844E+03,8.527738E+03
15:19:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.831198E+03,2.278015E+00,4.474990E+04,4.684263E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.698372E+00,1.628098E+05,1.682325E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.937012E+01,1.382085E+06,1.424919E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.228062E+00,1.562409E+05,1.613644E+05,3.747560E-01,2.120127E+04,2.163288E+01,2.923736E+05,2.904016E+05,3.747560E-01,1.362191E+03,2.322276E+01,3.348987E+05,3.385284E+05,1.731217E-02,9.794109E+02,4.414789E-01,5.546200E+03,5.352353E+03,1.731217E-02,6.292758E+01,6.709509E-01,9.737017E+03,9.830544E+03,3.747786E-01,1.425212E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.292758E+02,5.581433E+00,8.127367E+04,8.200078E+04,5.862870E-02,1.892791E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.292758E+01,5.810632E-01,8.454410E+03,8.531350E+03
15:20:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.853502E+03,2.278099E+00,4.472877E+04,4.682139E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.699247E+00,1.627749E+05,1.681971E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.938081E+01,1.381762E+06,1.424593E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.230040E+00,1.562214E+05,1.613445E+05,3.747560E-01,2.120127E+04,2.163288E+01,2.923737E+05,2.904017E+05,3.747560E-01,1.368480E+03,2.322299E+01,3.348957E+05,3.385254E+05,1.731217E-02,9.794109E+02,4.414806E-01,5.546224E+03,5.352377E+03,1.731217E-02,6.321810E+01,6.711811E-01,9.740011E+03,9.833577E+03,3.747729E-01,1.425199E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.321810E+02,5.583988E+00,8.130721E+04,8.203476E+04,5.862860E-02,1.892789E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.321810E+01,5.813331E-01,8.457971E+03,8.534957E+03
15:21:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.875806E+03,2.278182E+00,4.470762E+04,4.680009E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.700068E+00,1.627392E+05,1.681608E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.939101E+01,1.381433E+06,1.424259E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.231942E+00,1.562008E+05,1.613233E+05,3.747560E-01,2.120127E+04,2.163289E+01,2.923738E+05,2.904018E+05,3.747560E-01,1.374769E+03,2.322323E+01,3.348928E+05,3.385224E+05,1.731217E-02,9.794109E+02,4.414822E-01,5.546247E+03,5.352400E+03,1.731217E-02,6.350862E+01,6.714110E-01,9.743001E+03,9.836605E+03,3.747672E-01,1.425186E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.350862E+02,5.586543E+00,8.134077E+04,8.206875E+04,5.862850E-02,1.892786E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.350862E+01,5.816027E-01,8.461527E+03,8.538559E+03
15:22:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.898110E+03,2.278264E+00,4.468647E+04,4.677882E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.700840E+00,1.627028E+05,1.681238E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.940076E+01,1.381098E+06,1.423919E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.233775E+00,1.561792E+05,1.613012E+05,3.747560E-01,2.120127E+04,2.163290E+01,2.923739E+05,2.904019E+05,3.747560E-01,1.381058E+03,2.322346E+01,3.348898E+05,3.385194E+05,1.731217E-02,9.794109E+02,4.414839E-01,5.546270E+03,5.352424E+03,1.731217E-02,6.379914E+01,6.716406E-01,9.745988E+03,9.839630E+03,3.747615E-01,1.425174E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.379914E+02,5.589099E+00,8.137433E+04,8.210274E+04,5.862840E-02,1.892784E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.379914E+01,5.818719E-01,8.465078E+03,8.542156E+03
15:23:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.920415E+03,2.278346E+00,4.466531E+04,4.675755E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.701565E+00,1.626657E+05,1.680862E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.941009E+01,1.380756E+06,1.423573E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.235542E+00,1.561567E+05,1.612782E+05,3.747560E-01,2.120127E+04,2.163290E+01,2.923740E+05,2.904020E+05,3.747560E-01,1.387346E+03,2.322370E+01,3.348869E+05,3.385164E+05,1.731217E-02,9.794109E+02,4.414855E-01,5.546294E+03,5.352448E+03,1.731217E-02,6.408966E+01,6.718700E-01,9.748969E+03,9.842651E+03,3.747558E-01,1.425161E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.408966E+02,5.591655E+00,8.140790E+04,8.213675E+04,5.862830E-02,1.892782E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.408966E+01,5.821407E-01,8.468623E+03,8.545747E+03
15:24:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.942719E+03,2.278427E+00,4.464413E+04,4.673626E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.702243E+00,1.626280E+05,1.680479E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.941898E+01,1.380409E+06,1.423220E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.237242E+00,1.561333E+05,1.612542E+05,3.747560E-01,2.120127E+04,2.163291E+01,2.923741E+05,2.904021E+05,3.747560E-01,1.393635E+03,2.322393E+01,3.348840E+05,3.385135E+05,1.731217E-02,9.794109E+02,4.414871E-01,5.546317E+03,5.352471E+03,1.731217E-02,6.438017E+01,6.720990E-01,9.751946E+03,9.845667E+03,3.747501E-01,1.425149E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.438017E+02,5.594211E+00,8.144146E+04,8.217074E+04,5.862820E-02,1.892780E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.438017E+01,5.824090E-01,8.472161E+03,8.549332E+03
15:25:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.965023E+03,2.278508E+00,4.462296E+04,4.671492E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.702875E+00,1.625897E+05,1.680088E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.942745E+01,1.380055E+06,1.422861E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.238877E+00,1.561089E+05,1.612292E+05,3.747560E-01,2.120127E+04,2.163292E+01,2.923742E+05,2.904022E+05,3.747560E-01,1.399924E+03,2.322417E+01,3.348811E+05,3.385105E+05,1.731217E-02,9.794109E+02,4.414887E-01,5.546340E+03,5.352495E+03,1.731217E-02,6.467069E+01,6.723276E-01,9.754918E+03,9.848677E+03,3.747445E-01,1.425136E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.467069E+02,5.596766E+00,8.147502E+04,8.220473E+04,5.862810E-02,1.892777E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.467069E+01,5.826769E-01,8.475693E+03,8.552909E+03
15:26:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,4.987327E+03,2.278588E+00,4.460177E+04,4.669361E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.703455E+00,1.625506E+05,1.679691E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.943545E+01,1.379695E+06,1.422495E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.240437E+00,1.560836E+05,1.612032E+05,3.747560E-01,2.120127E+04,2.163293E+01,2.923743E+05,2.904023E+05,3.747560E-01,1.406213E+03,2.322441E+01,3.348782E+05,3.385076E+05,1.731217E-02,9.794109E+02,4.414904E-01,5.546363E+03,5.352518E+03,1.731217E-02,6.496121E+01,6.725559E-01,9.757885E+03,9.851682E+03,3.747389E-01,1.425124E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.496121E+02,5.599320E+00,8.150856E+04,8.223871E+04,5.862800E-02,1.892775E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.496121E+01,5.829443E-01,8.479218E+03,8.556480E+03
15:27:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.009631E+03,2.278667E+00,4.458057E+04,4.667229E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.703981E+00,1.625108E+05,1.679286E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.944295E+01,1.379328E+06,1.422122E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.241919E+00,1.560571E+05,1.611760E+05,3.747560E-01,2.120127E+04,2.163293E+01,2.923744E+05,2.904024E+05,3.747560E-01,1.412502E+03,2.322465E+01,3.348754E+05,3.385047E+05,1.731217E-02,9.794109E+02,4.414920E-01,5.546387E+03,5.352542E+03,1.731217E-02,6.525173E+01,6.727837E-01,9.760845E+03,9.854680E+03,3.747332E-01,1.425111E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.525173E+02,5.601874E+00,8.154209E+04,8.227267E+04,5.862790E-02,1.892773E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.525173E+01,5.832112E-01,8.482736E+03,8.560042E+03
15:28:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.031936E+03,2.278746E+00,4.455936E+04,4.665096E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.704460E+00,1.624703E+05,1.678875E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.945001E+01,1.378955E+06,1.421743E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.243332E+00,1.560297E+05,1.611479E+05,3.747560E-01,2.120127E+04,2.163294E+01,2.923745E+05,2.904025E+05,3.747560E-01,1.418791E+03,2.322489E+01,3.348725E+05,3.385019E+05,1.731217E-02,9.794109E+02,4.414936E-01,5.546410E+03,5.352565E+03,1.731217E-02,6.554225E+01,6.730111E-01,9.763799E+03,9.857673E+03,3.747276E-01,1.425099E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.554225E+02,5.604426E+00,8.157560E+04,8.230662E+04,5.862780E-02,1.892771E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.554225E+01,5.834775E-01,8.486245E+03,8.563597E+03
15:29:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.054240E+03,2.278824E+00,4.453815E+04,4.662962E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.704892E+00,1.624292E+05,1.678456E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.945664E+01,1.378576E+06,1.421358E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.244679E+00,1.560013E+05,1.611187E+05,3.747560E-01,2.120127E+04,2.163295E+01,2.923746E+05,2.904026E+05,3.747560E-01,1.425079E+03,2.322514E+01,3.348697E+05,3.384990E+05,1.731217E-02,9.794109E+02,4.414952E-01,5.546433E+03,5.352589E+03,1.731217E-02,6.583276E+01,6.732380E-01,9.766747E+03,9.860659E+03,3.747220E-01,1.425086E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.583276E+02,5.606976E+00,8.160909E+04,8.234054E+04,5.862770E-02,1.892769E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.583276E+01,5.837432E-01,8.489746E+03,8.567144E+03
15:30:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.076544E+03,2.278901E+00,4.451693E+04,4.660823E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.705278E+00,1.623874E+05,1.678030E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.946285E+01,1.378191E+06,1.420965E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.245959E+00,1.559720E+05,1.610886E+05,3.747560E-01,2.120127E+04,2.163295E+01,2.923747E+05,2.904027E+05,3.747560E-01,1.431368E+03,2.322538E+01,3.348669E+05,3.384962E+05,1.731217E-02,9.794109E+02,4.414969E-01,5.546456E+03,5.352612E+03,1.731217E-02,6.612328E+01,6.734645E-01,9.769687E+03,9.863637E+03,3.747165E-01,1.425074E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.612328E+02,5.609525E+00,8.164255E+04,8.237443E+04,5.862760E-02,1.892766E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.612328E+01,5.840083E-01,8.493238E+03,8.570680E+03
15:31:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.098848E+03,2.278978E+00,4.449570E+04,4.658687E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.705618E+00,1.623450E+05,1.677598E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.946863E+01,1.377800E+06,1.420567E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.247172E+00,1.559418E+05,1.610575E+05,3.747560E-01,2.120127E+04,2.163296E+01,2.923748E+05,2.904028E+05,3.747560E-01,1.437657E+03,2.322563E+01,3.348641E+05,3.384934E+05,1.731217E-02,9.794109E+02,4.414985E-01,5.546479E+03,5.352636E+03,1.731217E-02,6.641380E+01,6.736904E-01,9.772621E+03,9.866608E+03,3.747109E-01,1.425062E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.641380E+02,5.612071E+00,8.167598E+04,8.240830E+04,5.862750E-02,1.892764E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.641380E+01,5.842727E-01,8.496721E+03,8.574208E+03
15:32:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.121152E+03,2.279054E+00,4.447445E+04,4.656549E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.705908E+00,1.623018E+05,1.677159E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.947394E+01,1.377403E+06,1.420163E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.248311E+00,1.559105E+05,1.610254E+05,3.747560E-01,2.120127E+04,2.163297E+01,2.923749E+05,2.904029E+05,3.747560E-01,1.443946E+03,2.322587E+01,3.348614E+05,3.384906E+05,1.731217E-02,9.794109E+02,4.415001E-01,5.546502E+03,5.352659E+03,1.731217E-02,6.670432E+01,6.739158E-01,9.775546E+03,9.869572E+03,3.747054E-01,1.425050E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.670432E+02,5.614615E+00,8.170938E+04,8.244212E+04,5.862741E-02,1.892762E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.670432E+01,5.845365E-01,8.500194E+03,8.577726E+03
15:33:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.143457E+03,2.279129E+00,4.445320E+04,4.654411E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.706146E+00,1.622580E+05,1.676713E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.947876E+01,1.376998E+06,1.419751E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.249372E+00,1.558782E+05,1.609921E+05,3.747560E-01,2.120127E+04,2.163297E+01,2.923750E+05,2.904030E+05,3.747560E-01,1.450235E+03,2.322612E+01,3.348586E+05,3.384878E+05,1.731217E-02,9.794109E+02,4.415017E-01,5.546525E+03,5.352682E+03,1.731217E-02,6.699484E+01,6.741406E-01,9.778464E+03,9.872527E+03,3.746998E-01,1.425037E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.699484E+02,5.617157E+00,8.174273E+04,8.247591E+04,5.862731E-02,1.892760E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.699484E+01,5.847995E-01,8.503657E+03,8.581234E+03
15:34:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.165761E+03,2.279204E+00,4.443194E+04,4.652267E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.706336E+00,1.622135E+05,1.676258E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.948314E+01,1.376588E+06,1.419331E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.250364E+00,1.558448E+05,1.609577E+05,3.747560E-01,2.120127E+04,2.163298E+01,2.923751E+05,2.904031E+05,3.747560E-01,1.456524E+03,2.322637E+01,3.348559E+05,3.384850E+05,1.731217E-02,9.794109E+02,4.415033E-01,5.546548E+03,5.352706E+03,1.731217E-02,6.728535E+01,6.743648E-01,9.781373E+03,9.875473E+03,3.746943E-01,1.425025E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.728535E+02,5.619695E+00,8.177605E+04,8.250965E+04,5.862721E-02,1.892758E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.728535E+01,5.850619E-01,8.507109E+03,8.584731E+03
15:35:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.188065E+03,2.279278E+00,4.441067E+04,4.650126E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.706482E+00,1.621683E+05,1.675798E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.948710E+01,1.376171E+06,1.418907E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.251289E+00,1.558106E+05,1.609225E+05,3.747560E-01,2.120127E+04,2.163299E+01,2.923752E+05,2.904032E+05,3.747560E-01,1.462812E+03,2.322662E+01,3.348532E+05,3.384823E+05,1.731217E-02,9.794109E+02,4.415050E-01,5.546571E+03,5.352729E+03,1.731217E-02,6.757587E+01,6.745885E-01,9.784273E+03,9.878411E+03,3.746888E-01,1.425013E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.757587E+02,5.622230E+00,8.180932E+04,8.254335E+04,5.862711E-02,1.892756E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.757587E+01,5.853234E-01,8.510551E+03,8.588217E+03
15:36:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.210369E+03,2.279352E+00,4.438940E+04,4.647984E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.706582E+00,1.621226E+05,1.675332E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.949063E+01,1.375749E+06,1.418476E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.252147E+00,1.557754E+05,1.608863E+05,3.747560E-01,2.120127E+04,2.163299E+01,2.923753E+05,2.904033E+05,3.747560E-01,1.469101E+03,2.322688E+01,3.348505E+05,3.384796E+05,1.731217E-02,9.794109E+02,4.415066E-01,5.546594E+03,5.352752E+03,1.731217E-02,6.786639E+01,6.748115E-01,9.787165E+03,9.881340E+03,3.746834E-01,1.425001E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.786639E+02,5.624762E+00,8.184253E+04,8.257700E+04,5.862702E-02,1.892754E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.786639E+01,5.855842E-01,8.513981E+03,8.591692E+03
15:37:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.232673E+03,2.279425E+00,4.436811E+04,4.645842E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.706638E+00,1.620762E+05,1.674859E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.949375E+01,1.375321E+06,1.418039E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.252940E+00,1.557393E+05,1.608491E+05,3.747560E-01,2.120127E+04,2.163300E+01,2.923754E+05,2.904034E+05,3.747560E-01,1.475390E+03,2.322713E+01,3.348478E+05,3.384768E+05,1.731217E-02,9.794109E+02,4.415082E-01,5.546617E+03,5.352776E+03,1.731217E-02,6.815691E+01,6.750338E-01,9.790047E+03,9.884260E+03,3.746779E-01,1.424989E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.815691E+02,5.627290E+00,8.187570E+04,8.261060E+04,5.862692E-02,1.892751E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.815691E+01,5.858441E-01,8.517400E+03,8.595156E+03
15:38:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.254978E+03,2.279497E+00,4.434682E+04,4.643698E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.706645E+00,1.620291E+05,1.674379E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.949641E+01,1.374886E+06,1.417596E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.253658E+00,1.557022E+05,1.608109E+05,3.747560E-01,2.120127E+04,2.163301E+01,2.923755E+05,2.904035E+05,3.747560E-01,1.481679E+03,2.322738E+01,3.348452E+05,3.384742E+05,1.731217E-02,9.794109E+02,4.415098E-01,5.546640E+03,5.352799E+03,1.731217E-02,6.844743E+01,6.752555E-01,9.792919E+03,9.887170E+03,3.746724E-01,1.424977E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.844743E+02,5.629813E+00,8.190881E+04,8.264414E+04,5.862682E-02,1.892749E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.844743E+01,5.861033E-01,8.520807E+03,8.598606E+03
15:39:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.277282E+03,2.279568E+00,4.432551E+04,4.641548E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.706600E+00,1.619813E+05,1.673890E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.949857E+01,1.374445E+06,1.417144E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.254298E+00,1.556639E+05,1.607714E+05,3.747560E-01,2.120127E+04,2.163302E+01,2.923756E+05,2.904036E+05,3.747560E-01,1.487968E+03,2.322764E+01,3.348425E+05,3.384715E+05,1.731217E-02,9.794109E+02,4.415114E-01,5.546663E+03,5.352822E+03,1.731217E-02,6.873794E+01,6.754765E-01,9.795782E+03,9.890069E+03,3.746670E-01,1.424965E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.873794E+02,5.632333E+00,8.194185E+04,8.267761E+04,5.862673E-02,1.892747E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.873794E+01,5.863615E-01,8.524201E+03,8.602044E+03
15:40:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.299586E+03,2.279639E+00,4.430419E+04,4.639402E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.706510E+00,1.619329E+05,1.673396E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.950030E+01,1.373997E+06,1.416687E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.254870E+00,1.556248E+05,1.607310E+05,3.747560E-01,2.120127E+04,2.163302E+01,2.923757E+05,2.904037E+05,3.747560E-01,1.494257E+03,2.322790E+01,3.348399E+05,3.384688E+05,1.731217E-02,9.794109E+02,4.415130E-01,5.546686E+03,5.352845E+03,1.731217E-02,6.902846E+01,6.756967E-01,9.798634E+03,9.892958E+03,3.746616E-01,1.424953E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.902846E+02,5.634848E+00,8.197484E+04,8.271102E+04,5.862663E-02,1.892745E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.902846E+01,5.866189E-01,8.527583E+03,8.605470E+03
15:41:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.321890E+03,2.279709E+00,4.428287E+04,4.637255E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.706376E+00,1.618838E+05,1.672896E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.950162E+01,1.373544E+06,1.416224E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.255376E+00,1.555847E+05,1.606897E+05,3.747560E-01,2.120127E+04,2.163303E+01,2.923758E+05,2.904038E+05,3.747560E-01,1.500545E+03,2.322815E+01,3.348373E+05,3.384662E+05,1.731217E-02,9.794109E+02,4.415146E-01,5.546709E+03,5.352869E+03,1.731217E-02,6.931898E+01,6.759162E-01,9.801476E+03,9.895837E+03,3.746562E-01,1.424941E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.931898E+02,5.637359E+00,8.200775E+04,8.274436E+04,5.862654E-02,1.892743E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.931898E+01,5.868753E-01,8.530952E+03,8.608882E+03
15:42:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.344194E+03,2.279779E+00,4.426154E+04,4.635106E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.706198E+00,1.618342E+05,1.672389E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.950252E+01,1.373085E+06,1.415754E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.255815E+00,1.555436E+05,1.606474E+05,3.747560E-01,2.120127E+04,2.163304E+01,2.923758E+05,2.904039E+05,3.747560E-01,1.506834E+03,2.322841E+01,3.348347E+05,3.384636E+05,1.731217E-02,9.794109E+02,4.415162E-01,5.546732E+03,5.352892E+03,1.731217E-02,6.960950E+01,6.761350E-01,9.804307E+03,9.898705E+03,3.746508E-01,1.424929E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.960950E+02,5.639864E+00,8.204060E+04,8.277763E+04,5.862644E-02,1.892741E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.960950E+01,5.871308E-01,8.534307E+03,8.612281E+03
15:43:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.366499E+03,2.279848E+00,4.424020E+04,4.632952E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.705977E+00,1.617839E+05,1.671875E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.950301E+01,1.372620E+06,1.415278E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.256190E+00,1.555017E+05,1.606041E+05,3.747560E-01,2.120127E+04,2.163304E+01,2.923759E+05,2.904040E+05,3.747560E-01,1.513123E+03,2.322867E+01,3.348321E+05,3.384609E+05,1.731217E-02,9.794109E+02,4.415178E-01,5.546755E+03,5.352915E+03,1.731217E-02,6.990002E+01,6.763530E-01,9.807127E+03,9.901561E+03,3.746454E-01,1.424917E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,6.990002E+02,5.642364E+00,8.207337E+04,8.281082E+04,5.862635E-02,1.892739E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,6.990002E+01,5.873853E-01,8.537648E+03,8.615665E+03
15:44:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.388803E+03,2.279916E+00,4.421885E+04,4.630802E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.705709E+00,1.617330E+05,1.671355E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.950304E+01,1.372149E+06,1.414796E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.256491E+00,1.554587E+05,1.605597E+05,3.747560E-01,2.120127E+04,2.163305E+01,2.923760E+05,2.904041E+05,3.747560E-01,1.519412E+03,2.322893E+01,3.348296E+05,3.384583E+05,1.731217E-02,9.794109E+02,4.415194E-01,5.546778E+03,5.352938E+03,1.731217E-02,7.019053E+01,6.765702E-01,9.809936E+03,9.904406E+03,3.746400E-01,1.424905E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.019053E+02,5.644859E+00,8.210606E+04,8.284394E+04,5.862625E-02,1.892737E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.019053E+01,5.876388E-01,8.540975E+03,8.619035E+03
15:45:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.411107E+03,2.279984E+00,4.419748E+04,4.628650E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.705390E+00,1.616814E+05,1.670828E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.950260E+01,1.371671E+06,1.414307E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.256714E+00,1.554147E+05,1.605143E+05,3.747560E-01,2.120127E+04,2.163306E+01,2.923761E+05,2.904042E+05,3.747560E-01,1.525701E+03,2.322920E+01,3.348270E+05,3.384558E+05,1.731217E-02,9.794109E+02,4.415210E-01,5.546801E+03,5.352961E+03,1.731217E-02,7.048105E+01,6.767866E-01,9.812733E+03,9.907239E+03,3.746347E-01,1.424893E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.048105E+02,5.647348E+00,8.213867E+04,8.287697E+04,5.862616E-02,1.892735E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.048105E+01,5.878914E-01,8.544288E+03,8.622391E+03
