Time,CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
15:46:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.433411E+03,2.280050E+00,4.417611E+04,4.626496E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.705028E+00,1.616292E+05,1.670295E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.950173E+01,1.371187E+06,1.413812E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.256870E+00,1.553697E+05,1.604679E+05,3.747560E-01,2.120127E+04,2.163306E+01,2.923762E+05,2.904043E+05,3.747560E-01,1.531990E+03,2.322946E+01,3.348245E+05,3.384532E+05,1.731217E-02,9.794109E+02,4.415226E-01,5.546823E+03,5.352984E+03,1.731217E-02,7.077157E+01,6.770021E-01,9.815518E+03,9.910060E+03,3.746293E-01,1.424882E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.077157E+02,5.649831E+00,8.217120E+04,8.290992E+04,5.862606E-02,1.892732E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.077157E+01,5.881428E-01,8.547586E+03,8.625731E+03
15:47:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.455715E+03,2.280117E+00,4.415473E+04,4.624338E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.704623E+00,1.615763E+05,1.669754E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.950045E+01,1.370697E+06,1.413310E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.256961E+00,1.553238E+05,1.604204E+05,3.747560E-01,2.120127E+04,2.163307E+01,2.923763E+05,2.904044E+05,3.747560E-01,1.538278E+03,2.322972E+01,3.348220E+05,3.384506E+05,1.731217E-02,9.794109E+02,4.415242E-01,5.546846E+03,5.353007E+03,1.731217E-02,7.106209E+01,6.772168E-01,9.818291E+03,9.912869E+03,3.746240E-01,1.424870E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.106209E+02,5.652308E+00,8.220364E+04,8.294277E+04,5.862597E-02,1.892730E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.106209E+01,5.883932E-01,8.550868E+03,8.629056E+03
15:48:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.478020E+03,2.280182E+00,4.413334E+04,4.622183E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.704177E+00,1.615229E+05,1.669208E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.949877E+01,1.370202E+06,1.412803E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.256987E+00,1.552770E+05,1.603721E+05,3.747560E-01,2.120127E+04,2.163308E+01,2.923764E+05,2.904045E+05,3.747560E-01,1.544567E+03,2.322999E+01,3.348195E+05,3.384481E+05,1.731217E-02,9.794109E+02,4.415258E-01,5.546869E+03,5.353030E+03,1.731217E-02,7.135261E+01,6.774306E-01,9.821051E+03,9.915665E+03,3.746187E-01,1.424858E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.135261E+02,5.654779E+00,8.223598E+04,8.297554E+04,5.862587E-02,1.892728E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.135261E+01,5.886426E-01,8.554135E+03,8.632366E+03
15:49:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.500324E+03,2.280247E+00,4.411195E+04,4.620026E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.703688E+00,1.614689E+05,1.668657E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.949669E+01,1.369701E+06,1.412290E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.256948E+00,1.552293E+05,1.603229E+05,3.747560E-01,2.120127E+04,2.163308E+01,2.923765E+05,2.904046E+05,3.747560E-01,1.550856E+03,2.323025E+01,3.348170E+05,3.384456E+05,1.731217E-02,9.794109E+02,4.415274E-01,5.546892E+03,5.353053E+03,1.731217E-02,7.164312E+01,6.776435E-01,9.823799E+03,9.918448E+03,3.746134E-01,1.424846E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.164312E+02,5.657243E+00,8.226824E+04,8.300821E+04,5.862578E-02,1.892726E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.164312E+01,5.888908E-01,8.557387E+03,8.635659E+03
15:50:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.522628E+03,2.280311E+00,4.409054E+04,4.617869E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.703154E+00,1.614143E+05,1.668098E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.949416E+01,1.369194E+06,1.411770E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.256837E+00,1.551805E+05,1.602726E+05,3.747560E-01,2.120127E+04,2.163309E+01,2.923766E+05,2.904047E+05,3.747560E-01,1.557145E+03,2.323052E+01,3.348145E+05,3.384431E+05,1.731217E-02,9.794109E+02,4.415290E-01,5.546914E+03,5.353076E+03,1.731217E-02,7.193364E+01,6.778556E-01,9.826534E+03,9.921219E+03,3.746081E-01,1.424835E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.193364E+02,5.659700E+00,8.230040E+04,8.304079E+04,5.862569E-02,1.892724E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.193364E+01,5.891379E-01,8.560622E+03,8.638936E+03
15:51:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.544932E+03,2.280375E+00,4.406912E+04,4.615710E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.702572E+00,1.613590E+05,1.667533E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.949117E+01,1.368681E+06,1.411244E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.256650E+00,1.551307E+05,1.602212E+05,3.747560E-01,2.120127E+04,2.163310E+01,2.923767E+05,2.904048E+05,3.747560E-01,1.563434E+03,2.323079E+01,3.348120E+05,3.384406E+05,1.731217E-02,9.794109E+02,4.415306E-01,5.546937E+03,5.353099E+03,1.731217E-02,7.222416E+01,6.780667E-01,9.829255E+03,9.923976E+03,3.746029E-01,1.424823E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.222416E+02,5.662150E+00,8.233245E+04,8.307326E+04,5.862559E-02,1.892722E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.222416E+01,5.893838E-01,8.563840E+03,8.642197E+03
15:52:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.567237E+03,2.280437E+00,4.404769E+04,4.613546E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.701947E+00,1.613031E+05,1.666961E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.948776E+01,1.368162E+06,1.410711E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.256396E+00,1.550800E+05,1.601687E+05,3.747560E-01,2.120127E+04,2.163310E+01,2.923768E+05,2.904049E+05,3.747560E-01,1.569723E+03,2.323106E+01,3.348096E+05,3.384381E+05,1.731217E-02,9.794109E+02,4.415322E-01,5.546960E+03,5.353122E+03,1.731217E-02,7.251468E+01,6.782768E-01,9.831963E+03,9.926718E+03,3.745976E-01,1.424811E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.251468E+02,5.664593E+00,8.236441E+04,8.310563E+04,5.862550E-02,1.892720E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.251468E+01,5.896286E-01,8.567042E+03,8.645439E+03
15:53:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.589541E+03,2.280500E+00,4.402626E+04,4.611385E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.701282E+00,1.612466E+05,1.666383E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.948395E+01,1.367637E+06,1.410173E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.256079E+00,1.550284E+05,1.601154E+05,3.747560E-01,2.120127E+04,2.163311E+01,2.923769E+05,2.904050E+05,3.747560E-01,1.576011E+03,2.323133E+01,3.348071E+05,3.384356E+05,1.731217E-02,9.794109E+02,4.415337E-01,5.546982E+03,5.353145E+03,1.731217E-02,7.280520E+01,6.784860E-01,9.834658E+03,9.929448E+03,3.745924E-01,1.424800E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.280520E+02,5.667029E+00,8.239626E+04,8.313789E+04,5.862541E-02,1.892718E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.280520E+01,5.898721E-01,8.570227E+03,8.648666E+03
15:54:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.611845E+03,2.280561E+00,4.400481E+04,4.609222E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.700576E+00,1.611896E+05,1.665800E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.947976E+01,1.367106E+06,1.409629E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.255698E+00,1.549759E+05,1.600612E+05,3.747560E-01,2.120127E+04,2.163312E+01,2.923770E+05,2.904051E+05,3.747560E-01,1.582300E+03,2.323160E+01,3.348047E+05,3.384332E+05,1.731217E-02,9.794109E+02,4.415353E-01,5.547005E+03,5.353168E+03,1.731217E-02,7.309571E+01,6.786942E-01,9.837338E+03,9.932163E+03,3.745872E-01,1.424788E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.309571E+02,5.669457E+00,8.242800E+04,8.317004E+04,5.862532E-02,1.892716E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.309571E+01,5.901145E-01,8.573395E+03,8.651874E+03
15:55:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.634149E+03,2.280622E+00,4.398336E+04,4.607059E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.699831E+00,1.611320E+05,1.665211E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.947518E+01,1.366571E+06,1.409079E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.255254E+00,1.549226E+05,1.600061E+05,3.747560E-01,2.120127E+04,2.163313E+01,2.923771E+05,2.904052E+05,3.747560E-01,1.588589E+03,2.323187E+01,3.348023E+05,3.384307E+05,1.731217E-02,9.794109E+02,4.415369E-01,5.547027E+03,5.353191E+03,1.731217E-02,7.338623E+01,6.789015E-01,9.840005E+03,9.934864E+03,3.745820E-01,1.424777E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.338623E+02,5.671877E+00,8.245963E+04,8.320208E+04,5.862522E-02,1.892714E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.338623E+01,5.903556E-01,8.576545E+03,8.655065E+03
15:56:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.656453E+03,2.280682E+00,4.396189E+04,4.604890E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.699041E+00,1.610738E+05,1.664615E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.947016E+01,1.366029E+06,1.408523E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.254739E+00,1.548682E+05,1.599498E+05,3.747560E-01,2.120127E+04,2.163313E+01,2.923772E+05,2.904053E+05,3.747560E-01,1.594878E+03,2.323214E+01,3.347999E+05,3.384283E+05,1.731217E-02,9.794109E+02,4.415385E-01,5.547050E+03,5.353214E+03,1.731217E-02,7.367675E+01,6.791077E-01,9.842657E+03,9.937550E+03,3.745768E-01,1.424765E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.367675E+02,5.674289E+00,8.249114E+04,8.323400E+04,5.862513E-02,1.892712E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.367675E+01,5.905954E-01,8.579677E+03,8.658237E+03
15:57:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.678758E+03,2.280741E+00,4.394042E+04,4.602724E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.698206E+00,1.610150E+05,1.664013E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.946468E+01,1.365481E+06,1.407960E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.254149E+00,1.548128E+05,1.598926E+05,3.747560E-01,2.120127E+04,2.163314E+01,2.923773E+05,2.904054E+05,3.747560E-01,1.601167E+03,2.323242E+01,3.347975E+05,3.384259E+05,1.731217E-02,9.794109E+02,4.415401E-01,5.547073E+03,5.353237E+03,1.731217E-02,7.396727E+01,6.793129E-01,9.845294E+03,9.940222E+03,3.745716E-01,1.424754E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.396727E+02,5.676693E+00,8.252254E+04,8.326580E+04,5.862504E-02,1.892710E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.396727E+01,5.908340E-01,8.582790E+03,8.661391E+03
15:58:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.701062E+03,2.280800E+00,4.391893E+04,4.600558E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.697330E+00,1.609556E+05,1.663405E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.945881E+01,1.364927E+06,1.407392E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.253494E+00,1.547565E+05,1.598344E+05,3.747560E-01,2.120127E+04,2.163315E+01,2.923774E+05,2.904055E+05,3.747560E-01,1.607456E+03,2.323269E+01,3.347951E+05,3.384234E+05,1.731217E-02,9.794109E+02,4.415416E-01,5.547095E+03,5.353259E+03,1.731217E-02,7.425779E+01,6.795170E-01,9.847917E+03,9.942879E+03,3.745664E-01,1.424742E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.425779E+02,5.679089E+00,8.255381E+04,8.329748E+04,5.862495E-02,1.892708E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.425779E+01,5.910713E-01,8.585886E+03,8.664527E+03
15:59:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.723366E+03,2.280858E+00,4.389744E+04,4.598389E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.696415E+00,1.608956E+05,1.662791E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.945256E+01,1.364368E+06,1.406818E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.252777E+00,1.546993E+05,1.597753E+05,3.747560E-01,2.120127E+04,2.163315E+01,2.923775E+05,2.904056E+05,3.747560E-01,1.613744E+03,2.323296E+01,3.347927E+05,3.384210E+05,1.731217E-02,9.794109E+02,4.415432E-01,5.547118E+03,5.353282E+03,1.731217E-02,7.454830E+01,6.797202E-01,9.850525E+03,9.945520E+03,3.745613E-01,1.424731E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.454830E+02,5.681476E+00,8.258497E+04,8.332904E+04,5.862486E-02,1.892706E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.454830E+01,5.913073E-01,8.588962E+03,8.667643E+03
16:00:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.745670E+03,2.280915E+00,4.387594E+04,4.596221E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.695462E+00,1.608352E+05,1.662173E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.944593E+01,1.363804E+06,1.406238E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.251998E+00,1.546412E+05,1.597153E+05,3.747560E-01,2.120127E+04,2.163316E+01,2.923776E+05,2.904057E+05,3.747560E-01,1.620033E+03,2.323324E+01,3.347904E+05,3.384187E+05,1.731217E-02,9.794109E+02,4.415448E-01,5.547140E+03,5.353305E+03,1.731217E-02,7.483882E+01,6.799222E-01,9.853117E+03,9.948146E+03,3.745561E-01,1.424720E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.483882E+02,5.683854E+00,8.261599E+04,8.336047E+04,5.862477E-02,1.892704E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.483882E+01,5.915419E-01,8.592019E+03,8.670740E+03
16:01:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.775409E+03,2.280972E+00,4.384699E+04,4.593294E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.694453E+00,1.607582E+05,1.661385E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.943871E+01,1.363074E+06,1.405490E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.251134E+00,1.545663E+05,1.596381E+05,3.747560E-01,2.120127E+04,2.163317E+01,2.923777E+05,2.904058E+05,3.747560E-01,1.628418E+03,2.323352E+01,3.347859E+05,3.384142E+05,1.731217E-02,9.794109E+02,4.415464E-01,5.547162E+03,5.353328E+03,1.731217E-02,7.522618E+01,6.801232E-01,9.855598E+03,9.950658E+03,3.745510E-01,1.424708E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.522618E+02,5.686223E+00,8.264592E+04,8.339079E+04,5.862468E-02,1.892702E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.522618E+01,5.917752E-01,8.594961E+03,8.673719E+03
16:02:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.805148E+03,2.281028E+00,4.381803E+04,4.590367E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.693382E+00,1.606803E+05,1.660589E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.943083E+01,1.362335E+06,1.404732E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.250177E+00,1.544900E+05,1.595595E+05,3.747560E-01,2.120127E+04,2.163317E+01,2.923778E+05,2.904059E+05,3.747560E-01,1.636803E+03,2.323379E+01,3.347815E+05,3.384097E+05,1.731217E-02,9.794109E+02,4.415479E-01,5.547185E+03,5.353350E+03,1.731217E-02,7.561354E+01,6.803230E-01,9.858062E+03,9.953155E+03,3.745459E-01,1.424697E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.561354E+02,5.688583E+00,8.267572E+04,8.342097E+04,5.862459E-02,1.892700E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.561354E+01,5.920071E-01,8.597882E+03,8.676678E+03
16:03:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.834887E+03,2.281084E+00,4.378907E+04,4.587443E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.692247E+00,1.606016E+05,1.659785E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.942229E+01,1.361587E+06,1.403965E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.249124E+00,1.544124E+05,1.594796E+05,3.747560E-01,2.120127E+04,2.163318E+01,2.923779E+05,2.904060E+05,3.747560E-01,1.645189E+03,2.323407E+01,3.347771E+05,3.384052E+05,1.731217E-02,9.794109E+02,4.415495E-01,5.547207E+03,5.353373E+03,1.731217E-02,7.600089E+01,6.805218E-01,9.860511E+03,9.955636E+03,3.745408E-01,1.424686E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.600089E+02,5.690933E+00,8.270539E+04,8.345102E+04,5.862450E-02,1.892698E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.600089E+01,5.922376E-01,8.600784E+03,8.679618E+03
16:04:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.864626E+03,2.281138E+00,4.376009E+04,4.584513E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.691052E+00,1.605220E+05,1.658970E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.941316E+01,1.360830E+06,1.403189E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.247984E+00,1.543336E+05,1.593983E+05,3.747560E-01,2.120127E+04,2.163319E+01,2.923780E+05,2.904061E+05,3.747560E-01,1.653574E+03,2.323435E+01,3.347727E+05,3.384007E+05,1.731217E-02,9.794109E+02,4.415511E-01,5.547230E+03,5.353396E+03,1.731217E-02,7.638825E+01,6.807194E-01,9.862944E+03,9.958100E+03,3.745357E-01,1.424675E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.638825E+02,5.693274E+00,8.273492E+04,8.348093E+04,5.862441E-02,1.892696E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.638825E+01,5.924667E-01,8.603666E+03,8.682537E+03
16:05:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.894365E+03,2.281192E+00,4.373111E+04,4.581582E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.689800E+00,1.604416E+05,1.658148E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.940346E+01,1.360066E+06,1.402404E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.246762E+00,1.542536E+05,1.593158E+05,3.747560E-01,2.120127E+04,2.163319E+01,2.923781E+05,2.904062E+05,3.747560E-01,1.661959E+03,2.323463E+01,3.347683E+05,3.383962E+05,1.731217E-02,9.794109E+02,4.415527E-01,5.547252E+03,5.353418E+03,1.731217E-02,7.677561E+01,6.809159E-01,9.865360E+03,9.960547E+03,3.745306E-01,1.424663E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.677561E+02,5.695606E+00,8.276431E+04,8.351070E+04,5.862432E-02,1.892694E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.677561E+01,5.926944E-01,8.606527E+03,8.685435E+03
16:06:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.924104E+03,2.281245E+00,4.370211E+04,4.578654E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.688491E+00,1.603604E+05,1.657318E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.939317E+01,1.359293E+06,1.401612E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.245458E+00,1.541725E+05,1.592323E+05,3.747560E-01,2.120127E+04,2.163320E+01,2.923782E+05,2.904063E+05,3.747560E-01,1.670344E+03,2.323491E+01,3.347639E+05,3.383918E+05,1.731217E-02,9.794109E+02,4.415542E-01,5.547274E+03,5.353441E+03,1.731217E-02,7.716297E+01,6.811113E-01,9.867760E+03,9.962979E+03,3.745256E-01,1.424652E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.716297E+02,5.697927E+00,8.279356E+04,8.354033E+04,5.862423E-02,1.892692E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.716297E+01,5.929206E-01,8.609368E+03,8.688313E+03
16:07:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.953843E+03,2.281298E+00,4.367311E+04,4.575721E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.687126E+00,1.602785E+05,1.656479E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.938230E+01,1.358512E+06,1.400809E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.244070E+00,1.540902E+05,1.591474E+05,3.747560E-01,2.120127E+04,2.163321E+01,2.923783E+05,2.904064E+05,3.747560E-01,1.678729E+03,2.323519E+01,3.347595E+05,3.383874E+05,1.731217E-02,9.794109E+02,4.415558E-01,5.547297E+03,5.353464E+03,1.731217E-02,7.755032E+01,6.813055E-01,9.870144E+03,9.965393E+03,3.745205E-01,1.424641E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.755032E+02,5.700238E+00,8.282267E+04,8.356982E+04,5.862414E-02,1.892690E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.755032E+01,5.931454E-01,8.612188E+03,8.691169E+03
16:08:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,5.983582E+03,2.281350E+00,4.364409E+04,4.572787E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.685699E+00,1.601956E+05,1.655631E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.937079E+01,1.357723E+06,1.399998E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.242591E+00,1.540067E+05,1.590612E+05,3.747560E-01,2.120127E+04,2.163321E+01,2.923784E+05,2.904065E+05,3.747560E-01,1.687114E+03,2.323547E+01,3.347551E+05,3.383829E+05,1.731217E-02,9.794109E+02,4.415573E-01,5.547319E+03,5.353486E+03,1.731217E-02,7.793768E+01,6.814985E-01,9.872510E+03,9.967790E+03,3.745155E-01,1.424630E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.793768E+02,5.702539E+00,8.285163E+04,8.359915E+04,5.862405E-02,1.892688E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.793768E+01,5.933687E-01,8.614987E+03,8.694004E+03
16:09:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.013321E+03,2.281401E+00,4.361507E+04,4.569855E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.684226E+00,1.601122E+05,1.654777E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.935885E+01,1.356927E+06,1.399181E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.241040E+00,1.539221E+05,1.589740E+05,3.747560E-01,2.120127E+04,2.163322E+01,2.923785E+05,2.904066E+05,3.747560E-01,1.695499E+03,2.323575E+01,3.347507E+05,3.383785E+05,1.731217E-02,9.794109E+02,4.415589E-01,5.547341E+03,5.353509E+03,1.731217E-02,7.832504E+01,6.816903E-01,9.874860E+03,9.970170E+03,3.745105E-01,1.424619E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.832504E+02,5.704830E+00,8.288044E+04,8.362833E+04,5.862396E-02,1.892686E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.832504E+01,5.935905E-01,8.617764E+03,8.696818E+03
16:10:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.043060E+03,2.281452E+00,4.358604E+04,4.566919E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.682716E+00,1.600282E+05,1.653917E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.934654E+01,1.356126E+06,1.398358E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.239426E+00,1.538367E+05,1.588858E+05,3.747560E-01,2.120127E+04,2.163323E+01,2.923786E+05,2.904067E+05,3.747560E-01,1.703884E+03,2.323603E+01,3.347464E+05,3.383741E+05,1.731217E-02,9.794109E+02,4.415605E-01,5.547364E+03,5.353531E+03,1.731217E-02,7.871239E+01,6.818809E-01,9.877192E+03,9.972532E+03,3.745055E-01,1.424608E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.871239E+02,5.707110E+00,8.290909E+04,8.365736E+04,5.862387E-02,1.892684E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.871239E+01,5.938107E-01,8.620520E+03,8.699609E+03
16:11:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.072798E+03,2.281501E+00,4.355699E+04,4.563985E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.681169E+00,1.599437E+05,1.653052E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.933387E+01,1.355320E+06,1.397530E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.237752E+00,1.537504E+05,1.587969E+05,3.747560E-01,2.120127E+04,2.163323E+01,2.923787E+05,2.904068E+05,3.747560E-01,1.712269E+03,2.323632E+01,3.347420E+05,3.383697E+05,1.731217E-02,9.794109E+02,4.415620E-01,5.547386E+03,5.353554E+03,1.731217E-02,7.909975E+01,6.820703E-01,9.879507E+03,9.974877E+03,3.745005E-01,1.424597E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.909975E+02,5.709378E+00,8.293759E+04,8.368623E+04,5.862378E-02,1.892682E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.909975E+01,5.940294E-01,8.623253E+03,8.702378E+03
16:12:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.102537E+03,2.281551E+00,4.352794E+04,4.561046E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.679586E+00,1.598587E+05,1.652182E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.932082E+01,1.354509E+06,1.396696E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.236019E+00,1.536633E+05,1.587070E+05,3.747560E-01,2.120127E+04,2.163324E+01,2.923788E+05,2.904069E+05,3.747560E-01,1.720654E+03,2.323660E+01,3.347377E+05,3.383653E+05,1.731217E-02,9.794109E+02,4.415636E-01,5.547408E+03,5.353576E+03,1.731217E-02,7.948711E+01,6.822584E-01,9.881804E+03,9.977204E+03,3.744955E-01,1.424586E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.948711E+02,5.711636E+00,8.296594E+04,8.371494E+04,5.862370E-02,1.892680E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.948711E+01,5.942466E-01,8.625964E+03,8.705124E+03
16:13:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.132276E+03,2.281599E+00,4.349888E+04,4.558106E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.677969E+00,1.597732E+05,1.651306E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.930740E+01,1.353693E+06,1.395857E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.234225E+00,1.535754E+05,1.586162E+05,3.747560E-01,2.120127E+04,2.163325E+01,2.923789E+05,2.904070E+05,3.747560E-01,1.729040E+03,2.323688E+01,3.347333E+05,3.383609E+05,1.731217E-02,9.794109E+02,4.415651E-01,5.547430E+03,5.353599E+03,1.731217E-02,7.987447E+01,6.824453E-01,9.884083E+03,9.979512E+03,3.744905E-01,1.424575E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,7.987447E+02,5.713883E+00,8.299412E+04,8.374349E+04,5.862361E-02,1.892678E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,7.987447E+01,5.944622E-01,8.628653E+03,8.707847E+03
16:14:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.162015E+03,2.281647E+00,4.346981E+04,4.555169E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.676312E+00,1.596872E+05,1.650426E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.929358E+01,1.352871E+06,1.395013E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.232362E+00,1.534865E+05,1.585245E+05,3.747560E-01,2.120127E+04,2.163325E+01,2.923790E+05,2.904071E+05,3.747560E-01,1.737425E+03,2.323717E+01,3.347290E+05,3.383565E+05,1.731217E-02,9.794109E+02,4.415667E-01,5.547452E+03,5.353621E+03,1.731217E-02,8.026182E+01,6.826309E-01,9.886344E+03,9.981803E+03,3.744856E-01,1.424564E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.026182E+02,5.716118E+00,8.302214E+04,8.377187E+04,5.862352E-02,1.892676E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.026182E+01,5.946762E-01,8.631319E+03,8.710548E+03
16:15:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.191754E+03,2.281694E+00,4.344073E+04,4.552227E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.674615E+00,1.596006E+05,1.649539E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.927934E+01,1.352043E+06,1.394161E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.230428E+00,1.533965E+05,1.584317E+05,3.747560E-01,2.120127E+04,2.163326E+01,2.923790E+05,2.904072E+05,3.747560E-01,1.745810E+03,2.323745E+01,3.347247E+05,3.383521E+05,1.731217E-02,9.794109E+02,4.415682E-01,5.547475E+03,5.353644E+03,1.731217E-02,8.064918E+01,6.828152E-01,9.888587E+03,9.984075E+03,3.744807E-01,1.424553E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.064918E+02,5.718342E+00,8.305000E+04,8.380009E+04,5.862343E-02,1.892674E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.064918E+01,5.948885E-01,8.633962E+03,8.713225E+03
16:16:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.221493E+03,2.281741E+00,4.341164E+04,4.549284E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.672886E+00,1.595135E+05,1.648647E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.926473E+01,1.351210E+06,1.393305E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.228433E+00,1.533058E+05,1.583380E+05,3.747560E-01,2.120127E+04,2.163327E+01,2.923791E+05,2.904073E+05,3.747560E-01,1.754195E+03,2.323774E+01,3.347204E+05,3.383477E+05,1.731217E-02,9.794109E+02,4.415698E-01,5.547497E+03,5.353666E+03,1.731217E-02,8.103654E+01,6.829982E-01,9.890811E+03,9.986327E+03,3.744757E-01,1.424542E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.103654E+02,5.720553E+00,8.307768E+04,8.382813E+04,5.862335E-02,1.892672E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.103654E+01,5.950993E-01,8.636582E+03,8.715878E+03
16:17:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.251232E+03,2.281786E+00,4.338254E+04,4.546343E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.671124E+00,1.594260E+05,1.647752E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.924979E+01,1.350372E+06,1.392444E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.226372E+00,1.532141E+05,1.582435E+05,3.747560E-01,2.120127E+04,2.163327E+01,2.923792E+05,2.904074E+05,3.747560E-01,1.762580E+03,2.323802E+01,3.347161E+05,3.383434E+05,1.731217E-02,9.794109E+02,4.415714E-01,5.547519E+03,5.353689E+03,1.731217E-02,8.142390E+01,6.831799E-01,9.893017E+03,9.988562E+03,3.744708E-01,1.424531E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.142390E+02,5.722753E+00,8.310520E+04,8.385600E+04,5.862326E-02,1.892671E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.142390E+01,5.953083E-01,8.639178E+03,8.718508E+03
16:18:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.280971E+03,2.281832E+00,4.335343E+04,4.543397E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.669329E+00,1.593380E+05,1.646851E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.923443E+01,1.349529E+06,1.391576E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.224262E+00,1.531217E+05,1.581481E+05,3.747560E-01,2.120127E+04,2.163328E+01,2.923793E+05,2.904075E+05,3.747560E-01,1.770965E+03,2.323831E+01,3.347118E+05,3.383390E+05,1.731217E-02,9.794109E+02,4.415729E-01,5.547541E+03,5.353711E+03,1.731217E-02,8.181125E+01,6.833603E-01,9.895204E+03,9.990777E+03,3.744659E-01,1.424520E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.181125E+02,5.724941E+00,8.313254E+04,8.388370E+04,5.862317E-02,1.892669E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.181125E+01,5.955158E-01,8.641750E+03,8.721114E+03
16:19:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.310710E+03,2.281876E+00,4.332432E+04,4.540455E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.667502E+00,1.592496E+05,1.645946E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.921886E+01,1.348682E+06,1.390706E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.222087E+00,1.530285E+05,1.580519E+05,3.747560E-01,2.120127E+04,2.163329E+01,2.923794E+05,2.904076E+05,3.747560E-01,1.779350E+03,2.323859E+01,3.347075E+05,3.383347E+05,1.731217E-02,9.794109E+02,4.415744E-01,5.547563E+03,5.353733E+03,1.731217E-02,8.219861E+01,6.835394E-01,9.897371E+03,9.992973E+03,3.744610E-01,1.424509E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.219861E+02,5.727117E+00,8.315971E+04,8.391122E+04,5.862309E-02,1.892667E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.219861E+01,5.957215E-01,8.644299E+03,8.723696E+03
16:20:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.340449E+03,2.281920E+00,4.329519E+04,4.537507E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.665632E+00,1.591606E+05,1.645034E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.920281E+01,1.347829E+06,1.389829E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.219851E+00,1.529343E+05,1.579547E+05,3.747560E-01,2.120127E+04,2.163329E+01,2.923795E+05,2.904077E+05,3.747560E-01,1.787735E+03,2.323888E+01,3.347032E+05,3.383303E+05,1.731217E-02,9.794109E+02,4.415760E-01,5.547585E+03,5.353756E+03,1.731217E-02,8.258597E+01,6.837171E-01,9.899520E+03,9.995149E+03,3.744562E-01,1.424499E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.258597E+02,5.729280E+00,8.318670E+04,8.393856E+04,5.862300E-02,1.892665E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.258597E+01,5.959256E-01,8.646823E+03,8.726252E+03
16:21:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.370188E+03,2.281963E+00,4.326605E+04,4.534558E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.663731E+00,1.590712E+05,1.644118E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.918636E+01,1.346970E+06,1.388945E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.217544E+00,1.528392E+05,1.578565E+05,3.747560E-01,2.120127E+04,2.163330E+01,2.923796E+05,2.904078E+05,3.747560E-01,1.796120E+03,2.323917E+01,3.346989E+05,3.383260E+05,1.731217E-02,9.794109E+02,4.415775E-01,5.547607E+03,5.353778E+03,1.731217E-02,8.297333E+01,6.838935E-01,9.901650E+03,9.997306E+03,3.744513E-01,1.424488E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.297333E+02,5.731430E+00,8.321352E+04,8.396572E+04,5.862291E-02,1.892663E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.297333E+01,5.961279E-01,8.649323E+03,8.728784E+03
16:22:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.399927E+03,2.282005E+00,4.323690E+04,4.531612E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.661792E+00,1.589812E+05,1.643197E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.916962E+01,1.346108E+06,1.388058E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.215183E+00,1.527434E+05,1.577576E+05,3.747560E-01,2.120127E+04,2.163331E+01,2.923797E+05,2.904079E+05,3.747560E-01,1.804506E+03,2.323946E+01,3.346946E+05,3.383217E+05,1.731217E-02,9.794109E+02,4.415791E-01,5.547629E+03,5.353800E+03,1.731217E-02,8.336068E+01,6.840685E-01,9.903760E+03,9.999444E+03,3.744465E-01,1.424477E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.336068E+02,5.733568E+00,8.324015E+04,8.399270E+04,5.862283E-02,1.892661E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.336068E+01,5.963285E-01,8.651798E+03,8.731292E+03
16:23:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.429666E+03,2.282047E+00,4.320775E+04,4.528660E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.659821E+00,1.588908E+05,1.642270E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.915253E+01,1.345240E+06,1.387165E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.212763E+00,1.526467E+05,1.576578E+05,3.747560E-01,2.120127E+04,2.163331E+01,2.923798E+05,2.904080E+05,3.747560E-01,1.812891E+03,2.323974E+01,3.346903E+05,3.383173E+05,1.731217E-02,9.794109E+02,4.415806E-01,5.547651E+03,5.353823E+03,1.731217E-02,8.374804E+01,6.842422E-01,9.905850E+03,1.000156E+04,3.744416E-01,1.424467E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.374804E+02,5.735693E+00,8.326660E+04,8.401949E+04,5.862274E-02,1.892659E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.374804E+01,5.965274E-01,8.654248E+03,8.733774E+03
16:24:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.459405E+03,2.282088E+00,4.317858E+04,4.525708E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.657819E+00,1.587999E+05,1.641339E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.913517E+01,1.344369E+06,1.386268E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.210291E+00,1.525492E+05,1.575572E+05,3.747560E-01,2.120127E+04,2.163332E+01,2.923799E+05,2.904081E+05,3.747560E-01,1.821276E+03,2.324003E+01,3.346861E+05,3.383130E+05,1.731217E-02,9.794109E+02,4.415822E-01,5.547673E+03,5.353845E+03,1.731217E-02,8.413540E+01,6.844145E-01,9.907921E+03,1.000366E+04,3.744368E-01,1.424456E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.413540E+02,5.737805E+00,8.329286E+04,8.404609E+04,5.862266E-02,1.892657E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.413540E+01,5.967245E-01,8.656674E+03,8.736231E+03
16:25:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.489144E+03,2.282129E+00,4.314941E+04,4.522759E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.655787E+00,1.587086E+05,1.640405E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.911746E+01,1.343492E+06,1.385367E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.207770E+00,1.524511E+05,1.574560E+05,3.747560E-01,2.120127E+04,2.163333E+01,2.923800E+05,2.904081E+05,3.747560E-01,1.829661E+03,2.324032E+01,3.346818E+05,3.383087E+05,1.731217E-02,9.794109E+02,4.415837E-01,5.547695E+03,5.353867E+03,1.731217E-02,8.452275E+01,6.845854E-01,9.909972E+03,1.000574E+04,3.744320E-01,1.424445E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.452275E+02,5.739905E+00,8.331894E+04,8.407251E+04,5.862257E-02,1.892655E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.452275E+01,5.969199E-01,8.659074E+03,8.738663E+03
16:26:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.518883E+03,2.282169E+00,4.312023E+04,4.519804E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.653721E+00,1.586169E+05,1.639465E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.909952E+01,1.342613E+06,1.384462E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.205182E+00,1.523521E+05,1.573537E+05,3.747560E-01,2.120127E+04,2.163333E+01,2.923801E+05,2.904082E+05,3.747560E-01,1.838046E+03,2.324061E+01,3.346775E+05,3.383044E+05,1.731217E-02,9.794109E+02,4.415852E-01,5.547717E+03,5.353889E+03,1.731217E-02,8.491011E+01,6.847549E-01,9.912003E+03,1.000779E+04,3.744272E-01,1.424435E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.491011E+02,5.741990E+00,8.334483E+04,8.409874E+04,5.862249E-02,1.892653E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.491011E+01,5.971135E-01,8.661449E+03,8.741068E+03
16:27:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.548622E+03,2.282208E+00,4.309104E+04,4.516848E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.651621E+00,1.585247E+05,1.638520E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.908105E+01,1.341726E+06,1.383549E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.202533E+00,1.522522E+05,1.572505E+05,3.747560E-01,2.120127E+04,2.163334E+01,2.923802E+05,2.904083E+05,3.747560E-01,1.846431E+03,2.324090E+01,3.346733E+05,3.383000E+05,1.731217E-02,9.794109E+02,4.415868E-01,5.547739E+03,5.353911E+03,1.731217E-02,8.529747E+01,6.849230E-01,9.914015E+03,1.000983E+04,3.744224E-01,1.424424E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.529747E+02,5.744063E+00,8.337053E+04,8.412476E+04,5.862240E-02,1.892652E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.529747E+01,5.973053E-01,8.663799E+03,8.743448E+03
16:28:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.578360E+03,2.282246E+00,4.306183E+04,4.513895E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.649496E+00,1.584321E+05,1.637572E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.906240E+01,1.340837E+06,1.382634E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.199827E+00,1.521515E+05,1.571466E+05,3.747560E-01,2.120127E+04,2.163335E+01,2.923803E+05,2.904084E+05,3.747560E-01,1.854816E+03,2.324119E+01,3.346690E+05,3.382957E+05,1.731217E-02,9.794109E+02,4.415883E-01,5.547761E+03,5.353934E+03,1.731217E-02,8.568483E+01,6.850897E-01,9.916006E+03,1.001185E+04,3.744177E-01,1.424414E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.568483E+02,5.746122E+00,8.339604E+04,8.415061E+04,5.862232E-02,1.892650E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.568483E+01,5.974953E-01,8.666123E+03,8.745802E+03
16:29:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.608099E+03,2.282284E+00,4.303262E+04,4.510937E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.647337E+00,1.583390E+05,1.636618E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.904344E+01,1.339943E+06,1.381714E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.197067E+00,1.520501E+05,1.570418E+05,3.747560E-01,2.120127E+04,2.163335E+01,2.923804E+05,2.904085E+05,3.747560E-01,1.863201E+03,2.324148E+01,3.346648E+05,3.382914E+05,1.731217E-02,9.794109E+02,4.415898E-01,5.547783E+03,5.353956E+03,1.731217E-02,8.607218E+01,6.852549E-01,9.917977E+03,1.001384E+04,3.744129E-01,1.424403E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.607218E+02,5.748168E+00,8.342135E+04,8.417625E+04,5.862223E-02,1.892648E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.607218E+01,5.976835E-01,8.668421E+03,8.748130E+03
16:30:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.637838E+03,2.282321E+00,4.300340E+04,4.507982E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.645157E+00,1.582457E+05,1.635663E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.902417E+01,1.339045E+06,1.380791E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.194254E+00,1.519479E+05,1.569364E+05,3.747560E-01,2.120127E+04,2.163336E+01,2.923805E+05,2.904086E+05,3.747560E-01,1.871586E+03,2.324177E+01,3.346605E+05,3.382871E+05,1.731217E-02,9.794109E+02,4.415914E-01,5.547805E+03,5.353978E+03,1.731217E-02,8.645954E+01,6.854188E-01,9.919927E+03,1.001582E+04,3.744082E-01,1.424393E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.645954E+02,5.750199E+00,8.344647E+04,8.420169E+04,5.862215E-02,1.892646E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.645954E+01,5.978699E-01,8.670693E+03,8.750432E+03
