Time,CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
16:31:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.667577E+03,2.282358E+00,4.297417E+04,4.505022E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.642949E+00,1.581520E+05,1.634702E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.900462E+01,1.338143E+06,1.379862E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.191390E+00,1.518450E+05,1.568301E+05,3.747560E-01,2.120127E+04,2.163337E+01,2.923806E+05,2.904087E+05,3.747560E-01,1.879972E+03,2.324206E+01,3.346563E+05,3.382828E+05,1.731217E-02,9.794109E+02,4.415929E-01,5.547826E+03,5.354000E+03,1.731217E-02,8.684690E+01,6.855812E-01,9.921857E+03,1.001778E+04,3.744034E-01,1.424382E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.684690E+02,5.752217E+00,8.347139E+04,8.422693E+04,5.862207E-02,1.892644E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.684690E+01,5.980544E-01,8.672939E+03,8.752706E+03
16:32:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.697316E+03,2.282394E+00,4.294494E+04,4.502061E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.640709E+00,1.580578E+05,1.633737E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.898475E+01,1.337236E+06,1.378928E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.188465E+00,1.517412E+05,1.567229E+05,3.747560E-01,2.120127E+04,2.163337E+01,2.923807E+05,2.904088E+05,3.747560E-01,1.888357E+03,2.324235E+01,3.346520E+05,3.382785E+05,1.731217E-02,9.794109E+02,4.415944E-01,5.547848E+03,5.354022E+03,1.731217E-02,8.723426E+01,6.857421E-01,9.923766E+03,1.001971E+04,3.743987E-01,1.424372E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.723426E+02,5.754221E+00,8.349611E+04,8.425197E+04,5.862198E-02,1.892642E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.723426E+01,5.982371E-01,8.675158E+03,8.754954E+03
16:33:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.727055E+03,2.282429E+00,4.291569E+04,4.499103E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.637698E+00,1.579528E+05,1.632652E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.895774E+01,1.336230E+06,1.377884E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.184771E+00,1.516268E+05,1.566040E+05,3.747560E-01,2.120127E+04,2.163338E+01,2.923807E+05,2.904089E+05,3.747560E-01,1.896742E+03,2.324264E+01,3.346478E+05,3.382743E+05,1.731217E-02,9.794109E+02,4.415960E-01,5.547870E+03,5.354044E+03,1.731217E-02,8.762161E+01,6.859017E-01,9.925656E+03,1.002162E+04,3.743940E-01,1.424361E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.762161E+02,5.756212E+00,8.352064E+04,8.427682E+04,5.862190E-02,1.892640E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.762161E+01,5.984180E-01,8.677352E+03,8.757176E+03
16:34:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.756794E+03,2.282463E+00,4.288643E+04,4.496139E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.634579E+00,1.578464E+05,1.631552E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.892927E+01,1.335203E+06,1.376817E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.180915E+00,1.515100E+05,1.564826E+05,3.747560E-01,2.120127E+04,2.163339E+01,2.923808E+05,2.904090E+05,3.747560E-01,1.905127E+03,2.324293E+01,3.346436E+05,3.382700E+05,1.731217E-02,9.794109E+02,4.415975E-01,5.547892E+03,5.354066E+03,1.731217E-02,8.800897E+01,6.860597E-01,9.927524E+03,1.002352E+04,3.743893E-01,1.424351E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.800897E+02,5.758188E+00,8.354496E+04,8.430146E+04,5.862182E-02,1.892639E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.800897E+01,5.985970E-01,8.679518E+03,8.759371E+03
16:35:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.786533E+03,2.282497E+00,4.285717E+04,4.493175E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.631412E+00,1.577392E+05,1.630446E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.890024E+01,1.334169E+06,1.375743E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.176986E+00,1.513922E+05,1.563603E+05,3.747560E-01,2.120127E+04,2.163339E+01,2.923809E+05,2.904091E+05,3.747560E-01,1.913512E+03,2.324322E+01,3.346393E+05,3.382657E+05,1.731217E-02,9.794109E+02,4.415990E-01,5.547913E+03,5.354088E+03,1.731217E-02,8.839633E+01,6.862164E-01,9.929371E+03,1.002539E+04,3.743846E-01,1.424341E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.839633E+02,5.760150E+00,8.356909E+04,8.432589E+04,5.862173E-02,1.892637E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.839633E+01,5.987741E-01,8.681658E+03,8.761538E+03
16:36:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.816272E+03,2.282531E+00,4.282789E+04,4.490214E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.628198E+00,1.576315E+05,1.629334E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.887070E+01,1.333127E+06,1.374663E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.172980E+00,1.512734E+05,1.562370E+05,3.747560E-01,2.120127E+04,2.163340E+01,2.923810E+05,2.904092E+05,3.747560E-01,1.921897E+03,2.324351E+01,3.346351E+05,3.382614E+05,1.731217E-02,9.794109E+02,4.416005E-01,5.547935E+03,5.354110E+03,1.731217E-02,8.878368E+01,6.863716E-01,9.931199E+03,1.002724E+04,3.743800E-01,1.424330E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.878368E+02,5.762098E+00,8.359301E+04,8.435013E+04,5.862165E-02,1.892635E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.878368E+01,5.989494E-01,8.683772E+03,8.763680E+03
16:37:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.846011E+03,2.282563E+00,4.279861E+04,4.487247E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.624942E+00,1.575231E+05,1.628214E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.884075E+01,1.332080E+06,1.373575E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.168910E+00,1.511536E+05,1.561126E+05,3.747560E-01,2.120127E+04,2.163341E+01,2.923811E+05,2.904093E+05,3.747560E-01,1.930282E+03,2.324380E+01,3.346309E+05,3.382571E+05,1.731217E-02,9.794109E+02,4.416020E-01,5.547957E+03,5.354132E+03,1.731217E-02,8.917104E+01,6.865256E-01,9.933008E+03,1.002907E+04,3.743753E-01,1.424320E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.917104E+02,5.764034E+00,8.361676E+04,8.437418E+04,5.862157E-02,1.892633E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.917104E+01,5.991230E-01,8.685862E+03,8.765796E+03
16:38:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.875750E+03,2.282595E+00,4.276932E+04,4.484279E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.621634E+00,1.574140E+05,1.627087E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.881023E+01,1.331025E+06,1.372479E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.164755E+00,1.510327E+05,1.559870E+05,3.747560E-01,2.120127E+04,2.163341E+01,2.923812E+05,2.904094E+05,3.747560E-01,1.938667E+03,2.324410E+01,3.346266E+05,3.382528E+05,1.731217E-02,9.794109E+02,4.416036E-01,5.547979E+03,5.354154E+03,1.731217E-02,8.955840E+01,6.866784E-01,9.934801E+03,1.003089E+04,3.743707E-01,1.424310E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.955840E+02,5.765958E+00,8.364034E+04,8.439807E+04,5.862148E-02,1.892631E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.955840E+01,5.992950E-01,8.687929E+03,8.767890E+03
16:39:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.905489E+03,2.282626E+00,4.274002E+04,4.481315E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.618272E+00,1.573041E+05,1.625953E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.877919E+01,1.329962E+06,1.371376E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.160518E+00,1.509106E+05,1.558602E+05,3.747560E-01,2.120127E+04,2.163342E+01,2.923813E+05,2.904095E+05,3.747560E-01,1.947052E+03,2.324439E+01,3.346224E+05,3.382485E+05,1.731217E-02,9.794109E+02,4.416051E-01,5.548000E+03,5.354176E+03,1.731217E-02,8.994576E+01,6.868301E-01,9.936580E+03,1.003269E+04,3.743660E-01,1.424299E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,8.994576E+02,5.767872E+00,8.366378E+04,8.442181E+04,5.862140E-02,1.892629E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,8.994576E+01,5.994655E-01,8.689975E+03,8.769963E+03
16:40:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.935228E+03,2.282657E+00,4.271071E+04,4.478345E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.614861E+00,1.571936E+05,1.624811E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.874760E+01,1.328892E+06,1.370264E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.156202E+00,1.507875E+05,1.557322E+05,3.747560E-01,2.120127E+04,2.163343E+01,2.923814E+05,2.904096E+05,3.747560E-01,1.955438E+03,2.324468E+01,3.346182E+05,3.382442E+05,1.731217E-02,9.794109E+02,4.416066E-01,5.548022E+03,5.354198E+03,1.731217E-02,9.033311E+01,6.869810E-01,9.938345E+03,1.003448E+04,3.743614E-01,1.424289E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.033311E+02,5.769776E+00,8.368708E+04,8.444541E+04,5.862132E-02,1.892628E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.033311E+01,5.996346E-01,8.692001E+03,8.772014E+03
16:41:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.964967E+03,2.282687E+00,4.268139E+04,4.475378E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.612142E+00,1.570927E+05,1.623778E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.872236E+01,1.327911E+06,1.369252E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.152524E+00,1.506732E+05,1.556142E+05,3.747560E-01,2.120127E+04,2.163343E+01,2.923815E+05,2.904097E+05,3.747560E-01,1.963823E+03,2.324497E+01,3.346140E+05,3.382400E+05,1.731217E-02,9.794109E+02,4.416081E-01,5.548044E+03,5.354220E+03,1.731217E-02,9.072047E+01,6.871310E-01,9.940098E+03,1.003625E+04,3.743568E-01,1.424279E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.072047E+02,5.771672E+00,8.371025E+04,8.446889E+04,5.862124E-02,1.892626E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.072047E+01,5.998024E-01,8.694007E+03,8.774048E+03
16:42:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,6.994706E+03,2.282717E+00,4.265206E+04,4.472406E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.609458E+00,1.569924E+05,1.622749E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.869777E+01,1.326938E+06,1.368250E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.148880E+00,1.505594E+05,1.554967E+05,3.747560E-01,2.120127E+04,2.163344E+01,2.923816E+05,2.904098E+05,3.747560E-01,1.972208E+03,2.324526E+01,3.346097E+05,3.382357E+05,1.731217E-02,9.794109E+02,4.416096E-01,5.548065E+03,5.354242E+03,1.731217E-02,9.110783E+01,6.872802E-01,9.941839E+03,1.003802E+04,3.743522E-01,1.424269E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.110783E+02,5.773559E+00,8.373331E+04,8.449224E+04,5.862116E-02,1.892624E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.110783E+01,5.999690E-01,8.695997E+03,8.776062E+03
16:43:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.024445E+03,2.282745E+00,4.262272E+04,4.469433E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.606754E+00,1.568917E+05,1.621718E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.867306E+01,1.325964E+06,1.367247E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.145192E+00,1.504450E+05,1.553785E+05,3.747560E-01,2.120127E+04,2.163345E+01,2.923817E+05,2.904099E+05,3.747560E-01,1.980593E+03,2.324555E+01,3.346055E+05,3.382314E+05,1.731217E-02,9.794109E+02,4.416111E-01,5.548087E+03,5.354264E+03,1.731217E-02,9.149519E+01,6.874287E-01,9.943571E+03,1.003977E+04,3.743476E-01,1.424259E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.149519E+02,5.775439E+00,8.375626E+04,8.451549E+04,5.862108E-02,1.892622E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.149519E+01,6.001343E-01,8.697969E+03,8.778060E+03
16:44:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.054184E+03,2.282774E+00,4.259338E+04,4.466463E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.604024E+00,1.567907E+05,1.620684E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.864807E+01,1.324986E+06,1.366240E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.141451E+00,1.503299E+05,1.552597E+05,3.747560E-01,2.120127E+04,2.163345E+01,2.923818E+05,2.904100E+05,3.747560E-01,1.988978E+03,2.324584E+01,3.346013E+05,3.382271E+05,1.731217E-02,9.794109E+02,4.416127E-01,5.548108E+03,5.354286E+03,1.731217E-02,9.188254E+01,6.875764E-01,9.945292E+03,1.004151E+04,3.743431E-01,1.424249E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.188254E+02,5.777311E+00,8.377910E+04,8.453863E+04,5.862099E-02,1.892620E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.188254E+01,6.002985E-01,8.699923E+03,8.780040E+03
16:45:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.083922E+03,2.282801E+00,4.256402E+04,4.463488E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.601266E+00,1.566893E+05,1.619646E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.862278E+01,1.324004E+06,1.365228E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.137651E+00,1.502139E+05,1.551399E+05,3.747560E-01,2.120127E+04,2.163346E+01,2.923819E+05,2.904100E+05,3.747560E-01,1.997363E+03,2.324614E+01,3.345971E+05,3.382228E+05,1.731217E-02,9.794109E+02,4.416142E-01,5.548130E+03,5.354307E+03,1.731217E-02,9.226990E+01,6.877233E-01,9.947000E+03,1.004324E+04,3.743385E-01,1.424239E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.226990E+02,5.779175E+00,8.380181E+04,8.456163E+04,5.862091E-02,1.892619E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.226990E+01,6.004613E-01,8.701859E+03,8.782000E+03
16:46:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.113661E+03,2.282828E+00,4.253465E+04,4.460511E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.598491E+00,1.565876E+05,1.618604E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.859728E+01,1.323019E+06,1.364213E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.133808E+00,1.500973E+05,1.550194E+05,3.747560E-01,2.120127E+04,2.163346E+01,2.923820E+05,2.904101E+05,3.747560E-01,2.005748E+03,2.324643E+01,3.345928E+05,3.382186E+05,1.731217E-02,9.794109E+02,4.416157E-01,5.548151E+03,5.354329E+03,1.731217E-02,9.265726E+01,6.878693E-01,9.948696E+03,1.004496E+04,3.743340E-01,1.424229E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.265726E+02,5.781028E+00,8.382439E+04,8.458449E+04,5.862083E-02,1.892617E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.265726E+01,6.006226E-01,8.703774E+03,8.783940E+03
16:47:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.143400E+03,2.282854E+00,4.250528E+04,4.457538E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.595703E+00,1.564858E+05,1.617562E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.857163E+01,1.322032E+06,1.363197E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.129924E+00,1.499802E+05,1.548985E+05,3.747560E-01,2.120127E+04,2.163347E+01,2.923821E+05,2.904102E+05,3.747560E-01,2.014133E+03,2.324672E+01,3.345886E+05,3.382143E+05,1.731217E-02,9.794109E+02,4.416172E-01,5.548173E+03,5.354351E+03,1.731217E-02,9.304461E+01,6.880142E-01,9.950376E+03,1.004666E+04,3.743294E-01,1.424219E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.304461E+02,5.782871E+00,8.384681E+04,8.460721E+04,5.862075E-02,1.892615E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.304461E+01,6.007825E-01,8.705667E+03,8.785858E+03
16:48:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.173139E+03,2.282879E+00,4.247590E+04,4.454559E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.592900E+00,1.563837E+05,1.616517E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.854580E+01,1.321042E+06,1.362177E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.126002E+00,1.498625E+05,1.547770E+05,3.747560E-01,2.120127E+04,2.163348E+01,2.923821E+05,2.904103E+05,3.747560E-01,2.022518E+03,2.324701E+01,3.345844E+05,3.382100E+05,1.731217E-02,9.794109E+02,4.416187E-01,5.548194E+03,5.354373E+03,1.731217E-02,9.343197E+01,6.881579E-01,9.952039E+03,1.004835E+04,3.743249E-01,1.424209E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.343197E+02,5.784701E+00,8.386905E+04,8.462974E+04,5.862067E-02,1.892613E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.343197E+01,6.009407E-01,8.707537E+03,8.787752E+03
16:49:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.202878E+03,2.282904E+00,4.244650E+04,4.451579E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.590085E+00,1.562815E+05,1.615469E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.851982E+01,1.320050E+06,1.361155E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.122040E+00,1.497443E+05,1.546548E+05,3.747560E-01,2.120127E+04,2.163348E+01,2.923822E+05,2.904104E+05,3.747560E-01,2.030904E+03,2.324730E+01,3.345802E+05,3.382057E+05,1.731217E-02,9.794109E+02,4.416202E-01,5.548216E+03,5.354395E+03,1.731217E-02,9.381933E+01,6.883003E-01,9.953684E+03,1.005001E+04,3.743204E-01,1.424199E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.381933E+02,5.786519E+00,8.389112E+04,8.465209E+04,5.862059E-02,1.892611E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.381933E+01,6.010971E-01,8.709382E+03,8.789621E+03
16:50:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.232617E+03,2.282928E+00,4.241710E+04,4.448603E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.587253E+00,1.561791E+05,1.614421E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.849364E+01,1.319056E+06,1.360131E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.118033E+00,1.496254E+05,1.545321E+05,3.747560E-01,2.120127E+04,2.163349E+01,2.923823E+05,2.904105E+05,3.747560E-01,2.039289E+03,2.324759E+01,3.345759E+05,3.382014E+05,1.731217E-02,9.794109E+02,4.416217E-01,5.548237E+03,5.354416E+03,1.731217E-02,9.420669E+01,6.884415E-01,9.955311E+03,1.005166E+04,3.743159E-01,1.424189E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.420669E+02,5.788324E+00,8.391299E+04,8.467425E+04,5.862051E-02,1.892610E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.420669E+01,6.012518E-01,8.711202E+03,8.791465E+03
16:51:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.262356E+03,2.282952E+00,4.238769E+04,4.445621E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.584404E+00,1.560764E+05,1.613369E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.846726E+01,1.318058E+06,1.359104E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.113977E+00,1.495059E+05,1.544086E+05,3.747560E-01,2.120127E+04,2.163350E+01,2.923824E+05,2.904106E+05,3.747560E-01,2.047674E+03,2.324788E+01,3.345717E+05,3.381972E+05,1.731217E-02,9.794109E+02,4.416232E-01,5.548259E+03,5.354438E+03,1.731217E-02,9.459404E+01,6.885812E-01,9.956917E+03,1.005329E+04,3.743114E-01,1.424179E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.459404E+02,5.790114E+00,8.393466E+04,8.469620E+04,5.862043E-02,1.892608E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.459404E+01,6.014046E-01,8.712995E+03,8.793281E+03
16:52:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.292095E+03,2.282975E+00,4.235827E+04,4.442642E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.581541E+00,1.559735E+05,1.612316E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.844071E+01,1.317059E+06,1.358074E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.109880E+00,1.493857E+05,1.542846E+05,3.747560E-01,2.120127E+04,2.163350E+01,2.923825E+05,2.904107E+05,3.747560E-01,2.056059E+03,2.324818E+01,3.345675E+05,3.381929E+05,1.731217E-02,9.794109E+02,4.416247E-01,5.548280E+03,5.354460E+03,1.731217E-02,9.498140E+01,6.887195E-01,9.958503E+03,1.005490E+04,3.743069E-01,1.424169E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.498140E+02,5.791889E+00,8.395612E+04,8.471794E+04,5.862035E-02,1.892606E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.498140E+01,6.015555E-01,8.714760E+03,8.795069E+03
16:53:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.321834E+03,2.282997E+00,4.232884E+04,4.439658E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.578666E+00,1.558704E+05,1.611260E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.841400E+01,1.316057E+06,1.357042E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.105744E+00,1.492651E+05,1.541599E+05,3.747560E-01,2.120127E+04,2.163351E+01,2.923826E+05,2.904108E+05,3.747560E-01,2.064444E+03,2.324847E+01,3.345632E+05,3.381886E+05,1.731217E-02,9.794109E+02,4.416262E-01,5.548301E+03,5.354481E+03,1.731217E-02,9.536876E+01,6.888562E-01,9.960067E+03,1.005648E+04,3.743025E-01,1.424159E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.536876E+02,5.793649E+00,8.397736E+04,8.473945E+04,5.862027E-02,1.892604E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.536876E+01,6.017044E-01,8.716498E+03,8.796829E+03
16:54:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.351573E+03,2.283018E+00,4.229941E+04,4.436673E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.575777E+00,1.557672E+05,1.610203E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.838713E+01,1.315052E+06,1.356007E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.101570E+00,1.491439E+05,1.540347E+05,3.747560E-01,2.120127E+04,2.163352E+01,2.923827E+05,2.904109E+05,3.747560E-01,2.072829E+03,2.324876E+01,3.345590E+05,3.381843E+05,1.731217E-02,9.794109E+02,4.416277E-01,5.548323E+03,5.354503E+03,1.731217E-02,9.575612E+01,6.889915E-01,9.961609E+03,1.005804E+04,3.742980E-01,1.424149E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.575612E+02,5.795394E+00,8.399838E+04,8.476074E+04,5.862019E-02,1.892603E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.575612E+01,6.018513E-01,8.718207E+03,8.798560E+03
16:55:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.381312E+03,2.283039E+00,4.226996E+04,4.433691E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.572876E+00,1.556638E+05,1.609145E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.836010E+01,1.314046E+06,1.354971E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.097358E+00,1.490222E+05,1.539091E+05,3.747560E-01,2.120127E+04,2.163352E+01,2.923828E+05,2.904110E+05,3.747560E-01,2.081214E+03,2.324905E+01,3.345548E+05,3.381800E+05,1.731217E-02,9.794109E+02,4.416292E-01,5.548344E+03,5.354525E+03,1.731217E-02,9.614347E+01,6.891251E-01,9.963129E+03,1.005958E+04,3.742936E-01,1.424139E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.614347E+02,5.797122E+00,8.401917E+04,8.478180E+04,5.862011E-02,1.892601E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.614347E+01,6.019961E-01,8.719886E+03,8.800261E+03
16:56:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.411051E+03,2.283060E+00,4.224051E+04,4.430704E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.569960E+00,1.555602E+05,1.608083E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.833290E+01,1.313037E+06,1.353932E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.093101E+00,1.488998E+05,1.537826E+05,3.747560E-01,2.120127E+04,2.163353E+01,2.923829E+05,2.904111E+05,3.747560E-01,2.089599E+03,2.324934E+01,3.345505E+05,3.381757E+05,1.731217E-02,9.794109E+02,4.416307E-01,5.548365E+03,5.354546E+03,1.731217E-02,9.653083E+01,6.892572E-01,9.964626E+03,1.006110E+04,3.742892E-01,1.424130E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.653083E+02,5.798834E+00,8.403973E+04,8.480262E+04,5.862003E-02,1.892599E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.653083E+01,6.021389E-01,8.721536E+03,8.801932E+03
16:57:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.440790E+03,2.283079E+00,4.221104E+04,4.427716E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.567028E+00,1.554563E+05,1.607020E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.830549E+01,1.312025E+06,1.352889E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.088796E+00,1.487768E+05,1.536555E+05,3.747560E-01,2.120127E+04,2.163354E+01,2.923830E+05,2.904112E+05,3.747560E-01,2.097984E+03,2.324963E+01,3.345463E+05,3.381714E+05,1.731217E-02,9.794109E+02,4.416322E-01,5.548387E+03,5.354568E+03,1.731217E-02,9.691819E+01,6.893876E-01,9.966100E+03,1.006259E+04,3.742848E-01,1.424120E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.691819E+02,5.800530E+00,8.406005E+04,8.482321E+04,5.861996E-02,1.892597E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.691819E+01,6.022796E-01,8.723156E+03,8.803573E+03
16:58:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.470529E+03,2.283098E+00,4.218157E+04,4.424731E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.564084E+00,1.553523E+05,1.605955E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.827794E+01,1.311011E+06,1.351845E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.084452E+00,1.486532E+05,1.535279E+05,3.747560E-01,2.120127E+04,2.163354E+01,2.923831E+05,2.904113E+05,3.747560E-01,2.106370E+03,2.324992E+01,3.345420E+05,3.381671E+05,1.731217E-02,9.794109E+02,4.416337E-01,5.548408E+03,5.354589E+03,1.731217E-02,9.730555E+01,6.895164E-01,9.967550E+03,1.006406E+04,3.742804E-01,1.424110E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.730555E+02,5.802209E+00,8.408013E+04,8.484355E+04,5.861988E-02,1.892596E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.730555E+01,6.024181E-01,8.724745E+03,8.805183E+03
16:59:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.500268E+03,2.283117E+00,4.215208E+04,4.421740E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.561128E+00,1.552481E+05,1.604888E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.825024E+01,1.309996E+06,1.350799E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.080072E+00,1.485291E+05,1.533997E+05,3.747560E-01,2.120127E+04,2.163355E+01,2.923832E+05,2.904114E+05,3.747560E-01,2.114755E+03,2.325021E+01,3.345378E+05,3.381628E+05,1.731217E-02,9.794109E+02,4.416352E-01,5.548429E+03,5.354611E+03,1.731217E-02,9.769290E+01,6.896435E-01,9.968976E+03,1.006550E+04,3.742760E-01,1.424100E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.769290E+02,5.803870E+00,8.409997E+04,8.486364E+04,5.861980E-02,1.892594E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.769290E+01,6.025545E-01,8.726304E+03,8.806762E+03
17:00:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.530007E+03,2.283135E+00,4.212260E+04,4.418754E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.558162E+00,1.551438E+05,1.603820E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.822240E+01,1.308978E+06,1.349751E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.075655E+00,1.484046E+05,1.532711E+05,3.747560E-01,2.120127E+04,2.163356E+01,2.923833E+05,2.904114E+05,3.747560E-01,2.123140E+03,2.325050E+01,3.345335E+05,3.381585E+05,1.731217E-02,9.794109E+02,4.416366E-01,5.548451E+03,5.354632E+03,1.731217E-02,9.808026E+01,6.897689E-01,9.970378E+03,1.006692E+04,3.742716E-01,1.424091E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.808026E+02,5.805515E+00,8.411956E+04,8.488349E+04,5.861972E-02,1.892592E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.808026E+01,6.026887E-01,8.727832E+03,8.808310E+03
17:01:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.567180E+03,2.283152E+00,4.208566E+04,4.415005E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.555165E+00,1.550233E+05,1.602587E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.819422E+01,1.307798E+06,1.348537E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.071181E+00,1.482635E+05,1.531255E+05,3.747560E-01,2.120127E+04,2.163356E+01,2.923833E+05,2.904115E+05,3.747560E-01,2.133621E+03,2.325079E+01,3.345272E+05,3.381521E+05,1.731217E-02,9.794109E+02,4.416381E-01,5.548472E+03,5.354654E+03,1.731217E-02,9.856446E+01,6.898926E-01,9.971659E+03,1.006822E+04,3.742672E-01,1.424081E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.856446E+02,5.807142E+00,8.413794E+04,8.490210E+04,5.861964E-02,1.892591E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.856446E+01,6.028208E-01,8.729232E+03,8.809728E+03
17:02:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.604354E+03,2.283169E+00,4.204872E+04,4.411260E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.552135E+00,1.549024E+05,1.601350E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.816565E+01,1.306613E+06,1.347319E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.066642E+00,1.481214E+05,1.529791E+05,3.747560E-01,2.120127E+04,2.163357E+01,2.923834E+05,2.904116E+05,3.747560E-01,2.144102E+03,2.325108E+01,3.345208E+05,3.381456E+05,1.731217E-02,9.794109E+02,4.416396E-01,5.548493E+03,5.354675E+03,1.731217E-02,9.904865E+01,6.900146E-01,9.972916E+03,1.006949E+04,3.742629E-01,1.424071E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.904865E+02,5.808752E+00,8.415606E+04,8.492046E+04,5.861956E-02,1.892589E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.904865E+01,6.029507E-01,8.730601E+03,8.811114E+03
17:03:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.641528E+03,2.283185E+00,4.201177E+04,4.407514E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.549072E+00,1.547810E+05,1.600109E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.813670E+01,1.305422E+06,1.346095E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.062035E+00,1.479785E+05,1.528317E+05,3.747560E-01,2.120127E+04,2.163357E+01,2.923835E+05,2.904117E+05,3.747560E-01,2.154584E+03,2.325137E+01,3.345145E+05,3.381392E+05,1.731217E-02,9.794109E+02,4.416411E-01,5.548514E+03,5.354697E+03,1.731217E-02,9.953285E+01,6.901349E-01,9.974148E+03,1.007074E+04,3.742585E-01,1.424062E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,9.953285E+02,5.810343E+00,8.417393E+04,8.493856E+04,5.861949E-02,1.892587E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,9.953285E+01,6.030783E-01,8.731938E+03,8.812469E+03
17:04:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.678701E+03,2.283200E+00,4.197481E+04,4.403767E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.545978E+00,1.546591E+05,1.598862E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.810739E+01,1.304227E+06,1.344865E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.057369E+00,1.478347E+05,1.526834E+05,3.747560E-01,2.120127E+04,2.163358E+01,2.923836E+05,2.904118E+05,3.747560E-01,2.165065E+03,2.325166E+01,3.345081E+05,3.381328E+05,1.731217E-02,9.794109E+02,4.416426E-01,5.548535E+03,5.354718E+03,1.731217E-02,1.000170E+02,6.902534E-01,9.975355E+03,1.007197E+04,3.742542E-01,1.424052E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.000170E+03,5.811917E+00,8.419155E+04,8.495641E+04,5.861941E-02,1.892585E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.000170E+02,6.032037E-01,8.733244E+03,8.813792E+03
17:05:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.715875E+03,2.283215E+00,4.193785E+04,4.400019E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.542855E+00,1.545369E+05,1.597612E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.807775E+01,1.303027E+06,1.343631E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.052647E+00,1.476901E+05,1.525343E+05,3.747560E-01,2.120127E+04,2.163359E+01,2.923837E+05,2.904119E+05,3.747560E-01,2.175547E+03,2.325194E+01,3.345018E+05,3.381263E+05,1.731217E-02,9.794109E+02,4.416441E-01,5.548557E+03,5.354740E+03,1.731217E-02,1.005012E+02,6.903702E-01,9.976538E+03,1.007316E+04,3.742499E-01,1.424043E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.005012E+03,5.813473E+00,8.420891E+04,8.497399E+04,5.861933E-02,1.892584E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.005012E+02,6.033269E-01,8.734518E+03,8.815082E+03
17:06:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.753049E+03,2.283229E+00,4.190087E+04,4.396271E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.539704E+00,1.544143E+05,1.596357E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.804777E+01,1.301822E+06,1.342392E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.047868E+00,1.475447E+05,1.523844E+05,3.747560E-01,2.120127E+04,2.163359E+01,2.923838E+05,2.904120E+05,3.747560E-01,2.186028E+03,2.325223E+01,3.344954E+05,3.381199E+05,1.731217E-02,9.794109E+02,4.416456E-01,5.548578E+03,5.354761E+03,1.731217E-02,1.009854E+02,6.904853E-01,9.977695E+03,1.007434E+04,3.742456E-01,1.424033E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.009854E+03,5.815011E+00,8.422601E+04,8.499132E+04,5.861926E-02,1.892582E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.009854E+02,6.034479E-01,8.735759E+03,8.816340E+03
17:07:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.790222E+03,2.283243E+00,4.186389E+04,4.392521E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.536524E+00,1.542912E+05,1.595099E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.801747E+01,1.300612E+06,1.341147E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.043033E+00,1.473986E+05,1.522336E+05,3.747560E-01,2.120127E+04,2.163360E+01,2.923839E+05,2.904121E+05,3.747560E-01,2.196509E+03,2.325252E+01,3.344890E+05,3.381134E+05,1.731217E-02,9.794109E+02,4.416470E-01,5.548599E+03,5.354782E+03,1.731217E-02,1.014696E+02,6.905986E-01,9.978827E+03,1.007548E+04,3.742413E-01,1.424024E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.014696E+03,5.816531E+00,8.424285E+04,8.500838E+04,5.861918E-02,1.892580E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.014696E+02,6.035666E-01,8.736969E+03,8.817565E+03
17:08:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.827396E+03,2.283256E+00,4.182690E+04,4.388770E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.533314E+00,1.541678E+05,1.593835E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.798680E+01,1.299398E+06,1.339898E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.038135E+00,1.472516E+05,1.520819E+05,3.747560E-01,2.120127E+04,2.163361E+01,2.923840E+05,2.904122E+05,3.747560E-01,2.206991E+03,2.325281E+01,3.344826E+05,3.381069E+05,1.731217E-02,9.794109E+02,4.416485E-01,5.548620E+03,5.354804E+03,1.731217E-02,1.019538E+02,6.907101E-01,9.979934E+03,1.007660E+04,3.742370E-01,1.424014E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.019538E+03,5.818032E+00,8.425943E+04,8.502517E+04,5.861910E-02,1.892579E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.019538E+02,6.036830E-01,8.738146E+03,8.818757E+03
17:09:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.864570E+03,2.283269E+00,4.178991E+04,4.385019E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.530091E+00,1.540442E+05,1.592570E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.795597E+01,1.298181E+06,1.338646E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.033194E+00,1.471039E+05,1.519296E+05,3.747560E-01,2.120127E+04,2.163361E+01,2.923841E+05,2.904123E+05,3.747560E-01,2.217472E+03,2.325309E+01,3.344762E+05,3.381005E+05,1.731217E-02,9.794109E+02,4.416500E-01,5.548641E+03,5.354825E+03,1.731217E-02,1.024380E+02,6.908198E-01,9.981015E+03,1.007770E+04,3.742327E-01,1.424005E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.024380E+03,5.819515E+00,8.427575E+04,8.504170E+04,5.861903E-02,1.892577E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.024380E+02,6.037971E-01,8.739290E+03,8.819916E+03
17:10:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.901743E+03,2.283281E+00,4.175290E+04,4.381266E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.526859E+00,1.539204E+05,1.591304E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.792501E+01,1.296962E+06,1.337392E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.028217E+00,1.469558E+05,1.517768E+05,3.747560E-01,2.120127E+04,2.163362E+01,2.923842E+05,2.904124E+05,3.747560E-01,2.227954E+03,2.325338E+01,3.344698E+05,3.380940E+05,1.731217E-02,9.794109E+02,4.416515E-01,5.548662E+03,5.354846E+03,1.731217E-02,1.029222E+02,6.909277E-01,9.982071E+03,1.007877E+04,3.742284E-01,1.423995E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.029222E+03,5.820979E+00,8.429179E+04,8.505795E+04,5.861895E-02,1.892575E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.029222E+02,6.039090E-01,8.740402E+03,8.821042E+03
17:11:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.938917E+03,2.283292E+00,4.171589E+04,4.377512E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.523620E+00,1.537965E+05,1.590037E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.789395E+01,1.295742E+06,1.336137E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.023206E+00,1.468072E+05,1.516235E+05,3.747560E-01,2.120127E+04,2.163363E+01,2.923843E+05,2.904125E+05,3.747560E-01,2.238435E+03,2.325367E+01,3.344634E+05,3.380875E+05,1.731217E-02,9.794109E+02,4.416529E-01,5.548683E+03,5.354868E+03,1.731217E-02,1.034064E+02,6.910338E-01,9.983101E+03,1.007981E+04,3.742242E-01,1.423986E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.034064E+03,5.822424E+00,8.430757E+04,8.507394E+04,5.861887E-02,1.892574E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.034064E+02,6.040185E-01,8.741480E+03,8.822135E+03
17:12:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,7.976091E+03,2.283303E+00,4.167887E+04,4.373758E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.520378E+00,1.536726E+05,1.588769E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.786276E+01,1.294521E+06,1.334881E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.018167E+00,1.466582E+05,1.514698E+05,3.747560E-01,2.120127E+04,2.163363E+01,2.923843E+05,2.904126E+05,3.747560E-01,2.248916E+03,2.325395E+01,3.344570E+05,3.380810E+05,1.731217E-02,9.794109E+02,4.416544E-01,5.548704E+03,5.354889E+03,1.731217E-02,1.038906E+02,6.911381E-01,9.984105E+03,1.008083E+04,3.742199E-01,1.423976E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.038906E+03,5.823850E+00,8.432308E+04,8.508965E+04,5.861880E-02,1.892572E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.038906E+02,6.041257E-01,8.742526E+03,8.823194E+03
17:13:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.013264E+03,2.283314E+00,4.164184E+04,4.370003E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.517126E+00,1.535486E+05,1.587500E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.783153E+01,1.293298E+06,1.333623E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.013093E+00,1.465087E+05,1.513156E+05,3.747560E-01,2.120127E+04,2.163364E+01,2.923844E+05,2.904126E+05,3.747560E-01,2.259398E+03,2.325424E+01,3.344506E+05,3.380745E+05,1.731217E-02,9.794109E+02,4.416559E-01,5.548725E+03,5.354910E+03,1.731217E-02,1.043748E+02,6.912405E-01,9.985082E+03,1.008182E+04,3.742157E-01,1.423967E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.043748E+03,5.825258E+00,8.433832E+04,8.510508E+04,5.861872E-02,1.892570E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.043748E+02,6.042306E-01,8.743538E+03,8.824219E+03
17:14:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.050438E+03,2.283324E+00,4.160480E+04,4.366247E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.513866E+00,1.534245E+05,1.586230E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.780012E+01,1.292073E+06,1.332363E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.007982E+00,1.463587E+05,1.511608E+05,3.747560E-01,2.120127E+04,2.163364E+01,2.923845E+05,2.904127E+05,3.747560E-01,2.269879E+03,2.325452E+01,3.344442E+05,3.380680E+05,1.731217E-02,9.794109E+02,4.416574E-01,5.548746E+03,5.354932E+03,1.731217E-02,1.048590E+02,6.913411E-01,9.986034E+03,1.008278E+04,3.742115E-01,1.423958E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.048590E+03,5.826646E+00,8.435329E+04,8.512024E+04,5.861865E-02,1.892568E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.048590E+02,6.043331E-01,8.744517E+03,8.825211E+03
17:15:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.087612E+03,2.283333E+00,4.156776E+04,4.362490E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.510597E+00,1.533002E+05,1.584959E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.776859E+01,1.290847E+06,1.331102E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.002829E+00,1.462081E+05,1.510055E+05,3.747560E-01,2.120127E+04,2.163365E+01,2.923846E+05,2.904128E+05,3.747560E-01,2.280361E+03,2.325481E+01,3.344378E+05,3.380615E+05,1.731217E-02,9.794109E+02,4.416588E-01,5.548767E+03,5.354953E+03,1.731217E-02,1.053432E+02,6.914399E-01,9.986959E+03,1.008372E+04,3.742073E-01,1.423948E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.053432E+03,5.828014E+00,8.436798E+04,8.513512E+04,5.861857E-02,1.892567E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.053432E+02,6.044333E-01,8.745462E+03,8.826168E+03
