Time,CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
17:16:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.124785E+03,2.283342E+00,4.153071E+04,4.358733E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.507323E+00,1.531758E+05,1.583687E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.773696E+01,1.289619E+06,1.329839E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.997645E+00,1.460571E+05,1.508497E+05,3.747560E-01,2.120127E+04,2.163366E+01,2.923847E+05,2.904129E+05,3.747560E-01,2.290842E+03,2.325509E+01,3.344314E+05,3.380550E+05,1.731217E-02,9.794109E+02,4.416603E-01,5.548788E+03,5.354974E+03,1.731217E-02,1.058274E+02,6.915368E-01,9.987858E+03,1.008463E+04,3.742031E-01,1.423939E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.058274E+03,5.829364E+00,8.438239E+04,8.514972E+04,5.861849E-02,1.892565E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.058274E+02,6.045311E-01,8.746374E+03,8.827092E+03
17:17:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.161959E+03,2.283350E+00,4.149365E+04,4.354974E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.504045E+00,1.530514E+05,1.582415E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.770526E+01,1.288390E+06,1.328575E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.992431E+00,1.459056E+05,1.506935E+05,3.747560E-01,2.120127E+04,2.163366E+01,2.923848E+05,2.904130E+05,3.747560E-01,2.301323E+03,2.325537E+01,3.344249E+05,3.380485E+05,1.731217E-02,9.794109E+02,4.416618E-01,5.548809E+03,5.354995E+03,1.731217E-02,1.063116E+02,6.916319E-01,9.988730E+03,1.008551E+04,3.741989E-01,1.423930E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.063116E+03,5.830694E+00,8.439652E+04,8.516404E+04,5.861842E-02,1.892563E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.063116E+02,6.046265E-01,8.747251E+03,8.827981E+03
17:18:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.199133E+03,2.283358E+00,4.145659E+04,4.351214E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.500763E+00,1.529270E+05,1.581142E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.767348E+01,1.287160E+06,1.327310E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.987187E+00,1.457538E+05,1.505368E+05,3.747560E-01,2.120127E+04,2.163367E+01,2.923849E+05,2.904131E+05,3.747560E-01,2.311805E+03,2.325566E+01,3.344185E+05,3.380419E+05,1.731217E-02,9.794109E+02,4.416632E-01,5.548830E+03,5.355016E+03,1.731217E-02,1.067958E+02,6.917251E-01,9.989576E+03,1.008637E+04,3.741947E-01,1.423921E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.067958E+03,5.832004E+00,8.441038E+04,8.517807E+04,5.861834E-02,1.892562E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.067958E+02,6.047196E-01,8.748095E+03,8.828835E+03
17:19:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.236306E+03,2.283365E+00,4.141952E+04,4.347454E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.497538E+00,1.528033E+05,1.579878E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.764220E+01,1.285937E+06,1.326053E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.981976E+00,1.456024E+05,1.503807E+05,3.747560E-01,2.120127E+04,2.163368E+01,2.923850E+05,2.904132E+05,3.747560E-01,2.322286E+03,2.325594E+01,3.344120E+05,3.380354E+05,1.731217E-02,9.794109E+02,4.416647E-01,5.548851E+03,5.355038E+03,1.731217E-02,1.072800E+02,6.918164E-01,9.990395E+03,1.008720E+04,3.741906E-01,1.423912E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.072800E+03,5.833295E+00,8.442396E+04,8.519183E+04,5.861827E-02,1.892560E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.072800E+02,6.048103E-01,8.748905E+03,8.829655E+03
17:20:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.273480E+03,2.283372E+00,4.138244E+04,4.343693E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.494371E+00,1.526804E+05,1.578623E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.761149E+01,1.284722E+06,1.324804E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.976790E+00,1.454513E+05,1.502250E+05,3.747560E-01,2.120127E+04,2.163368E+01,2.923851E+05,2.904133E+05,3.747560E-01,2.332767E+03,2.325622E+01,3.344055E+05,3.380289E+05,1.731217E-02,9.794109E+02,4.416661E-01,5.548871E+03,5.355059E+03,1.731217E-02,1.077642E+02,6.919059E-01,9.991187E+03,1.008800E+04,3.741864E-01,1.423902E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.077642E+03,5.834566E+00,8.443725E+04,8.520529E+04,5.861820E-02,1.892559E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.077642E+02,6.048985E-01,8.749680E+03,8.830441E+03
17:21:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.310654E+03,2.283378E+00,4.134535E+04,4.339931E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.491274E+00,1.525586E+05,1.577378E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.758131E+01,1.283514E+06,1.323564E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.971639E+00,1.453008E+05,1.500698E+05,3.747560E-01,2.120127E+04,2.163369E+01,2.923852E+05,2.904134E+05,3.747560E-01,2.343249E+03,2.325650E+01,3.343991E+05,3.380223E+05,1.731217E-02,9.794109E+02,4.416676E-01,5.548892E+03,5.355080E+03,1.731217E-02,1.082484E+02,6.919935E-01,9.991953E+03,1.008878E+04,3.741823E-01,1.423893E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.082484E+03,5.835817E+00,8.445026E+04,8.521847E+04,5.861812E-02,1.892557E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.082484E+02,6.049844E-01,8.750421E+03,8.831191E+03
17:22:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.347827E+03,2.283384E+00,4.130826E+04,4.336168E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.488248E+00,1.524377E+05,1.576145E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.755180E+01,1.282316E+06,1.322335E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.966529E+00,1.451508E+05,1.499153E+05,3.747560E-01,2.120127E+04,2.163370E+01,2.923853E+05,2.904135E+05,3.747560E-01,2.353730E+03,2.325678E+01,3.343926E+05,3.380157E+05,1.731217E-02,9.794109E+02,4.416691E-01,5.548913E+03,5.355101E+03,1.731217E-02,1.087326E+02,6.920792E-01,9.992691E+03,1.008953E+04,3.741781E-01,1.423884E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.087326E+03,5.837048E+00,8.446299E+04,8.523136E+04,5.861805E-02,1.892555E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.087326E+02,6.050679E-01,8.751128E+03,8.831907E+03
17:23:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.385001E+03,2.283389E+00,4.127116E+04,4.332405E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.485295E+00,1.523178E+05,1.574922E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.752293E+01,1.281126E+06,1.321115E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.961462E+00,1.450014E+05,1.497615E+05,3.747560E-01,2.120127E+04,2.163370E+01,2.923853E+05,2.904136E+05,3.747560E-01,2.364212E+03,2.325706E+01,3.343861E+05,3.380092E+05,1.731217E-02,9.794109E+02,4.416705E-01,5.548934E+03,5.355122E+03,1.731217E-02,1.092168E+02,6.921630E-01,9.993403E+03,1.009025E+04,3.741740E-01,1.423875E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.092168E+03,5.838260E+00,8.447543E+04,8.524397E+04,5.861797E-02,1.892554E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.092168E+02,6.051489E-01,8.751800E+03,8.832588E+03
17:24:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.422175E+03,2.283394E+00,4.123405E+04,4.328637E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.482416E+00,1.521990E+05,1.573710E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.749472E+01,1.279946E+06,1.319905E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.956441E+00,1.448526E+05,1.496082E+05,3.747560E-01,2.120127E+04,2.163371E+01,2.923854E+05,2.904137E+05,3.747560E-01,2.374693E+03,2.325734E+01,3.343796E+05,3.380026E+05,1.731217E-02,9.794109E+02,4.416720E-01,5.548955E+03,5.355143E+03,1.731217E-02,1.097010E+02,6.922449E-01,9.994087E+03,1.009094E+04,3.741699E-01,1.423866E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.097010E+03,5.839451E+00,8.448758E+04,8.525627E+04,5.861790E-02,1.892552E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.097010E+02,6.052275E-01,8.752437E+03,8.833233E+03
17:25:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.459348E+03,2.283399E+00,4.119694E+04,4.324872E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.479613E+00,1.520812E+05,1.572510E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.746718E+01,1.278775E+06,1.318705E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.951465E+00,1.447045E+05,1.494558E+05,3.747560E-01,2.120127E+04,2.163371E+01,2.923855E+05,2.904137E+05,3.747560E-01,2.385174E+03,2.325762E+01,3.343731E+05,3.379960E+05,1.731217E-02,9.794109E+02,4.416734E-01,5.548976E+03,5.355164E+03,1.731217E-02,1.101852E+02,6.923249E-01,9.994745E+03,1.009161E+04,3.741658E-01,1.423857E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.101852E+03,5.840622E+00,8.449945E+04,8.526829E+04,5.861783E-02,1.892550E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.101852E+02,6.053037E-01,8.753040E+03,8.833844E+03
17:26:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.496522E+03,2.283403E+00,4.115982E+04,4.321106E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.476885E+00,1.519645E+05,1.571321E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.744029E+01,1.277613E+06,1.317517E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.946531E+00,1.445570E+05,1.493040E+05,3.747560E-01,2.120127E+04,2.163372E+01,2.923856E+05,2.904138E+05,3.747560E-01,2.395656E+03,2.325790E+01,3.343666E+05,3.379894E+05,1.731217E-02,9.794109E+02,4.416749E-01,5.548996E+03,5.355185E+03,1.731217E-02,1.106694E+02,6.924030E-01,9.995375E+03,1.009224E+04,3.741617E-01,1.423848E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.106694E+03,5.841773E+00,8.451103E+04,8.528002E+04,5.861775E-02,1.892549E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.106694E+02,6.053774E-01,8.753608E+03,8.834419E+03
17:27:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.533696E+03,2.283406E+00,4.112270E+04,4.317339E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.474175E+00,1.518480E+05,1.570135E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.741350E+01,1.276453E+06,1.316329E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.941579E+00,1.444092E+05,1.491519E+05,3.747560E-01,2.120127E+04,2.163373E+01,2.923857E+05,2.904139E+05,3.747560E-01,2.406137E+03,2.325817E+01,3.343601E+05,3.379828E+05,1.731217E-02,9.794109E+02,4.416763E-01,5.549017E+03,5.355206E+03,1.731217E-02,1.111536E+02,6.924791E-01,9.995978E+03,1.009285E+04,3.741577E-01,1.423839E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.111536E+03,5.842903E+00,8.452232E+04,8.529146E+04,5.861768E-02,1.892547E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.111536E+02,6.054487E-01,8.754141E+03,8.834959E+03
17:28:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.570869E+03,2.283409E+00,4.108557E+04,4.313572E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.471476E+00,1.517317E+05,1.568951E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.738675E+01,1.275293E+06,1.315142E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.936609E+00,1.442612E+05,1.489997E+05,3.747560E-01,2.120127E+04,2.163373E+01,2.923858E+05,2.904140E+05,3.747560E-01,2.416619E+03,2.325845E+01,3.343535E+05,3.379762E+05,1.731217E-02,9.794109E+02,4.416778E-01,5.549038E+03,5.355227E+03,1.731217E-02,1.116378E+02,6.925534E-01,9.996553E+03,1.009344E+04,3.741536E-01,1.423830E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.116378E+03,5.844013E+00,8.453332E+04,8.530260E+04,5.861761E-02,1.892545E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.116378E+02,6.055175E-01,8.754639E+03,8.835463E+03
17:29:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.608043E+03,2.283412E+00,4.104843E+04,4.309804E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.468784E+00,1.516155E+05,1.567768E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.736002E+01,1.274134E+06,1.313956E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.931620E+00,1.441129E+05,1.488471E+05,3.747560E-01,2.120127E+04,2.163374E+01,2.923859E+05,2.904141E+05,3.747560E-01,2.427100E+03,2.325873E+01,3.343470E+05,3.379695E+05,1.731217E-02,9.794109E+02,4.416792E-01,5.549058E+03,5.355248E+03,1.731217E-02,1.121220E+02,6.926258E-01,9.997101E+03,1.009399E+04,3.741495E-01,1.423821E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.121220E+03,5.845103E+00,8.454403E+04,8.531345E+04,5.861753E-02,1.892544E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.121220E+02,6.055839E-01,8.755102E+03,8.835932E+03
17:30:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.645217E+03,2.283414E+00,4.101128E+04,4.306035E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.465979E+00,1.514977E+05,1.566568E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.733218E+01,1.272959E+06,1.312753E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.926499E+00,1.439627E+05,1.486925E+05,3.747560E-01,2.120127E+04,2.163375E+01,2.923860E+05,2.904142E+05,3.747560E-01,2.437581E+03,2.325900E+01,3.343404E+05,3.379629E+05,1.731217E-02,9.794109E+02,4.416807E-01,5.549079E+03,5.355269E+03,1.731217E-02,1.126062E+02,6.926962E-01,9.997622E+03,1.009452E+04,3.741455E-01,1.423812E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.126062E+03,5.846172E+00,8.455444E+04,8.532400E+04,5.861746E-02,1.892542E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.126062E+02,6.056478E-01,8.755529E+03,8.836366E+03
17:31:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.682391E+03,2.283415E+00,4.097413E+04,4.302266E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.462980E+00,1.513772E+05,1.565340E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.730247E+01,1.271757E+06,1.311522E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.921168E+00,1.438096E+05,1.485349E+05,3.747560E-01,2.120127E+04,2.163375E+01,2.923861E+05,2.904143E+05,3.747560E-01,2.448063E+03,2.325928E+01,3.343338E+05,3.379562E+05,1.731217E-02,9.794109E+02,4.416821E-01,5.549100E+03,5.355290E+03,1.731217E-02,1.130904E+02,6.927647E-01,9.998115E+03,1.009502E+04,3.741415E-01,1.423803E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.130904E+03,5.847221E+00,8.456456E+04,8.533425E+04,5.861739E-02,1.892541E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.130904E+02,6.057092E-01,8.755922E+03,8.836763E+03
17:32:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.719564E+03,2.283417E+00,4.093698E+04,4.298496E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.459787E+00,1.512540E+05,1.564084E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.727087E+01,1.270530E+06,1.310264E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.915624E+00,1.436536E+05,1.483742E+05,3.747560E-01,2.120127E+04,2.163376E+01,2.923861E+05,2.904144E+05,3.747560E-01,2.458544E+03,2.325955E+01,3.343273E+05,3.379496E+05,1.731217E-02,9.794109E+02,4.416836E-01,5.549120E+03,5.355311E+03,1.731217E-02,1.135746E+02,6.928313E-01,9.998582E+03,1.009549E+04,3.741374E-01,1.423794E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.135746E+03,5.848250E+00,8.457440E+04,8.534422E+04,5.861731E-02,1.892539E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.135746E+02,6.057683E-01,8.756280E+03,8.837126E+03
17:33:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.756738E+03,2.283417E+00,4.089981E+04,4.294725E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.456414E+00,1.511283E+05,1.562801E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.723752E+01,1.269278E+06,1.308979E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.909879E+00,1.434947E+05,1.482105E+05,3.747560E-01,2.120127E+04,2.163376E+01,2.923862E+05,2.904145E+05,3.747560E-01,2.469025E+03,2.325982E+01,3.343207E+05,3.379429E+05,1.731217E-02,9.794109E+02,4.416850E-01,5.549141E+03,5.355332E+03,1.731217E-02,1.140587E+02,6.928964E-01,9.999026E+03,1.009594E+04,3.741334E-01,1.423785E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.140587E+03,5.849261E+00,8.458399E+04,8.535393E+04,5.861724E-02,1.892537E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.140587E+02,6.058252E-01,8.756607E+03,8.837458E+03
17:34:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.793912E+03,2.283418E+00,4.086264E+04,4.290953E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.452873E+00,1.510002E+05,1.561494E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.720253E+01,1.268003E+06,1.307671E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.903947E+00,1.433333E+05,1.480442E+05,3.747560E-01,2.120127E+04,2.163377E+01,2.923863E+05,2.904146E+05,3.747560E-01,2.479507E+03,2.326009E+01,3.343141E+05,3.379362E+05,1.731217E-02,9.794109E+02,4.416865E-01,5.549162E+03,5.355352E+03,1.731217E-02,1.145429E+02,6.929605E-01,9.999456E+03,1.009638E+04,3.741294E-01,1.423776E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.145429E+03,5.850261E+00,8.459341E+04,8.536347E+04,5.861717E-02,1.892536E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.145429E+02,6.058805E-01,8.756912E+03,8.837767E+03
17:35:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.831085E+03,2.283418E+00,4.082547E+04,4.287181E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.449169E+00,1.508698E+05,1.560164E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.716597E+01,1.266706E+06,1.306339E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.897837E+00,1.431693E+05,1.478752E+05,3.747560E-01,2.120127E+04,2.163378E+01,2.923864E+05,2.904146E+05,3.747560E-01,2.489988E+03,2.326036E+01,3.343075E+05,3.379295E+05,1.731217E-02,9.794109E+02,4.416879E-01,5.549182E+03,5.355373E+03,1.731217E-02,1.150271E+02,6.930247E-01,9.999888E+03,1.009682E+04,3.741254E-01,1.423768E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.150271E+03,5.851259E+00,8.460282E+04,8.537300E+04,5.861710E-02,1.892534E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.150271E+02,6.059353E-01,8.757210E+03,8.838069E+03
17:36:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.868259E+03,2.283417E+00,4.078829E+04,4.283409E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.445312E+00,1.507373E+05,1.558811E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.712792E+01,1.265389E+06,1.304986E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.891556E+00,1.430030E+05,1.477037E+05,3.747560E-01,2.120127E+04,2.163378E+01,2.923865E+05,2.904147E+05,3.747560E-01,2.500470E+03,2.326063E+01,3.343008E+05,3.379228E+05,1.731217E-02,9.794109E+02,4.416894E-01,5.549203E+03,5.355394E+03,1.731217E-02,1.155113E+02,6.930906E-01,1.000034E+04,1.009728E+04,3.741215E-01,1.423759E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.155113E+03,5.852271E+00,8.461241E+04,8.538272E+04,5.861703E-02,1.892533E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.155113E+02,6.059911E-01,8.757522E+03,8.838385E+03
17:37:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.905433E+03,2.283416E+00,4.075111E+04,4.279635E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.441309E+00,1.506028E+05,1.557436E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.708844E+01,1.264051E+06,1.303611E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.885113E+00,1.428343E+05,1.475298E+05,3.747560E-01,2.120127E+04,2.163379E+01,2.923866E+05,2.904148E+05,3.747560E-01,2.510951E+03,2.326090E+01,3.342942E+05,3.379161E+05,1.731217E-02,9.794109E+02,4.416908E-01,5.549223E+03,5.355415E+03,1.731217E-02,1.159955E+02,6.931601E-01,1.000085E+04,1.009779E+04,3.741175E-01,1.423750E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.159955E+03,5.853315E+00,8.462247E+04,8.539291E+04,5.861695E-02,1.892531E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.159955E+02,6.060498E-01,8.757875E+03,8.838742E+03
17:38:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.942606E+03,2.283415E+00,4.071392E+04,4.275861E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.437279E+00,1.504679E+05,1.556058E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.704865E+01,1.262709E+06,1.302231E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.878615E+00,1.426650E+05,1.473551E+05,3.747560E-01,2.120127E+04,2.163380E+01,2.923867E+05,2.904149E+05,3.747560E-01,2.521432E+03,2.326117E+01,3.342876E+05,3.379093E+05,1.731217E-02,9.794109E+02,4.416922E-01,5.549244E+03,5.355436E+03,1.731217E-02,1.164797E+02,6.932356E-01,1.000145E+04,1.009839E+04,3.741135E-01,1.423741E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.164797E+03,5.854414E+00,8.463330E+04,8.540388E+04,5.861688E-02,1.892530E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.164797E+02,6.061136E-01,8.758302E+03,8.839174E+03
17:39:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,8.979780E+03,2.283414E+00,4.067672E+04,4.272087E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.433307E+00,1.503338E+05,1.554688E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.700935E+01,1.261374E+06,1.300859E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.872140E+00,1.424959E+05,1.471808E+05,3.747560E-01,2.120127E+04,2.163380E+01,2.923868E+05,2.904150E+05,3.747560E-01,2.531914E+03,2.326144E+01,3.342809E+05,3.379026E+05,1.731217E-02,9.794109E+02,4.416937E-01,5.549264E+03,5.355457E+03,1.731217E-02,1.169639E+02,6.933197E-01,1.000216E+04,1.009912E+04,3.741096E-01,1.423733E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.169639E+03,5.855591E+00,8.464526E+04,8.541600E+04,5.861681E-02,1.892528E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.169639E+02,6.061850E-01,8.758836E+03,8.839716E+03
17:40:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.016954E+03,2.283412E+00,4.063952E+04,4.268311E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.429396E+00,1.502006E+05,1.553327E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.697057E+01,1.260046E+06,1.299495E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.865696E+00,1.423273E+05,1.470069E+05,3.747560E-01,2.120127E+04,2.163381E+01,2.923869E+05,2.904151E+05,3.747560E-01,2.542395E+03,2.326171E+01,3.342742E+05,3.378958E+05,1.731217E-02,9.794109E+02,4.416951E-01,5.549285E+03,5.355477E+03,1.731217E-02,1.174481E+02,6.934150E-01,1.000304E+04,1.010001E+04,3.741057E-01,1.423724E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.174481E+03,5.856873E+00,8.465872E+04,8.542963E+04,5.861674E-02,1.892526E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.174481E+02,6.062666E-01,8.759517E+03,8.840406E+03
17:41:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.054127E+03,2.283409E+00,4.060231E+04,4.264536E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.425535E+00,1.500680E+05,1.551974E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.693222E+01,1.258724E+06,1.298138E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.859275E+00,1.421590E+05,1.468334E+05,3.747560E-01,2.120127E+04,2.163381E+01,2.923869E+05,2.904152E+05,3.747560E-01,2.552877E+03,2.326197E+01,3.342675E+05,3.378891E+05,1.731217E-02,9.794109E+02,4.416965E-01,5.549305E+03,5.355498E+03,1.731217E-02,1.179323E+02,6.935243E-01,1.000411E+04,1.010109E+04,3.741017E-01,1.423715E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.179323E+03,5.858286E+00,8.467403E+04,8.544514E+04,5.861667E-02,1.892525E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.179323E+02,6.063611E-01,8.760381E+03,8.841281E+03
17:42:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.091301E+03,2.283407E+00,4.056510E+04,4.260759E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.421717E+00,1.499361E+05,1.550627E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.689421E+01,1.257407E+06,1.296785E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.852868E+00,1.419909E+05,1.466601E+05,3.747560E-01,2.120127E+04,2.163382E+01,2.923870E+05,2.904153E+05,3.747560E-01,2.563358E+03,2.326224E+01,3.342608E+05,3.378823E+05,1.731217E-02,9.794109E+02,4.416980E-01,5.549326E+03,5.355519E+03,1.731217E-02,1.184165E+02,6.936498E-01,1.000542E+04,1.010242E+04,3.740978E-01,1.423707E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.184165E+03,5.859851E+00,8.469152E+04,8.546286E+04,5.861660E-02,1.892523E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.184165E+02,6.064707E-01,8.761460E+03,8.842374E+03
17:43:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.128475E+03,2.283404E+00,4.052789E+04,4.256983E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.417936E+00,1.498046E+05,1.549285E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.685648E+01,1.256094E+06,1.295437E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.846470E+00,1.418229E+05,1.464869E+05,3.747560E-01,2.120127E+04,2.163383E+01,2.923871E+05,2.904154E+05,3.747560E-01,2.573839E+03,2.326250E+01,3.342541E+05,3.378754E+05,1.731217E-02,9.794109E+02,4.416994E-01,5.549346E+03,5.355539E+03,1.731217E-02,1.189007E+02,6.937937E-01,1.000699E+04,1.010401E+04,3.740939E-01,1.423698E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.189007E+03,5.861589E+00,8.471147E+04,8.548307E+04,5.861653E-02,1.892522E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.189007E+02,6.065973E-01,8.762782E+03,8.843713E+03
17:44:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.165648E+03,2.283400E+00,4.049066E+04,4.253205E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.414185E+00,1.496736E+05,1.547947E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.681897E+01,1.254784E+06,1.294092E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.840069E+00,1.416549E+05,1.463137E+05,3.747560E-01,2.120127E+04,2.163383E+01,2.923872E+05,2.904155E+05,3.747560E-01,2.584321E+03,2.326276E+01,3.342473E+05,3.378686E+05,1.731217E-02,9.794109E+02,4.417008E-01,5.549367E+03,5.355560E+03,1.731217E-02,1.193849E+02,6.939573E-01,1.000884E+04,1.010588E+04,3.740900E-01,1.423689E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.193849E+03,5.863513E+00,8.473408E+04,8.550597E+04,5.861646E-02,1.892520E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.193849E+02,6.067423E-01,8.764368E+03,8.845319E+03
17:45:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.202822E+03,2.283396E+00,4.045344E+04,4.249427E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.410461E+00,1.495430E+05,1.546614E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.678162E+01,1.253476E+06,1.292749E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.833659E+00,1.414867E+05,1.461404E+05,3.747560E-01,2.120127E+04,2.163384E+01,2.923873E+05,2.904155E+05,3.747560E-01,2.594802E+03,2.326302E+01,3.342406E+05,3.378618E+05,1.731217E-02,9.794109E+02,4.417023E-01,5.549387E+03,5.355581E+03,1.731217E-02,1.198691E+02,6.941417E-01,1.001098E+04,1.010806E+04,3.740861E-01,1.423681E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.198691E+03,5.865633E+00,8.475950E+04,8.553172E+04,5.861639E-02,1.892519E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.198691E+02,6.069069E-01,8.766233E+03,8.847208E+03
17:46:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.239996E+03,2.283392E+00,4.041621E+04,4.245648E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.406760E+00,1.494127E+05,1.545283E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.674442E+01,1.252170E+06,1.291409E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.827244E+00,1.413185E+05,1.459670E+05,3.747560E-01,2.120127E+04,2.163385E+01,2.923874E+05,2.904156E+05,3.747560E-01,2.605283E+03,2.326328E+01,3.342338E+05,3.378549E+05,1.731217E-02,9.794109E+02,4.417037E-01,5.549407E+03,5.355601E+03,1.731217E-02,1.203533E+02,6.943477E-01,1.001344E+04,1.011054E+04,3.740823E-01,1.423672E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.203533E+03,5.867958E+00,8.478783E+04,8.556042E+04,5.861632E-02,1.892517E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.203533E+02,6.070918E-01,8.768387E+03,8.849390E+03
17:47:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.277169E+03,2.283388E+00,4.037897E+04,4.241870E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.403082E+00,1.492827E+05,1.543956E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.670736E+01,1.250867E+06,1.290070E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.820822E+00,1.411502E+05,1.457935E+05,3.747560E-01,2.120127E+04,2.163385E+01,2.923875E+05,2.904157E+05,3.747560E-01,2.615765E+03,2.326354E+01,3.342270E+05,3.378480E+05,1.731217E-02,9.794109E+02,4.417051E-01,5.549428E+03,5.355622E+03,1.731217E-02,1.208375E+02,6.945756E-01,1.001621E+04,1.011335E+04,3.740784E-01,1.423664E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.208375E+03,5.870491E+00,8.481913E+04,8.559212E+04,5.861625E-02,1.892515E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.208375E+02,6.072973E-01,8.770835E+03,8.851870E+03
17:48:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.314343E+03,2.283383E+00,4.034173E+04,4.238086E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.399424E+00,1.491530E+05,1.542631E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.667040E+01,1.249564E+06,1.288732E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.814390E+00,1.409818E+05,1.456197E+05,3.747560E-01,2.120127E+04,2.163386E+01,2.923876E+05,2.904158E+05,3.747560E-01,2.626246E+03,2.326379E+01,3.342201E+05,3.378410E+05,1.731217E-02,9.794109E+02,4.417065E-01,5.549448E+03,5.355643E+03,1.731217E-02,1.213217E+02,6.948256E-01,1.001929E+04,1.011647E+04,3.740746E-01,1.423655E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.213217E+03,5.873233E+00,8.485342E+04,8.562684E+04,5.861618E-02,1.892514E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.213217E+02,6.075236E-01,8.773579E+03,8.854649E+03
17:49:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.351517E+03,2.283378E+00,4.030449E+04,4.234307E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.395783E+00,1.490235E+05,1.541310E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.663355E+01,1.248263E+06,1.287397E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.807947E+00,1.408131E+05,1.454459E+05,3.747560E-01,2.120127E+04,2.163386E+01,2.923877E+05,2.904159E+05,3.747560E-01,2.636728E+03,2.326405E+01,3.342132E+05,3.378341E+05,1.731217E-02,9.794109E+02,4.417080E-01,5.549468E+03,5.355663E+03,1.731217E-02,1.218059E+02,6.950976E-01,1.002269E+04,1.011991E+04,3.740707E-01,1.423647E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.218059E+03,5.876184E+00,8.489069E+04,8.566459E+04,5.861611E-02,1.892512E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.218059E+02,6.077706E-01,8.776620E+03,8.857729E+03
17:50:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.388690E+03,2.283373E+00,4.026724E+04,4.230526E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.392156E+00,1.488942E+05,1.539990E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.659670E+01,1.246962E+06,1.286062E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.801481E+00,1.406442E+05,1.452717E+05,3.747560E-01,2.120127E+04,2.163387E+01,2.923877E+05,2.904160E+05,3.747560E-01,2.647209E+03,2.326430E+01,3.342064E+05,3.378271E+05,1.731217E-02,9.794109E+02,4.417094E-01,5.549489E+03,5.355684E+03,1.731217E-02,1.222901E+02,6.953914E-01,1.002640E+04,1.012367E+04,3.740669E-01,1.423638E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.222901E+03,5.879343E+00,8.493091E+04,8.570534E+04,5.861604E-02,1.892511E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.222901E+02,6.080382E-01,8.779954E+03,8.861106E+03
17:51:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.425864E+03,2.283367E+00,4.022999E+04,4.226745E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.388540E+00,1.487651E+05,1.538671E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.655984E+01,1.245661E+06,1.284726E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.794994E+00,1.404750E+05,1.450972E+05,3.747560E-01,2.120127E+04,2.163388E+01,2.923878E+05,2.904161E+05,3.747560E-01,2.657690E+03,2.326455E+01,3.341994E+05,3.378201E+05,1.731217E-02,9.794109E+02,4.417108E-01,5.549509E+03,5.355704E+03,1.731217E-02,1.227743E+02,6.957065E-01,1.003041E+04,1.012773E+04,3.740631E-01,1.423630E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.227743E+03,5.882704E+00,8.497403E+04,8.574902E+04,5.861597E-02,1.892509E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.227743E+02,6.083259E-01,8.783575E+03,8.864774E+03
17:52:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.463038E+03,2.283362E+00,4.019273E+04,4.222964E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.384934E+00,1.486361E+05,1.537355E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.652297E+01,1.244360E+06,1.283390E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.788478E+00,1.403054E+05,1.449223E+05,3.747560E-01,2.120127E+04,2.163388E+01,2.923879E+05,2.904162E+05,3.747560E-01,2.668172E+03,2.326479E+01,3.341925E+05,3.378130E+05,1.731217E-02,9.794109E+02,4.417122E-01,5.549529E+03,5.355725E+03,1.731217E-02,1.232585E+02,6.960425E-01,1.003472E+04,1.013210E+04,3.740593E-01,1.423621E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.232585E+03,5.886266E+00,8.502001E+04,8.579559E+04,5.861590E-02,1.892508E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.232585E+02,6.086334E-01,8.787479E+03,8.868728E+03
17:53:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.500211E+03,2.283355E+00,4.015548E+04,4.219182E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.381336E+00,1.485073E+05,1.536039E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.648608E+01,1.243059E+06,1.282054E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.781947E+00,1.401355E+05,1.447471E+05,3.747560E-01,2.120127E+04,2.163389E+01,2.923880E+05,2.904163E+05,3.747560E-01,2.678653E+03,2.326504E+01,3.341855E+05,3.378060E+05,1.731217E-02,9.794109E+02,4.417137E-01,5.549549E+03,5.355745E+03,1.731217E-02,1.237427E+02,6.963989E-01,1.003932E+04,1.013676E+04,3.740555E-01,1.423613E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.237427E+03,5.890021E+00,8.506876E+04,8.584497E+04,5.861583E-02,1.892506E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.237427E+02,6.089602E-01,8.791657E+03,8.872961E+03
17:54:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.537385E+03,2.283349E+00,4.011821E+04,4.215400E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.377747E+00,1.483785E+05,1.534724E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.644914E+01,1.241757E+06,1.280717E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.775390E+00,1.399653E+05,1.445716E+05,3.747560E-01,2.120127E+04,2.163389E+01,2.923881E+05,2.904163E+05,3.747560E-01,2.689135E+03,2.326528E+01,3.341785E+05,3.377988E+05,1.731217E-02,9.794109E+02,4.417151E-01,5.549570E+03,5.355766E+03,1.731217E-02,1.242269E+02,6.967752E-01,1.004420E+04,1.014171E+04,3.740517E-01,1.423604E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.242269E+03,5.893966E+00,8.512020E+04,8.589708E+04,5.861576E-02,1.892505E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.242269E+02,6.093056E-01,8.796102E+03,8.877463E+03
17:55:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.574559E+03,2.283342E+00,4.008095E+04,4.211618E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.374164E+00,1.482498E+05,1.533410E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.641215E+01,1.240454E+06,1.279380E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.768808E+00,1.397948E+05,1.443957E+05,3.747560E-01,2.120127E+04,2.163390E+01,2.923882E+05,2.904164E+05,3.747560E-01,2.699616E+03,2.326552E+01,3.341714E+05,3.377917E+05,1.731217E-02,9.794109E+02,4.417165E-01,5.549590E+03,5.355786E+03,1.731217E-02,1.247111E+02,6.971705E-01,1.004936E+04,1.014693E+04,3.740479E-01,1.423596E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.247111E+03,5.898094E+00,8.517426E+04,8.595184E+04,5.861569E-02,1.892503E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.247111E+02,6.096691E-01,8.800805E+03,8.882227E+03
17:56:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.611732E+03,2.283335E+00,4.004368E+04,4.207835E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.370582E+00,1.481212E+05,1.532097E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.637505E+01,1.239149E+06,1.278040E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.762193E+00,1.396238E+05,1.442193E+05,3.747560E-01,2.120127E+04,2.163391E+01,2.923883E+05,2.904165E+05,3.747560E-01,2.710097E+03,2.326576E+01,3.341643E+05,3.377845E+05,1.731217E-02,9.794109E+02,4.417179E-01,5.549610E+03,5.355807E+03,1.731217E-02,1.251953E+02,6.975844E-01,1.005478E+04,1.015242E+04,3.740441E-01,1.423588E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.251953E+03,5.902399E+00,8.523084E+04,8.600915E+04,5.861562E-02,1.892502E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.251953E+02,6.100501E-01,8.805757E+03,8.887243E+03
17:57:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.648906E+03,2.283328E+00,4.000640E+04,4.204052E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.366999E+00,1.479925E+05,1.530783E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.633780E+01,1.237843E+06,1.276698E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.755540E+00,1.394522E+05,1.440423E+05,3.747560E-01,2.120127E+04,2.163391E+01,2.923884E+05,2.904166E+05,3.747560E-01,2.720579E+03,2.326599E+01,3.341572E+05,3.377773E+05,1.731217E-02,9.794109E+02,4.417193E-01,5.549630E+03,5.355827E+03,1.731217E-02,1.256795E+02,6.980160E-01,1.006046E+04,1.015817E+04,3.740404E-01,1.423579E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.256795E+03,5.906874E+00,8.528986E+04,8.606893E+04,5.861555E-02,1.892500E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.256795E+02,6.104479E-01,8.810949E+03,8.892502E+03
17:58:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.686080E+03,2.283321E+00,3.996912E+04,4.200268E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.363416E+00,1.478639E+05,1.529469E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.630043E+01,1.236535E+06,1.275355E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.748854E+00,1.392802E+05,1.438649E+05,3.747560E-01,2.120127E+04,2.163392E+01,2.923884E+05,2.904167E+05,3.747560E-01,2.731060E+03,2.326623E+01,3.341500E+05,3.377701E+05,1.731217E-02,9.794109E+02,4.417207E-01,5.549650E+03,5.355848E+03,1.731217E-02,1.261637E+02,6.984647E-01,1.006638E+04,1.016416E+04,3.740366E-01,1.423571E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.261637E+03,5.911513E+00,8.535121E+04,8.613108E+04,5.861549E-02,1.892499E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.261637E+02,6.108618E-01,8.816371E+03,8.897995E+03
17:59:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.723253E+03,2.283313E+00,3.993184E+04,4.196484E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.359832E+00,1.477352E+05,1.528154E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.626294E+01,1.235225E+06,1.274010E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.742133E+00,1.391077E+05,1.436869E+05,3.747560E-01,2.120127E+04,2.163392E+01,2.923885E+05,2.904168E+05,3.747560E-01,2.741542E+03,2.326646E+01,3.341428E+05,3.377628E+05,1.731217E-02,9.794109E+02,4.417221E-01,5.549671E+03,5.355868E+03,1.731217E-02,1.266479E+02,6.989298E-01,1.007253E+04,1.017040E+04,3.740329E-01,1.423563E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.266479E+03,5.916309E+00,8.541481E+04,8.619550E+04,5.861542E-02,1.892497E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.266479E+02,6.112912E-01,8.822014E+03,8.903710E+03
18:00:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.760427E+03,2.283305E+00,3.989456E+04,4.192699E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.356243E+00,1.476065E+05,1.526839E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.622530E+01,1.233913E+06,1.272662E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.735384E+00,1.389348E+05,1.435085E+05,3.747560E-01,2.120127E+04,2.163393E+01,2.923886E+05,2.904169E+05,3.747560E-01,2.752023E+03,2.326668E+01,3.341356E+05,3.377554E+05,1.731217E-02,9.794109E+02,4.417236E-01,5.549691E+03,5.355888E+03,1.731217E-02,1.271321E+02,6.994106E-01,1.007890E+04,1.017685E+04,3.740291E-01,1.423555E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.271321E+03,5.921256E+00,8.548056E+04,8.626210E+04,5.861535E-02,1.892496E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.271321E+02,6.117354E-01,8.827867E+03,8.909640E+03
