Time,CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
18:01:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.816188E+03,2.283297E+00,3.983868E+04,4.187032E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.352600E+00,1.474376E+05,1.525118E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.618692E+01,1.232198E+06,1.270905E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.728535E+00,1.387212E+05,1.432888E+05,3.747560E-01,2.120127E+04,2.163394E+01,2.923887E+05,2.904170E+05,3.747560E-01,2.767745E+03,2.326691E+01,3.341231E+05,3.377428E+05,1.731217E-02,9.794109E+02,4.417250E-01,5.549711E+03,5.355909E+03,1.731217E-02,1.278584E+02,6.999063E-01,1.008525E+04,1.018328E+04,3.740254E-01,1.423546E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.278584E+03,5.926347E+00,8.554593E+04,8.632832E+04,5.861528E-02,1.892494E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.278584E+02,6.121937E-01,8.833680E+03,8.915528E+03
18:02:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.871948E+03,2.283289E+00,3.978281E+04,4.181363E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.348900E+00,1.472680E+05,1.523387E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.614783E+01,1.230473E+06,1.269136E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.721589E+00,1.385063E+05,1.430676E+05,3.747560E-01,2.120127E+04,2.163394E+01,2.923888E+05,2.904171E+05,3.747560E-01,2.783467E+03,2.326713E+01,3.341105E+05,3.377300E+05,1.731217E-02,9.794109E+02,4.417264E-01,5.549731E+03,5.355929E+03,1.731217E-02,1.285846E+02,7.004163E-01,1.009180E+04,1.018992E+04,3.740217E-01,1.423538E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.285846E+03,5.931575E+00,8.561327E+04,8.639653E+04,5.861521E-02,1.892493E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.285846E+02,6.126654E-01,8.839684E+03,8.921610E+03
18:03:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.927709E+03,2.283280E+00,3.972693E+04,4.175694E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.345141E+00,1.470976E+05,1.521648E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.610800E+01,1.228737E+06,1.267357E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.714543E+00,1.382900E+05,1.428450E+05,3.747560E-01,2.120127E+04,2.163395E+01,2.923889E+05,2.904171E+05,3.747560E-01,2.799189E+03,2.326735E+01,3.340979E+05,3.377173E+05,1.731217E-02,9.794109E+02,4.417278E-01,5.549752E+03,5.355950E+03,1.731217E-02,1.293109E+02,7.009399E-01,1.009855E+04,1.019675E+04,3.740180E-01,1.423530E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.293109E+03,5.936933E+00,8.568246E+04,8.646662E+04,5.861516E-02,1.892491E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.293109E+02,6.131498E-01,8.845870E+03,8.927876E+03
18:04:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,9.983469E+03,2.283271E+00,3.967104E+04,4.170025E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.341322E+00,1.469263E+05,1.519900E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.606742E+01,1.226991E+06,1.265566E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.707400E+00,1.380723E+05,1.426208E+05,3.747560E-01,2.120127E+04,2.163396E+01,2.923890E+05,2.904172E+05,3.747560E-01,2.814911E+03,2.326757E+01,3.340853E+05,3.377045E+05,1.731217E-02,9.794109E+02,4.417292E-01,5.549772E+03,5.355970E+03,1.731217E-02,1.300372E+02,7.014762E-01,1.010547E+04,1.020377E+04,3.740150E-01,1.423523E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.300372E+03,5.942416E+00,8.575343E+04,8.653850E+04,5.861516E-02,1.892491E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.300372E+02,6.136463E-01,8.852229E+03,8.934317E+03
18:05:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.003923E+04,2.283262E+00,3.961516E+04,4.164355E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.337441E+00,1.467542E+05,1.518143E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.602608E+01,1.225234E+06,1.263764E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.700160E+00,1.378532E+05,1.423953E+05,3.747560E-01,2.120127E+04,2.163396E+01,2.923891E+05,2.904173E+05,3.747560E-01,2.830633E+03,2.326778E+01,3.340726E+05,3.376916E+05,1.731217E-02,9.794109E+02,4.417305E-01,5.549790E+03,5.355989E+03,1.731217E-02,1.307635E+02,7.020248E-01,1.011257E+04,1.021096E+04,3.740132E-01,1.423519E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.307635E+03,5.948015E+00,8.582606E+04,8.661208E+04,5.861528E-02,1.892494E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.307635E+02,6.141542E-01,8.858750E+03,8.940922E+03
18:06:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.009499E+04,2.283253E+00,3.955927E+04,4.158686E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.333496E+00,1.465812E+05,1.516375E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.598397E+01,1.223467E+06,1.261950E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.692821E+00,1.376328E+05,1.421683E+05,3.747560E-01,2.120127E+04,2.163397E+01,2.923892E+05,2.904174E+05,3.747560E-01,2.846355E+03,2.326799E+01,3.340599E+05,3.376788E+05,1.731217E-02,9.794109E+02,4.417316E-01,5.549805E+03,5.356004E+03,1.731217E-02,1.314898E+02,7.025848E-01,1.011984E+04,1.021832E+04,3.740138E-01,1.423521E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.314898E+03,5.953726E+00,8.590028E+04,8.668726E+04,5.861559E-02,1.892501E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.314898E+02,6.146729E-01,8.865425E+03,8.947684E+03
18:07:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.015075E+04,2.283244E+00,3.950338E+04,4.153016E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.329486E+00,1.464072E+05,1.514599E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.594106E+01,1.221688E+06,1.260124E+06,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.685382E+00,1.374110E+05,1.419397E+05,3.747560E-01,2.120127E+04,2.163397E+01,2.923892E+05,2.904175E+05,3.747560E-01,2.862077E+03,2.326820E+01,3.340471E+05,3.376658E+05,1.731217E-02,9.794109E+02,4.417323E-01,5.549816E+03,5.356015E+03,1.731217E-02,1.322161E+02,7.031556E-01,1.012726E+04,1.022583E+04,3.740182E-01,1.423530E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.322161E+03,5.959541E+00,8.597599E+04,8.676395E+04,5.861616E-02,1.892514E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.322161E+02,6.152017E-01,8.872244E+03,8.954591E+03
18:08:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.020651E+04,2.283234E+00,3.944748E+04,4.147341E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.325405E+00,1.462323E+05,1.512810E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.589730E+01,1.219898E+06,1.258284E+06,1.687812E+00,4.935397E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.677834E+00,1.371876E+05,1.417095E+05,3.747560E-01,2.120127E+04,2.163398E+01,2.923893E+05,2.904176E+05,3.747560E-01,2.877800E+03,2.326840E+01,3.340343E+05,3.376529E+05,1.731217E-02,9.794109E+02,4.417325E-01,5.549818E+03,5.356018E+03,1.731217E-02,1.329424E+02,7.037365E-01,1.013482E+04,1.023349E+04,3.740280E-01,1.423552E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.329424E+03,5.965454E+00,8.605310E+04,8.684205E+04,5.861706E-02,1.892533E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.329424E+02,6.157400E-01,8.879198E+03,8.961634E+03
18:09:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.026227E+04,2.283224E+00,3.939158E+04,4.141671E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.321299E+00,1.460570E+05,1.511019E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.585324E+01,1.218103E+06,1.256441E+06,1.687822E+00,4.935426E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.670230E+00,1.369635E+05,1.414785E+05,3.747560E-01,2.120127E+04,2.163399E+01,2.923894E+05,2.904177E+05,3.747560E-01,2.893522E+03,2.326860E+01,3.340215E+05,3.376399E+05,1.731217E-02,9.794109E+02,4.417320E-01,5.549811E+03,5.356010E+03,1.731217E-02,1.336687E+02,7.043270E-01,1.014252E+04,1.024129E+04,3.740449E-01,1.423589E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.336687E+03,5.971458E+00,8.613152E+04,8.692148E+04,5.861832E-02,1.892561E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.336687E+02,6.162871E-01,8.886278E+03,8.968806E+03
18:10:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.031803E+04,2.283214E+00,3.933568E+04,4.136000E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.317168E+00,1.458814E+05,1.509224E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.580882E+01,1.216303E+06,1.254592E+06,1.687819E+00,4.935417E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.662571E+00,1.367386E+05,1.412467E+05,3.747560E-01,2.120127E+04,2.163399E+01,2.923895E+05,2.904178E+05,3.747560E-01,2.909244E+03,2.326880E+01,3.340086E+05,3.376268E+05,1.731217E-02,9.794109E+02,4.417305E-01,5.549790E+03,5.355989E+03,1.731217E-02,1.343950E+02,7.049262E-01,1.015034E+04,1.024922E+04,3.740709E-01,1.423647E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.343950E+03,5.977549E+00,8.621116E+04,8.700215E+04,5.861998E-02,1.892598E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.343950E+02,6.168424E-01,8.893476E+03,8.976097E+03
18:11:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.037379E+04,2.283204E+00,3.927978E+04,4.130329E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.313009E+00,1.457054E+05,1.507425E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.576402E+01,1.214498E+06,1.252738E+06,1.687823E+00,4.935429E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.654856E+00,1.365129E+05,1.410141E+05,3.747560E-01,2.120127E+04,2.163400E+01,2.923896E+05,2.904179E+05,3.747560E-01,2.924966E+03,2.326900E+01,3.339957E+05,3.376137E+05,1.731217E-02,9.794109E+02,4.417279E-01,5.549753E+03,5.355951E+03,1.731217E-02,1.351213E+02,7.055336E-01,1.015828E+04,1.025726E+04,3.741076E-01,1.423728E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.351213E+03,5.983719E+00,8.629194E+04,8.708397E+04,5.862207E-02,1.892644E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.351213E+02,6.174053E-01,8.900781E+03,8.983497E+03
18:12:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.042955E+04,2.283194E+00,3.922388E+04,4.124658E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.308822E+00,1.455290E+05,1.505622E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.571886E+01,1.212688E+06,1.250878E+06,1.687827E+00,4.935439E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.647086E+00,1.362864E+05,1.407806E+05,3.747560E-01,2.120127E+04,2.163401E+01,2.923897E+05,2.904180E+05,3.747560E-01,2.940688E+03,2.326919E+01,3.339827E+05,3.376006E+05,1.731217E-02,9.794109E+02,4.417240E-01,5.549697E+03,5.355895E+03,1.731217E-02,1.358476E+02,7.061486E-01,1.016633E+04,1.026541E+04,3.741567E-01,1.423837E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.358476E+03,5.989962E+00,8.637376E+04,8.716686E+04,5.862456E-02,1.892699E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.358476E+02,6.179752E-01,8.908187E+03,8.990998E+03
18:13:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.048531E+04,2.283184E+00,3.916797E+04,4.118986E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.304605E+00,1.453522E+05,1.503814E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.567332E+01,1.210873E+06,1.249013E+06,1.687831E+00,4.935450E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.639259E+00,1.360592E+05,1.405464E+05,3.747560E-01,2.120127E+04,2.163401E+01,2.923898E+05,2.904180E+05,3.747560E-01,2.956410E+03,2.326938E+01,3.339697E+05,3.375874E+05,1.731217E-02,9.794109E+02,4.417186E-01,5.549621E+03,5.355817E+03,1.731217E-02,1.365739E+02,7.067706E-01,1.017448E+04,1.027367E+04,3.742190E-01,1.423974E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.365739E+03,5.996273E+00,8.645656E+04,8.725072E+04,5.862739E-02,1.892762E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.365739E+02,6.185514E-01,8.915683E+03,8.998592E+03
18:14:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.054107E+04,2.283173E+00,3.911206E+04,4.113314E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.300354E+00,1.451749E+05,1.502002E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.562735E+01,1.209052E+06,1.247141E+06,1.687835E+00,4.935463E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.631367E+00,1.358310E+05,1.403111E+05,3.747560E-01,2.120127E+04,2.163402E+01,2.923898E+05,2.904181E+05,3.747560E-01,2.972132E+03,2.326957E+01,3.339566E+05,3.375742E+05,1.731217E-02,9.794109E+02,4.417118E-01,5.549523E+03,5.355718E+03,1.731217E-02,1.373002E+02,7.073989E-01,1.018272E+04,1.028201E+04,3.742952E-01,1.424143E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.373002E+03,6.002647E+00,8.654023E+04,8.733548E+04,5.863051E-02,1.892831E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.373002E+02,6.191335E-01,8.923263E+03,9.006269E+03
18:15:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.059683E+04,2.283162E+00,3.905615E+04,4.107642E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.296061E+00,1.449970E+05,1.500183E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.558091E+01,1.207224E+06,1.245262E+06,1.687840E+00,4.935477E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.623404E+00,1.356019E+05,1.400749E+05,3.747560E-01,2.120127E+04,2.163402E+01,2.923899E+05,2.904182E+05,3.747560E-01,2.987854E+03,2.326975E+01,3.339435E+05,3.375609E+05,1.731217E-02,9.794109E+02,4.417034E-01,5.549403E+03,5.355597E+03,1.731217E-02,1.380265E+02,7.080330E-01,1.019104E+04,1.029044E+04,3.743856E-01,1.424343E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.380265E+03,6.009076E+00,8.662471E+04,8.742105E+04,5.863385E-02,1.892905E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.380265E+02,6.197208E-01,8.930917E+03,9.014022E+03
18:16:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.065260E+04,2.283151E+00,3.900024E+04,4.101970E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.291736E+00,1.448186E+05,1.498359E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.553403E+01,1.205390E+06,1.243376E+06,1.687845E+00,4.935493E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.615378E+00,1.353719E+05,1.398377E+05,3.747560E-01,2.120127E+04,2.163403E+01,2.923900E+05,2.904183E+05,3.747560E-01,3.003576E+03,2.326993E+01,3.339304E+05,3.375476E+05,1.731217E-02,9.794109E+02,4.416934E-01,5.549261E+03,5.355453E+03,1.731217E-02,1.387528E+02,7.086723E-01,1.019944E+04,1.029895E+04,3.744901E-01,1.424574E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.387528E+03,6.015556E+00,8.670991E+04,8.750735E+04,5.863735E-02,1.892982E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.387528E+02,6.203128E-01,8.938637E+03,9.021843E+03
18:17:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.070836E+04,2.283140E+00,3.894432E+04,4.096298E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.287375E+00,1.446398E+05,1.496530E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.548673E+01,1.203550E+06,1.241484E+06,1.687850E+00,4.935509E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.607291E+00,1.351410E+05,1.395995E+05,3.747560E-01,2.120127E+04,2.163403E+01,2.923901E+05,2.904184E+05,3.747560E-01,3.019298E+03,2.327011E+01,3.339172E+05,3.375342E+05,1.731217E-02,9.794109E+02,4.416820E-01,5.549098E+03,5.355288E+03,1.731217E-02,1.394791E+02,7.093162E-01,1.020790E+04,1.030752E+04,3.746081E-01,1.424834E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.394791E+03,6.022081E+00,8.679575E+04,8.759431E+04,5.864097E-02,1.893062E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.394791E+02,6.209089E-01,8.946417E+03,9.029723E+03
18:18:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.076412E+04,2.283129E+00,3.888841E+04,4.090625E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.282977E+00,1.444604E+05,1.494696E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.543898E+01,1.201704E+06,1.239586E+06,1.687856E+00,4.935525E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.599140E+00,1.349092E+05,1.393605E+05,3.747560E-01,2.120127E+04,2.163404E+01,2.923901E+05,2.904184E+05,3.747560E-01,3.035020E+03,2.327028E+01,3.339040E+05,3.375208E+05,1.731217E-02,9.794109E+02,4.416693E-01,5.548916E+03,5.355104E+03,1.731217E-02,1.402054E+02,7.099641E-01,1.021642E+04,1.031615E+04,3.747390E-01,1.425124E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.402054E+03,6.028646E+00,8.688217E+04,8.768184E+04,5.864466E-02,1.893144E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.402054E+02,6.215086E-01,8.954247E+03,9.037655E+03
18:19:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.081988E+04,2.283118E+00,3.883249E+04,4.084953E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.278541E+00,1.442805E+05,1.492856E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.539078E+01,1.199851E+06,1.237681E+06,1.687862E+00,4.935543E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.590925E+00,1.346765E+05,1.391205E+05,3.747560E-01,2.120127E+04,2.163404E+01,2.923902E+05,2.904185E+05,3.747560E-01,3.050742E+03,2.327045E+01,3.338907E+05,3.375073E+05,1.731217E-02,9.794109E+02,4.416552E-01,5.548715E+03,5.354900E+03,1.731217E-02,1.409317E+02,7.106156E-01,1.022499E+04,1.032483E+04,3.748820E-01,1.425440E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.409317E+03,6.035245E+00,8.696907E+04,8.776987E+04,5.864840E-02,1.893226E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.409317E+02,6.221113E-01,8.962121E+03,9.045630E+03
18:20:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.087564E+04,2.283106E+00,3.877657E+04,4.079280E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.274060E+00,1.441000E+05,1.491010E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.534206E+01,1.197991E+06,1.235768E+06,1.687868E+00,4.935561E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.582636E+00,1.344428E+05,1.388794E+05,3.747560E-01,2.120127E+04,2.163405E+01,2.923903E+05,2.904186E+05,3.747560E-01,3.066464E+03,2.327062E+01,3.338774E+05,3.374939E+05,1.731217E-02,9.794109E+02,4.416399E-01,5.548497E+03,5.354680E+03,1.731217E-02,1.416580E+02,7.112700E-01,1.023360E+04,1.033355E+04,3.750362E-01,1.425781E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.416580E+03,6.041874E+00,8.705639E+04,8.785832E+04,5.865215E-02,1.893309E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.416580E+02,6.227165E-01,8.970031E+03,9.053643E+03
18:21:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.093140E+04,2.283095E+00,3.872065E+04,4.073607E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.269533E+00,1.439189E+05,1.489156E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.529280E+01,1.196124E+06,1.233846E+06,1.687874E+00,4.935579E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.574269E+00,1.342080E+05,1.386371E+05,3.747560E-01,2.120127E+04,2.163405E+01,2.923903E+05,2.904186E+05,3.747560E-01,3.082187E+03,2.327079E+01,3.338640E+05,3.374803E+05,1.731217E-02,9.794109E+02,4.416236E-01,5.548264E+03,5.354444E+03,1.731217E-02,1.423843E+02,7.119269E-01,1.024225E+04,1.034231E+04,3.752005E-01,1.426144E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.423843E+03,6.048527E+00,8.714406E+04,8.794712E+04,5.865591E-02,1.893392E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.423843E+02,6.233238E-01,8.977969E+03,9.061684E+03
18:22:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.098716E+04,2.283083E+00,3.866472E+04,4.067934E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.264961E+00,1.437371E+05,1.487296E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.524302E+01,1.194249E+06,1.231917E+06,1.687881E+00,4.935597E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.565830E+00,1.339722E+05,1.383938E+05,3.747560E-01,2.120127E+04,2.163406E+01,2.923904E+05,2.904187E+05,3.747560E-01,3.097909E+03,2.327095E+01,3.338506E+05,3.374667E+05,1.731217E-02,9.794109E+02,4.416067E-01,5.548023E+03,5.354199E+03,1.731217E-02,1.431105E+02,7.125857E-01,1.025092E+04,1.035110E+04,3.753719E-01,1.426523E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.431105E+03,6.055199E+00,8.723200E+04,8.803620E+04,5.865963E-02,1.893475E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.431105E+02,6.239325E-01,8.985929E+03,9.069746E+03
18:23:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.104292E+04,2.283071E+00,3.860880E+04,4.062258E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.260348E+00,1.435547E+05,1.485429E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.519273E+01,1.192368E+06,1.229980E+06,1.687887E+00,4.935616E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.557321E+00,1.337355E+05,1.381494E+05,3.747560E-01,2.120127E+04,2.163406E+01,2.923904E+05,2.904187E+05,3.747560E-01,3.113631E+03,2.327111E+01,3.338371E+05,3.374531E+05,1.731217E-02,9.794109E+02,4.415887E-01,5.547767E+03,5.353940E+03,1.731217E-02,1.438368E+02,7.132460E-01,1.025962E+04,1.035990E+04,3.755521E-01,1.426922E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.438368E+03,6.061886E+00,8.732015E+04,8.812548E+04,5.866333E-02,1.893556E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.438368E+02,6.245422E-01,8.993903E+03,9.077823E+03
18:24:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.109868E+04,2.283059E+00,3.855287E+04,4.056584E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.255685E+00,1.433717E+05,1.483556E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.514191E+01,1.190479E+06,1.228036E+06,1.687893E+00,4.935634E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.548740E+00,1.334977E+05,1.379040E+05,3.747560E-01,2.120127E+04,2.163406E+01,2.923905E+05,2.904188E+05,3.747560E-01,3.129353E+03,2.327126E+01,3.338236E+05,3.374394E+05,1.731217E-02,9.794109E+02,4.415703E-01,5.547504E+03,5.353674E+03,1.731217E-02,1.445631E+02,7.139071E-01,1.026832E+04,1.036872E+04,3.757380E-01,1.427332E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.445631E+03,6.068582E+00,8.740843E+04,8.821491E+04,5.866697E-02,1.893637E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.445631E+02,6.251524E-01,9.001884E+03,9.085907E+03
18:25:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.115444E+04,2.283047E+00,3.849694E+04,4.050911E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.250974E+00,1.431880E+05,1.481675E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.509056E+01,1.188582E+06,1.226083E+06,1.687900E+00,4.935653E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.540087E+00,1.332589E+05,1.376575E+05,3.747560E-01,2.120127E+04,2.163407E+01,2.923905E+05,2.904188E+05,3.747560E-01,3.145075E+03,2.327142E+01,3.338101E+05,3.374257E+05,1.731217E-02,9.794109E+02,4.415511E-01,5.547230E+03,5.353396E+03,1.731217E-02,1.452894E+02,7.145687E-01,1.027704E+04,1.037755E+04,3.759310E-01,1.427759E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.452894E+03,6.075282E+00,8.749677E+04,8.830439E+04,5.867058E-02,1.893717E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.452894E+02,6.257627E-01,9.009865E+03,9.093992E+03
18:26:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.121020E+04,2.283035E+00,3.844101E+04,4.045237E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.246209E+00,1.430035E+05,1.479787E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.503861E+01,1.186677E+06,1.224122E+06,1.687906E+00,4.935671E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.531352E+00,1.330190E+05,1.374098E+05,3.747560E-01,2.120127E+04,2.163407E+01,2.923906E+05,2.904189E+05,3.747560E-01,3.160797E+03,2.327157E+01,3.337965E+05,3.374119E+05,1.731217E-02,9.794109E+02,4.415316E-01,5.546951E+03,5.353114E+03,1.731217E-02,1.460157E+02,7.152303E-01,1.028575E+04,1.038638E+04,3.761278E-01,1.428194E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.460157E+03,6.081982E+00,8.758511E+04,8.839388E+04,5.867413E-02,1.893795E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.460157E+02,6.263725E-01,9.017840E+03,9.102070E+03
18:27:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.126596E+04,2.283023E+00,3.838508E+04,4.039563E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.241386E+00,1.428182E+05,1.477890E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.498602E+01,1.184763E+06,1.222151E+06,1.687912E+00,4.935690E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.522528E+00,1.327778E+05,1.371607E+05,3.747560E-01,2.120127E+04,2.163407E+01,2.923906E+05,2.904189E+05,3.747560E-01,3.176519E+03,2.327171E+01,3.337829E+05,3.373981E+05,1.731217E-02,9.794109E+02,4.415114E-01,5.546663E+03,5.352822E+03,1.731217E-02,1.467420E+02,7.158913E-01,1.029446E+04,1.039520E+04,3.763300E-01,1.428641E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.467420E+03,6.088678E+00,8.767339E+04,8.848330E+04,5.867764E-02,1.893873E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.467420E+02,6.269814E-01,9.025802E+03,9.110135E+03
18:28:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.132172E+04,2.283010E+00,3.832915E+04,4.033889E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.236509E+00,1.426321E+05,1.475985E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.493283E+01,1.182841E+06,1.220170E+06,1.687919E+00,4.935708E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.513625E+00,1.325355E+05,1.369105E+05,3.747560E-01,2.120127E+04,2.163407E+01,2.923906E+05,2.904189E+05,3.747560E-01,3.192241E+03,2.327186E+01,3.337692E+05,3.373843E+05,1.731217E-02,9.794109E+02,4.414911E-01,5.546374E+03,5.352528E+03,1.731217E-02,1.474683E+02,7.165513E-01,1.030315E+04,1.040400E+04,3.765346E-01,1.429093E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.474683E+03,6.095364E+00,8.776153E+04,8.857258E+04,5.868108E-02,1.893949E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.474683E+02,6.275889E-01,9.033744E+03,9.118180E+03
18:29:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.137748E+04,2.282998E+00,3.827321E+04,4.028215E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.231576E+00,1.424453E+05,1.474071E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.487904E+01,1.180911E+06,1.218181E+06,1.687925E+00,4.935726E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.504643E+00,1.322921E+05,1.366591E+05,3.747560E-01,2.120127E+04,2.163408E+01,2.923907E+05,2.904190E+05,3.747560E-01,3.207963E+03,2.327200E+01,3.337555E+05,3.373704E+05,1.731217E-02,9.794109E+02,4.414706E-01,5.546082E+03,5.352233E+03,1.731217E-02,1.481946E+02,7.172099E-01,1.031182E+04,1.041278E+04,3.767406E-01,1.429549E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.481946E+03,6.102036E+00,8.784947E+04,8.866166E+04,5.868445E-02,1.894023E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.481946E+02,6.281946E-01,9.041660E+03,9.126199E+03
18:30:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.143324E+04,2.282985E+00,3.821728E+04,4.022541E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.226586E+00,1.422577E+05,1.472149E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.482464E+01,1.178972E+06,1.216183E+06,1.687931E+00,4.935744E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.495581E+00,1.320476E+05,1.364066E+05,3.747560E-01,2.120127E+04,2.163408E+01,2.923907E+05,2.904190E+05,3.747560E-01,3.223685E+03,2.327213E+01,3.337417E+05,3.373565E+05,1.731217E-02,9.794109E+02,4.414497E-01,5.545783E+03,5.351930E+03,1.731217E-02,1.489209E+02,7.178666E-01,1.032046E+04,1.042154E+04,3.769503E-01,1.430013E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.489209E+03,6.108690E+00,8.793716E+04,8.875048E+04,5.868779E-02,1.894097E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.489209E+02,6.287980E-01,9.049544E+03,9.134184E+03
18:31:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.148900E+04,2.282973E+00,3.816134E+04,4.016864E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.221537E+00,1.420692E+05,1.470219E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.476962E+01,1.177024E+06,1.214175E+06,1.687937E+00,4.935762E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.486437E+00,1.318020E+05,1.361528E+05,3.747560E-01,2.120127E+04,2.163408E+01,2.923907E+05,2.904190E+05,3.747560E-01,3.239407E+03,2.327227E+01,3.337279E+05,3.373425E+05,1.731217E-02,9.794109E+02,4.414288E-01,5.545485E+03,5.351628E+03,1.731217E-02,1.496472E+02,7.185209E-01,1.032907E+04,1.043026E+04,3.771605E-01,1.430477E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.496472E+03,6.115321E+00,8.802452E+04,8.883896E+04,5.869107E-02,1.894169E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.496472E+02,6.293986E-01,9.057389E+03,9.142130E+03
18:32:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.154476E+04,2.282960E+00,3.810540E+04,4.011190E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.216425E+00,1.418799E+05,1.468279E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.471390E+01,1.175067E+06,1.212157E+06,1.687943E+00,4.935780E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.477201E+00,1.315551E+05,1.358976E+05,3.747560E-01,2.120127E+04,2.163408E+01,2.923907E+05,2.904190E+05,3.747560E-01,3.255129E+03,2.327240E+01,3.337140E+05,3.373284E+05,1.731217E-02,9.794109E+02,4.414076E-01,5.545182E+03,5.351321E+03,1.731217E-02,1.503735E+02,7.191724E-01,1.033764E+04,1.043894E+04,3.773729E-01,1.430947E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.503735E+03,6.121926E+00,8.811149E+04,8.892706E+04,5.869430E-02,1.894241E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.503735E+02,6.299962E-01,9.065189E+03,9.150031E+03
18:33:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.160052E+04,2.282947E+00,3.804946E+04,4.005515E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.211243E+00,1.416896E+05,1.466328E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.465746E+01,1.173099E+06,1.210128E+06,1.687949E+00,4.935797E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.467869E+00,1.313068E+05,1.356410E+05,3.747560E-01,2.120127E+04,2.163408E+01,2.923907E+05,2.904190E+05,3.747560E-01,3.270852E+03,2.327253E+01,3.337002E+05,3.373144E+05,1.731217E-02,9.794109E+02,4.413865E-01,5.544881E+03,5.351016E+03,1.731217E-02,1.510998E+02,7.198207E-01,1.034617E+04,1.044758E+04,3.775846E-01,1.431415E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.510998E+03,6.128499E+00,8.819802E+04,8.901471E+04,5.869748E-02,1.894311E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.510998E+02,6.305901E-01,9.072937E+03,9.157880E+03
18:34:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.165628E+04,2.282934E+00,3.799352E+04,3.999840E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.205996E+00,1.414984E+05,1.464369E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.460033E+01,1.171122E+06,1.208088E+06,1.687955E+00,4.935815E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.458447E+00,1.310573E+05,1.353831E+05,3.747560E-01,2.120127E+04,2.163408E+01,2.923907E+05,2.904190E+05,3.747560E-01,3.286574E+03,2.327265E+01,3.336862E+05,3.373003E+05,1.731217E-02,9.794109E+02,4.413651E-01,5.544576E+03,5.350708E+03,1.731217E-02,1.518261E+02,7.204654E-01,1.035464E+04,1.045616E+04,3.777978E-01,1.431886E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.518261E+03,6.135036E+00,8.828404E+04,8.910185E+04,5.870062E-02,1.894381E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.518261E+02,6.311801E-01,9.080629E+03,9.165671E+03
18:35:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.171205E+04,2.282921E+00,3.793758E+04,3.994165E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.200684E+00,1.413063E+05,1.462399E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.454250E+01,1.169135E+06,1.206039E+06,1.687961E+00,4.935832E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.448937E+00,1.308065E+05,1.351239E+05,3.747560E-01,2.120127E+04,2.163408E+01,2.923907E+05,2.904190E+05,3.747560E-01,3.302296E+03,2.327277E+01,3.336722E+05,3.372861E+05,1.731217E-02,9.794109E+02,4.413440E-01,5.544274E+03,5.350402E+03,1.731217E-02,1.525524E+02,7.211059E-01,1.036305E+04,1.046468E+04,3.780096E-01,1.432354E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.525524E+03,6.141534E+00,8.836950E+04,8.918841E+04,5.870370E-02,1.894449E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.525524E+02,6.317656E-01,9.088258E+03,9.173399E+03
18:36:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.176781E+04,2.282908E+00,3.788164E+04,3.988491E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.195304E+00,1.411132E+05,1.460420E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.448397E+01,1.167138E+06,1.203978E+06,1.687967E+00,4.935849E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.439338E+00,1.305545E+05,1.348633E+05,3.747560E-01,2.120127E+04,2.163408E+01,2.923907E+05,2.904190E+05,3.747560E-01,3.318018E+03,2.327289E+01,3.336582E+05,3.372719E+05,1.731217E-02,9.794109E+02,4.413226E-01,5.543970E+03,5.350094E+03,1.731217E-02,1.532787E+02,7.217420E-01,1.037140E+04,1.047314E+04,3.782221E-01,1.432824E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.532787E+03,6.147989E+00,8.845433E+04,8.927434E+04,5.870675E-02,1.894516E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.532787E+02,6.323463E-01,9.095818E+03,9.181057E+03
18:37:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.182357E+04,2.282895E+00,3.782569E+04,3.982816E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.189855E+00,1.409192E+05,1.458430E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.442473E+01,1.165131E+06,1.201907E+06,1.687973E+00,4.935866E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.429649E+00,1.303013E+05,1.346015E+05,3.747560E-01,2.120127E+04,2.163408E+01,2.923907E+05,2.904190E+05,3.747560E-01,3.333740E+03,2.327301E+01,3.336441E+05,3.372576E+05,1.731217E-02,9.794109E+02,4.413012E-01,5.543664E+03,5.349784E+03,1.731217E-02,1.540050E+02,7.223732E-01,1.037968E+04,1.048153E+04,3.784351E-01,1.433295E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.540050E+03,6.154396E+00,8.853849E+04,8.935959E+04,5.870977E-02,1.894583E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.540050E+02,6.329218E-01,9.103303E+03,9.188639E+03
18:38:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.187933E+04,2.282882E+00,3.776975E+04,3.977140E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.184331E+00,1.407241E+05,1.456430E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.436470E+01,1.163113E+06,1.199824E+06,1.687978E+00,4.935882E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.419859E+00,1.300466E+05,1.343381E+05,3.747560E-01,2.120127E+04,2.163408E+01,2.923907E+05,2.904190E+05,3.747560E-01,3.349462E+03,2.327312E+01,3.336300E+05,3.372434E+05,1.731217E-02,9.794109E+02,4.412797E-01,5.543358E+03,5.349474E+03,1.731217E-02,1.547313E+02,7.229991E-01,1.038789E+04,1.048984E+04,3.786476E-01,1.433765E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.547313E+03,6.160751E+00,8.862191E+04,8.944408E+04,5.871276E-02,1.894649E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.547313E+02,6.334917E-01,9.110708E+03,9.196140E+03
18:39:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.193509E+04,2.282869E+00,3.771380E+04,3.971463E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.178726E+00,1.405279E+05,1.454417E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.430384E+01,1.161084E+06,1.197728E+06,1.687984E+00,4.935899E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.409961E+00,1.297904E+05,1.340730E+05,3.747560E-01,2.120127E+04,2.163408E+01,2.923907E+05,2.904190E+05,3.747560E-01,3.365184E+03,2.327323E+01,3.336159E+05,3.372290E+05,1.731217E-02,9.794109E+02,4.412584E-01,5.543053E+03,5.349165E+03,1.731217E-02,1.554576E+02,7.236193E-01,1.039601E+04,1.049806E+04,3.788594E-01,1.434233E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.554576E+03,6.167050E+00,8.870453E+04,8.952777E+04,5.871573E-02,1.894715E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.554576E+02,6.340555E-01,9.118027E+03,9.203553E+03
18:40:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.199085E+04,2.282855E+00,3.765785E+04,3.965788E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.173045E+00,1.403306E+05,1.452393E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.424219E+01,1.159044E+06,1.195621E+06,1.687990E+00,4.935915E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.399964E+00,1.295329E+05,1.338066E+05,3.747560E-01,2.120127E+04,2.163408E+01,2.923907E+05,2.904190E+05,3.747560E-01,3.380906E+03,2.327334E+01,3.336017E+05,3.372146E+05,1.731217E-02,9.794109E+02,4.412370E-01,5.542749E+03,5.348857E+03,1.731217E-02,1.561839E+02,7.242334E-01,1.040405E+04,1.050620E+04,3.790701E-01,1.434699E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.561839E+03,6.173290E+00,8.878630E+04,8.961060E+04,5.871867E-02,1.894780E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.561839E+02,6.346129E-01,9.125255E+03,9.210874E+03
18:41:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.204661E+04,2.282842E+00,3.760191E+04,3.960112E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.167288E+00,1.401323E+05,1.450358E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.417975E+01,1.156992E+06,1.193502E+06,1.687995E+00,4.935932E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.389870E+00,1.292740E+05,1.335387E+05,3.747560E-01,2.120127E+04,2.163408E+01,2.923907E+05,2.904190E+05,3.747560E-01,3.396628E+03,2.327344E+01,3.335875E+05,3.372002E+05,1.731217E-02,9.794109E+02,4.412158E-01,5.542445E+03,5.348550E+03,1.731217E-02,1.569101E+02,7.248410E-01,1.041199E+04,1.051425E+04,3.792795E-01,1.435162E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.569101E+03,6.179467E+00,8.886717E+04,8.969252E+04,5.872158E-02,1.894844E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.569101E+02,6.351636E-01,9.132385E+03,9.218097E+03
18:42:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.210237E+04,2.282828E+00,3.754596E+04,3.954437E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.161452E+00,1.399328E+05,1.448311E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.411652E+01,1.154930E+06,1.191371E+06,1.688001E+00,4.935948E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.379678E+00,1.290137E+05,1.332693E+05,3.747560E-01,2.120127E+04,2.163407E+01,2.923907E+05,2.904190E+05,3.747560E-01,3.412350E+03,2.327354E+01,3.335732E+05,3.371857E+05,1.731217E-02,9.794109E+02,4.411947E-01,5.542144E+03,5.348244E+03,1.731217E-02,1.576364E+02,7.254417E-01,1.041984E+04,1.052220E+04,3.794874E-01,1.435621E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.576364E+03,6.185576E+00,8.894709E+04,8.977347E+04,5.872446E-02,1.894908E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.576364E+02,6.357070E-01,9.139413E+03,9.225216E+03
18:43:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.215813E+04,2.282815E+00,3.749001E+04,3.948762E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.155536E+00,1.397323E+05,1.446252E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.405247E+01,1.152856E+06,1.189227E+06,1.688006E+00,4.935964E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.369386E+00,1.287520E+05,1.329984E+05,3.747560E-01,2.120127E+04,2.163407E+01,2.923906E+05,2.904189E+05,3.747560E-01,3.428072E+03,2.327364E+01,3.335588E+05,3.371712E+05,1.731217E-02,9.794109E+02,4.411736E-01,5.541844E+03,5.347941E+03,1.731217E-02,1.583627E+02,7.260352E-01,1.042758E+04,1.053004E+04,3.796938E-01,1.436077E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.583627E+03,6.191614E+00,8.902599E+04,8.985339E+04,5.872732E-02,1.894971E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.583627E+02,6.362429E-01,9.146334E+03,9.232226E+03
18:44:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.221389E+04,2.282801E+00,3.743406E+04,3.943086E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.149533E+00,1.395305E+05,1.444181E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.398753E+01,1.150770E+06,1.187071E+06,1.688012E+00,4.935980E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.358981E+00,1.284887E+05,1.327259E+05,3.747560E-01,2.120127E+04,2.163407E+01,2.923906E+05,2.904189E+05,3.747560E-01,3.443794E+03,2.327374E+01,3.335445E+05,3.371567E+05,1.731217E-02,9.794109E+02,4.411527E-01,5.541546E+03,5.347638E+03,1.731217E-02,1.590890E+02,7.266211E-01,1.043521E+04,1.053777E+04,3.798984E-01,1.436530E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.590890E+03,6.197578E+00,8.910382E+04,8.993223E+04,5.873016E-02,1.895034E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.590890E+02,6.367708E-01,9.153141E+03,9.239121E+03
18:45:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.226965E+04,2.282788E+00,3.737811E+04,3.937411E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.143437E+00,1.393274E+05,1.442096E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.392165E+01,1.148670E+06,1.184900E+06,1.688017E+00,4.935996E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.348460E+00,1.282239E+05,1.324516E+05,3.747560E-01,2.120127E+04,2.163407E+01,2.923906E+05,2.904189E+05,3.747560E-01,3.459516E+03,2.327383E+01,3.335301E+05,3.371421E+05,1.731217E-02,9.794109E+02,4.411320E-01,5.541249E+03,5.347338E+03,1.731217E-02,1.598153E+02,7.271990E-01,1.044273E+04,1.054539E+04,3.801012E-01,1.436978E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.598153E+03,6.203464E+00,8.918054E+04,9.000994E+04,5.873297E-02,1.895096E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.598153E+02,6.372905E-01,9.159830E+03,9.245896E+03
