Time,CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
18:46:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.232541E+04,2.282774E+00,3.732215E+04,3.931735E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.137368E+00,1.391247E+05,1.440015E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.385594E+01,1.146573E+06,1.182732E+06,1.688022E+00,4.936011E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.337934E+00,1.279589E+05,1.321773E+05,3.747560E-01,2.120127E+04,2.163407E+01,2.923906E+05,2.904188E+05,3.747560E-01,3.475239E+03,2.327392E+01,3.335156E+05,3.371275E+05,1.731217E-02,9.794109E+02,4.411113E-01,5.540955E+03,5.347040E+03,1.731217E-02,1.605416E+02,7.277686E-01,1.045013E+04,1.055289E+04,3.803021E-01,1.437422E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.605416E+03,6.209267E+00,8.925608E+04,9.008646E+04,5.873575E-02,1.895157E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.605416E+02,6.378015E-01,9.166395E+03,9.252546E+03
18:47:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.238117E+04,2.282760E+00,3.726620E+04,3.926057E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.131233E+00,1.389211E+05,1.437924E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.378957E+01,1.144467E+06,1.180553E+06,1.688028E+00,4.936027E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.327325E+00,1.276928E+05,1.319017E+05,3.747560E-01,2.120127E+04,2.163406E+01,2.923905E+05,2.904188E+05,3.747560E-01,3.490961E+03,2.327401E+01,3.335011E+05,3.371128E+05,1.731217E-02,9.794109E+02,4.410909E-01,5.540663E+03,5.346744E+03,1.731217E-02,1.612679E+02,7.283294E-01,1.045741E+04,1.056026E+04,3.805011E-01,1.437862E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.612679E+03,6.214985E+00,8.933041E+04,9.016175E+04,5.873852E-02,1.895219E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.612679E+02,6.383035E-01,9.172831E+03,9.259066E+03
18:48:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.243693E+04,2.282746E+00,3.721025E+04,3.920382E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.125009E+00,1.387162E+05,1.435820E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.372230E+01,1.142348E+06,1.178361E+06,1.688033E+00,4.936042E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.316600E+00,1.274251E+05,1.316244E+05,3.747560E-01,2.120127E+04,2.163406E+01,2.923905E+05,2.904188E+05,3.747560E-01,3.506683E+03,2.327409E+01,3.334866E+05,3.370981E+05,1.731217E-02,9.794109E+02,4.410705E-01,5.540373E+03,5.346450E+03,1.731217E-02,1.619942E+02,7.288813E-01,1.046456E+04,1.056750E+04,3.806980E-01,1.438297E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.619942E+03,6.220615E+00,8.940348E+04,9.023576E+04,5.874126E-02,1.895279E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.619942E+02,6.387962E-01,9.179135E+03,9.265452E+03
18:49:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.249269E+04,2.282732E+00,3.715429E+04,3.914706E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.118699E+00,1.385102E+05,1.433703E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.365417E+01,1.140217E+06,1.176156E+06,1.688038E+00,4.936057E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.305768E+00,1.271559E+05,1.313454E+05,3.747560E-01,2.120127E+04,2.163406E+01,2.923904E+05,2.904187E+05,3.747560E-01,3.522405E+03,2.327417E+01,3.334720E+05,3.370833E+05,1.731217E-02,9.794109E+02,4.410504E-01,5.540085E+03,5.346159E+03,1.731217E-02,1.627205E+02,7.294238E-01,1.047157E+04,1.057460E+04,3.808928E-01,1.438728E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.627205E+03,6.226153E+00,8.947524E+04,9.030845E+04,5.874398E-02,1.895339E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.627205E+02,6.392793E-01,9.185302E+03,9.271698E+03
18:50:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.254845E+04,2.282718E+00,3.709834E+04,3.909030E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.112296E+00,1.383028E+05,1.431572E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.358510E+01,1.138073E+06,1.173937E+06,1.688043E+00,4.936072E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.294819E+00,1.268850E+05,1.310648E+05,3.747560E-01,2.120127E+04,2.163406E+01,2.923904E+05,2.904187E+05,3.747560E-01,3.538127E+03,2.327425E+01,3.334574E+05,3.370685E+05,1.731217E-02,9.794109E+02,4.410304E-01,5.539799E+03,5.345870E+03,1.731217E-02,1.634468E+02,7.299566E-01,1.047845E+04,1.058157E+04,3.810856E-01,1.439154E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.634468E+03,6.231595E+00,8.954563E+04,9.037976E+04,5.874668E-02,1.895399E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.634468E+02,6.397523E-01,9.191325E+03,9.277799E+03
18:51:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.260421E+04,2.282704E+00,3.704238E+04,3.903354E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.105797E+00,1.380941E+05,1.429428E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.351505E+01,1.135916E+06,1.171704E+06,1.688048E+00,4.936087E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.283749E+00,1.266125E+05,1.307823E+05,3.747560E-01,2.120127E+04,2.163405E+01,2.923903E+05,2.904186E+05,3.747560E-01,3.553849E+03,2.327432E+01,3.334428E+05,3.370537E+05,1.731217E-02,9.794109E+02,4.410105E-01,5.539516E+03,5.345583E+03,1.731217E-02,1.641731E+02,7.304793E-01,1.048518E+04,1.058839E+04,3.812761E-01,1.439575E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.641731E+03,6.236939E+00,8.961461E+04,9.044963E+04,5.874936E-02,1.895458E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.641731E+02,6.402149E-01,9.197200E+03,9.283750E+03
18:52:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.265997E+04,2.282690E+00,3.698642E+04,3.897678E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.099207E+00,1.378841E+05,1.427270E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.344410E+01,1.133745E+06,1.169456E+06,1.688053E+00,4.936101E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.272567E+00,1.263384E+05,1.304982E+05,3.747560E-01,2.120127E+04,2.163405E+01,2.923903E+05,2.904186E+05,3.747560E-01,3.569571E+03,2.327439E+01,3.334281E+05,3.370388E+05,1.731217E-02,9.794109E+02,4.409908E-01,5.539236E+03,5.345299E+03,1.731217E-02,1.648994E+02,7.309916E-01,1.049177E+04,1.059506E+04,3.814645E-01,1.439992E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.648994E+03,6.242180E+00,8.968214E+04,9.051803E+04,5.875202E-02,1.895517E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.648994E+02,6.406669E-01,9.202923E+03,9.289547E+03
18:53:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.271573E+04,2.282676E+00,3.693047E+04,3.892002E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.092524E+00,1.376729E+05,1.425098E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.337223E+01,1.131562E+06,1.167195E+06,1.688058E+00,4.936116E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.261274E+00,1.260627E+05,1.302124E+05,3.747560E-01,2.120127E+04,2.163405E+01,2.923902E+05,2.904185E+05,3.747560E-01,3.585293E+03,2.327446E+01,3.334133E+05,3.370238E+05,1.731217E-02,9.794109E+02,4.409713E-01,5.538957E+03,5.345017E+03,1.731217E-02,1.656257E+02,7.314932E-01,1.049820E+04,1.060157E+04,3.816507E-01,1.440404E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.656257E+03,6.247316E+00,8.974816E+04,9.058490E+04,5.875466E-02,1.895575E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.656257E+02,6.411078E-01,9.208488E+03,9.295184E+03
18:54:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.277149E+04,2.282662E+00,3.687451E+04,3.886326E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.083777E+00,1.374328E+05,1.422614E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.328082E+01,1.129106E+06,1.164634E+06,1.688063E+00,4.936130E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.247984E+00,1.257591E+05,1.298963E+05,3.747560E-01,2.120127E+04,2.163404E+01,2.923902E+05,2.904185E+05,3.747560E-01,3.601015E+03,2.327453E+01,3.333985E+05,3.370089E+05,1.731217E-02,9.794109E+02,4.409520E-01,5.538682E+03,5.344738E+03,1.731217E-02,1.663520E+02,7.319838E-01,1.050447E+04,1.060793E+04,3.818347E-01,1.440810E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.663520E+03,6.252342E+00,8.981262E+04,9.065020E+04,5.875728E-02,1.895633E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.663520E+02,6.415374E-01,9.213892E+03,9.300658E+03
18:55:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.282726E+04,2.282648E+00,3.681855E+04,3.880647E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.074635E+00,1.371872E+05,1.420073E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.318550E+01,1.126596E+06,1.162015E+06,1.688068E+00,4.936144E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.234294E+00,1.254500E+05,1.295743E+05,3.747560E-01,2.120127E+04,2.163404E+01,2.923901E+05,2.904184E+05,3.747560E-01,3.616737E+03,2.327459E+01,3.333837E+05,3.369938E+05,1.731217E-02,9.794109E+02,4.409329E-01,5.538408E+03,5.344461E+03,1.731217E-02,1.670783E+02,7.324630E-01,1.051058E+04,1.061412E+04,3.820166E-01,1.441212E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.670783E+03,6.257257E+00,8.987549E+04,9.071388E+04,5.875987E-02,1.895691E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.670783E+02,6.419553E-01,9.219129E+03,9.305962E+03
18:56:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.288302E+04,2.282634E+00,3.676259E+04,3.874971E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.065336E+00,1.369394E+05,1.417512E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.308864E+01,1.124064E+06,1.159375E+06,1.688073E+00,4.936159E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.220435E+00,1.251385E+05,1.292501E+05,3.747560E-01,2.120127E+04,2.163403E+01,2.923901E+05,2.904184E+05,3.747560E-01,3.632459E+03,2.327465E+01,3.333689E+05,3.369788E+05,1.731217E-02,9.794109E+02,4.409139E-01,5.538138E+03,5.344187E+03,1.731217E-02,1.678046E+02,7.329303E-01,1.051652E+04,1.062014E+04,3.821962E-01,1.441609E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.678046E+03,6.262055E+00,8.993669E+04,9.077587E+04,5.876245E-02,1.895748E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.678046E+02,6.423611E-01,9.224193E+03,9.311092E+03
18:57:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.293878E+04,2.282619E+00,3.670663E+04,3.869295E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.055875E+00,1.366893E+05,1.414927E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.299019E+01,1.121509E+06,1.156712E+06,1.688078E+00,4.936172E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.206393E+00,1.248245E+05,1.289232E+05,3.747560E-01,2.120127E+04,2.163403E+01,2.923900E+05,2.904183E+05,3.747560E-01,3.648181E+03,2.327471E+01,3.333540E+05,3.369637E+05,1.731217E-02,9.794109E+02,4.408951E-01,5.537870E+03,5.343915E+03,1.731217E-02,1.685309E+02,7.333855E-01,1.052229E+04,1.062598E+04,3.823736E-01,1.442002E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.685309E+03,6.266733E+00,8.999616E+04,9.083612E+04,5.876501E-02,1.895804E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.685309E+02,6.427544E-01,9.229078E+03,9.316040E+03
18:58:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.299454E+04,2.282605E+00,3.665067E+04,3.863619E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.046268E+00,1.364372E+05,1.412321E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.289030E+01,1.118935E+06,1.154027E+06,1.688082E+00,4.936186E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.192185E+00,1.245081E+05,1.285937E+05,3.747560E-01,2.120127E+04,2.163403E+01,2.923900E+05,2.904182E+05,3.747560E-01,3.663904E+03,2.327476E+01,3.333390E+05,3.369486E+05,1.731217E-02,9.794109E+02,4.408765E-01,5.537604E+03,5.343646E+03,1.731217E-02,1.692572E+02,7.338279E-01,1.052788E+04,1.063164E+04,3.825488E-01,1.442389E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.692572E+03,6.271285E+00,9.005385E+04,9.089455E+04,5.876755E-02,1.895860E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.692572E+02,6.431347E-01,9.233778E+03,9.320801E+03
18:59:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.305030E+04,2.282590E+00,3.659471E+04,3.857942E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.036679E+00,1.361853E+05,1.409717E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.278905E+01,1.116341E+06,1.151320E+06,1.688087E+00,4.936200E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.177822E+00,1.241896E+05,1.282619E+05,3.747560E-01,2.120127E+04,2.163402E+01,2.923899E+05,2.904182E+05,3.747560E-01,3.679626E+03,2.327482E+01,3.333240E+05,3.369334E+05,1.731217E-02,9.794109E+02,4.408581E-01,5.537341E+03,5.343380E+03,1.731217E-02,1.699835E+02,7.342571E-01,1.053328E+04,1.063710E+04,3.827218E-01,1.442772E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.699835E+03,6.275706E+00,9.010968E+04,9.095110E+04,5.877007E-02,1.895916E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.699835E+02,6.435014E-01,9.238285E+03,9.325367E+03
19:00:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.310606E+04,2.282576E+00,3.653874E+04,3.852266E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.026987E+00,1.359320E+05,1.407097E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.268649E+01,1.113730E+06,1.148594E+06,1.688091E+00,4.936213E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.163307E+00,1.238689E+05,1.279278E+05,3.747560E-01,2.120127E+04,2.163402E+01,2.923898E+05,2.904181E+05,3.747560E-01,3.695348E+03,2.327487E+01,3.333090E+05,3.369182E+05,1.731217E-02,9.794109E+02,4.408398E-01,5.537081E+03,5.343116E+03,1.731217E-02,1.707098E+02,7.346725E-01,1.053848E+04,1.064237E+04,3.828927E-01,1.443149E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.707098E+03,6.279992E+00,9.016357E+04,9.100569E+04,5.877257E-02,1.895971E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.707098E+02,6.438542E-01,9.242592E+03,9.329730E+03
19:01:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.314695E+04,2.282561E+00,3.649765E+04,3.848095E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.017208E+00,1.357090E+05,1.404783E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.258307E+01,1.111420E+06,1.146172E+06,1.688096E+00,4.936227E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.148690E+00,1.235782E+05,1.276239E+05,3.747560E-01,2.120127E+04,2.163401E+01,2.923898E+05,2.904180E+05,3.747560E-01,3.706877E+03,2.327491E+01,3.332981E+05,3.369072E+05,1.731217E-02,9.794109E+02,4.408217E-01,5.536823E+03,5.342855E+03,1.731217E-02,1.712424E+02,7.350736E-01,1.054367E+04,1.064763E+04,3.830614E-01,1.443522E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.712424E+03,6.284137E+00,9.021739E+04,9.106021E+04,5.877506E-02,1.896026E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.712424E+02,6.441925E-01,9.246886E+03,9.334079E+03
19:02:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.318784E+04,2.282547E+00,3.645655E+04,3.843926E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.009202E+00,1.355107E+05,1.402738E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.249630E+01,1.109344E+06,1.144007E+06,1.688101E+00,4.936240E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.135741E+00,1.233109E+05,1.273455E+05,3.747560E-01,2.120127E+04,2.163401E+01,2.923897E+05,2.904180E+05,3.747560E-01,3.718407E+03,2.327496E+01,3.332872E+05,3.368961E+05,1.731217E-02,9.794109E+02,4.408039E-01,5.536567E+03,5.342596E+03,1.731217E-02,1.717750E+02,7.354601E-01,1.054865E+04,1.065268E+04,3.832280E-01,1.443890E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.717750E+03,6.288137E+00,9.026915E+04,9.111263E+04,5.877752E-02,1.896081E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.717750E+02,6.445158E-01,9.250967E+03,9.338213E+03
19:03:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.322873E+04,2.282532E+00,3.641546E+04,3.839754E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,9.001387E+00,1.353150E+05,1.400721E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.241292E+01,1.107314E+06,1.141895E+06,1.688105E+00,4.936253E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.122943E+00,1.230457E+05,1.270694E+05,3.747560E-01,2.120127E+04,2.163400E+01,2.923896E+05,2.904179E+05,3.747560E-01,3.729936E+03,2.327500E+01,3.332763E+05,3.368850E+05,1.731217E-02,9.794109E+02,4.407861E-01,5.536315E+03,5.342340E+03,1.731217E-02,1.723076E+02,7.358314E-01,1.055342E+04,1.065750E+04,3.833925E-01,1.444254E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.723076E+03,6.291988E+00,9.031877E+04,9.116290E+04,5.877997E-02,1.896135E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.723076E+02,6.448237E-01,9.254829E+03,9.342124E+03
19:04:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.326962E+04,2.282517E+00,3.637436E+04,3.835585E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.993549E+00,1.351191E+05,1.398702E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.232958E+01,1.105285E+06,1.139783E+06,1.688109E+00,4.936266E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.110254E+00,1.227820E+05,1.267950E+05,3.747560E-01,2.120127E+04,2.163400E+01,2.923896E+05,2.904178E+05,3.747560E-01,3.741466E+03,2.327503E+01,3.332653E+05,3.368739E+05,1.731217E-02,9.794109E+02,4.407686E-01,5.536065E+03,5.342087E+03,1.731217E-02,1.728402E+02,7.361872E-01,1.055796E+04,1.066211E+04,3.835548E-01,1.444613E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.728402E+03,6.295687E+00,9.036622E+04,9.121096E+04,5.878240E-02,1.896189E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.728402E+02,6.451160E-01,9.258466E+03,9.345809E+03
19:05:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.331051E+04,2.282502E+00,3.633326E+04,3.831414E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.985688E+00,1.349228E+05,1.396679E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.224603E+01,1.103254E+06,1.137668E+06,1.688114E+00,4.936278E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.097561E+00,1.225182E+05,1.265205E+05,3.747560E-01,2.120127E+04,2.163399E+01,2.923895E+05,2.904178E+05,3.747560E-01,3.752995E+03,2.327507E+01,3.332543E+05,3.368627E+05,1.731217E-02,9.794109E+02,4.407513E-01,5.535817E+03,5.341836E+03,1.731217E-02,1.733728E+02,7.365273E-01,1.056228E+04,1.066648E+04,3.837151E-01,1.444967E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.733728E+03,6.299230E+00,9.041145E+04,9.125677E+04,5.878481E-02,1.896242E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.733728E+02,6.453923E-01,9.261876E+03,9.349263E+03
19:06:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.335140E+04,2.282487E+00,3.629216E+04,3.827244E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.977793E+00,1.347261E+05,1.394652E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.216216E+01,1.101217E+06,1.135548E+06,1.688118E+00,4.936291E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.084817E+00,1.222537E+05,1.262453E+05,3.747560E-01,2.120127E+04,2.163399E+01,2.923894E+05,2.904177E+05,3.747560E-01,3.764525E+03,2.327510E+01,3.332432E+05,3.368515E+05,1.731217E-02,9.794109E+02,4.407341E-01,5.535572E+03,5.341588E+03,1.731217E-02,1.739055E+02,7.368515E-01,1.056638E+04,1.067063E+04,3.838733E-01,1.445317E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.739055E+03,6.302616E+00,9.045444E+04,9.130032E+04,5.878720E-02,1.896295E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.739055E+02,6.456525E-01,9.265056E+03,9.352484E+03
19:07:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.339230E+04,2.282472E+00,3.625106E+04,3.823072E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.969703E+00,1.345266E+05,1.392594E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.207790E+01,1.099176E+06,1.133422E+06,1.688122E+00,4.936304E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.072022E+00,1.219885E+05,1.259692E+05,3.747560E-01,2.120127E+04,2.163398E+01,2.923893E+05,2.904176E+05,3.747560E-01,3.776054E+03,2.327513E+01,3.332321E+05,3.368403E+05,1.731217E-02,9.794109E+02,4.407171E-01,5.535330E+03,5.341343E+03,1.731217E-02,1.744381E+02,7.371598E-01,1.057024E+04,1.067455E+04,3.840295E-01,1.445662E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.744381E+03,6.305844E+00,9.049518E+04,9.134159E+04,5.878958E-02,1.896347E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.744381E+02,6.458964E-01,9.268004E+03,9.355470E+03
19:08:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.343319E+04,2.282457E+00,3.620996E+04,3.818902E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.961777E+00,1.343294E+05,1.390562E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.199315E+01,1.097127E+06,1.131289E+06,1.688127E+00,4.936316E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.059162E+00,1.217224E+05,1.256922E+05,3.747560E-01,2.120127E+04,2.163398E+01,2.923893E+05,2.904175E+05,3.747560E-01,3.787584E+03,2.327516E+01,3.332210E+05,3.368290E+05,1.731217E-02,9.794109E+02,4.407003E-01,5.535090E+03,5.341100E+03,1.731217E-02,1.749707E+02,7.374519E-01,1.057388E+04,1.067823E+04,3.841837E-01,1.446003E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.749707E+03,6.308913E+00,9.053364E+04,9.138055E+04,5.879193E-02,1.896399E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.749707E+02,6.461239E-01,9.270718E+03,9.358220E+03
19:09:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.347408E+04,2.282442E+00,3.616885E+04,3.814730E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.953803E+00,1.341315E+05,1.388522E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.190744E+01,1.095065E+06,1.129141E+06,1.688131E+00,4.936328E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.046185E+00,1.214547E+05,1.254134E+05,3.747560E-01,2.120127E+04,2.163397E+01,2.923892E+05,2.904174E+05,3.747560E-01,3.799113E+03,2.327518E+01,3.332098E+05,3.368177E+05,1.731217E-02,9.794109E+02,4.406837E-01,5.534853E+03,5.340860E+03,1.731217E-02,1.755033E+02,7.377277E-01,1.057728E+04,1.068168E+04,3.843359E-01,1.446340E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.755033E+03,6.311821E+00,9.056981E+04,9.141718E+04,5.879427E-02,1.896451E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.755033E+02,6.463350E-01,9.273198E+03,9.360731E+03
19:10:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.351497E+04,2.282426E+00,3.612774E+04,3.810560E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.945736E+00,1.339324E+05,1.386469E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.182082E+01,1.092991E+06,1.126979E+06,1.688135E+00,4.936340E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.033101E+00,1.211855E+05,1.251331E+05,3.747560E-01,2.120127E+04,2.163396E+01,2.923891E+05,2.904174E+05,3.747560E-01,3.810643E+03,2.327520E+01,3.331986E+05,3.368063E+05,1.731217E-02,9.794109E+02,4.406673E-01,5.534619E+03,5.340622E+03,1.731217E-02,1.760359E+02,7.379872E-01,1.058045E+04,1.068489E+04,3.844862E-01,1.446672E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.760359E+03,6.314567E+00,9.060367E+04,9.145148E+04,5.879659E-02,1.896502E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.760359E+02,6.465295E-01,9.275439E+03,9.363002E+03
19:11:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.355586E+04,2.282411E+00,3.608663E+04,3.806387E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.937637E+00,1.337328E+05,1.384410E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.173469E+01,1.090923E+06,1.124825E+06,1.688139E+00,4.936352E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.020209E+00,1.209189E+05,1.248557E+05,3.747560E-01,2.120127E+04,2.163396E+01,2.923890E+05,2.904173E+05,3.747560E-01,3.822172E+03,2.327522E+01,3.331873E+05,3.367949E+05,1.731217E-02,9.794109E+02,4.406510E-01,5.534386E+03,5.340387E+03,1.731217E-02,1.765685E+02,7.382302E-01,1.058338E+04,1.068786E+04,3.846345E-01,1.447000E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.765685E+03,6.317149E+00,9.063518E+04,9.148340E+04,5.879889E-02,1.896553E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.765685E+02,6.467071E-01,9.277442E+03,9.365030E+03
19:12:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.359675E+04,2.282395E+00,3.604552E+04,3.802217E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.929521E+00,1.335329E+05,1.382349E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.164849E+01,1.088854E+06,1.122670E+06,1.688143E+00,4.936364E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.007172E+00,1.206504E+05,1.245760E+05,3.747560E-01,2.120127E+04,2.163395E+01,2.923889E+05,2.904172E+05,3.747560E-01,3.833702E+03,2.327524E+01,3.331760E+05,3.367835E+05,1.731217E-02,9.794109E+02,4.406349E-01,5.534157E+03,5.340154E+03,1.731217E-02,1.771011E+02,7.384565E-01,1.058608E+04,1.069059E+04,3.847809E-01,1.447323E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.771011E+03,6.319566E+00,9.066434E+04,9.151293E+04,5.880118E-02,1.896604E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.771011E+02,6.468678E-01,9.279202E+03,9.366812E+03
19:13:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.363764E+04,2.282379E+00,3.600441E+04,3.798044E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.921377E+00,1.333327E+05,1.380283E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.156198E+01,1.086781E+06,1.120509E+06,1.688147E+00,4.936376E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.994058E+00,1.203807E+05,1.242951E+05,3.747560E-01,2.120127E+04,2.163395E+01,2.923888E+05,2.904171E+05,3.747560E-01,3.845231E+03,2.327525E+01,3.331647E+05,3.367720E+05,1.731217E-02,9.794109E+02,4.406190E-01,5.533930E+03,5.339924E+03,1.731217E-02,1.776338E+02,7.386658E-01,1.058853E+04,1.069308E+04,3.849254E-01,1.447643E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.776338E+03,6.321814E+00,9.069109E+04,9.154003E+04,5.880344E-02,1.896654E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.776338E+02,6.470112E-01,9.280716E+03,9.368346E+03
19:14:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.367853E+04,2.282363E+00,3.596330E+04,3.793873E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.913188E+00,1.331319E+05,1.378211E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.147499E+01,1.084701E+06,1.118341E+06,1.688151E+00,4.936387E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.980883E+00,1.201102E+05,1.240132E+05,3.747560E-01,2.120127E+04,2.163394E+01,2.923888E+05,2.904170E+05,3.747560E-01,3.856761E+03,2.327526E+01,3.331533E+05,3.367605E+05,1.731217E-02,9.794109E+02,4.406032E-01,5.533705E+03,5.339697E+03,1.731217E-02,1.781664E+02,7.388578E-01,1.059074E+04,1.069531E+04,3.850681E-01,1.447958E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.781664E+03,6.323891E+00,9.071540E+04,9.156465E+04,5.880569E-02,1.896703E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.781664E+02,6.471370E-01,9.281979E+03,9.369626E+03
19:15:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.371942E+04,2.282347E+00,3.592218E+04,3.789699E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.904893E+00,1.329295E+05,1.376123E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.138691E+01,1.082606E+06,1.116155E+06,1.688155E+00,4.936399E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.967577E+00,1.198379E+05,1.237293E+05,3.747560E-01,2.120127E+04,2.163394E+01,2.923887E+05,2.904169E+05,3.747560E-01,3.868291E+03,2.327527E+01,3.331419E+05,3.367489E+05,1.731217E-02,9.794109E+02,4.405877E-01,5.533483E+03,5.339472E+03,1.731217E-02,1.786990E+02,7.390320E-01,1.059269E+04,1.069729E+04,3.852089E-01,1.448270E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.786990E+03,6.325790E+00,9.073717E+04,9.158671E+04,5.880792E-02,1.896753E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.786990E+02,6.472448E-01,9.282983E+03,9.370643E+03
19:16:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.376031E+04,2.282331E+00,3.588106E+04,3.785528E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.896222E+00,1.327219E+05,1.373977E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.129751E+01,1.080493E+06,1.113950E+06,1.688159E+00,4.936410E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.954122E+00,1.195635E+05,1.234432E+05,3.747560E-01,2.120127E+04,2.163393E+01,2.923886E+05,2.904169E+05,3.747560E-01,3.879820E+03,2.327528E+01,3.331304E+05,3.367373E+05,1.731217E-02,9.794109E+02,4.405723E-01,5.533263E+03,5.339249E+03,1.731217E-02,1.792316E+02,7.391875E-01,1.059438E+04,1.069900E+04,3.853480E-01,1.448577E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.792316E+03,6.327505E+00,9.075632E+04,9.160610E+04,5.881014E-02,1.896802E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.792316E+02,6.473336E-01,9.283718E+03,9.371388E+03
19:17:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.380121E+04,2.282314E+00,3.583994E+04,3.781354E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.887371E+00,1.325118E+05,1.371803E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.120678E+01,1.078361E+06,1.111724E+06,1.688163E+00,4.936422E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.940519E+00,1.192870E+05,1.231548E+05,3.747560E-01,2.120127E+04,2.163392E+01,2.923885E+05,2.904168E+05,3.747560E-01,3.891350E+03,2.327528E+01,3.331189E+05,3.367257E+05,1.731217E-02,9.794109E+02,4.405570E-01,5.533046E+03,5.339029E+03,1.731217E-02,1.797642E+02,7.393234E-01,1.059579E+04,1.070042E+04,3.854852E-01,1.448881E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.797642E+03,6.329026E+00,9.077269E+04,9.162269E+04,5.881233E-02,1.896850E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.797642E+02,6.474027E-01,9.284171E+03,9.371846E+03
19:18:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.384210E+04,2.282298E+00,3.579882E+04,3.777182E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.878381E+00,1.322998E+05,1.369610E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.111472E+01,1.076210E+06,1.109478E+06,1.688166E+00,4.936433E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.926768E+00,1.190085E+05,1.228642E+05,3.747560E-01,2.120127E+04,2.163392E+01,2.923884E+05,2.904167E+05,3.747560E-01,3.902879E+03,2.327528E+01,3.331074E+05,3.367140E+05,1.731217E-02,9.794109E+02,4.405420E-01,5.532831E+03,5.338811E+03,1.731217E-02,1.802968E+02,7.394385E-01,1.059690E+04,1.070155E+04,3.856208E-01,1.449180E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.802968E+03,6.330341E+00,9.078613E+04,9.163631E+04,5.881451E-02,1.896898E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.802968E+02,6.474508E-01,9.284324E+03,9.372002E+03
19:19:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.388299E+04,2.282281E+00,3.575769E+04,3.773007E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.869205E+00,1.320851E+05,1.367388E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.101846E+01,1.074001E+06,1.107166E+06,1.688170E+00,4.936444E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.912578E+00,1.187238E+05,1.225669E+05,3.747560E-01,2.120127E+04,2.163391E+01,2.923883E+05,2.904166E+05,3.747560E-01,3.914409E+03,2.327528E+01,3.330959E+05,3.367023E+05,1.731217E-02,9.794109E+02,4.405271E-01,5.532618E+03,5.338596E+03,1.731217E-02,1.808295E+02,7.395317E-01,1.059769E+04,1.070235E+04,3.857546E-01,1.449476E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.808295E+03,6.331439E+00,9.079648E+04,9.164678E+04,5.881667E-02,1.896946E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.808295E+02,6.474767E-01,9.284162E+03,9.371837E+03
19:20:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.392388E+04,2.282264E+00,3.571657E+04,3.768835E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.859791E+00,1.318672E+05,1.365131E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.091947E+01,1.071753E+06,1.104814E+06,1.688174E+00,4.936455E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.898097E+00,1.184350E+05,1.222652E+05,3.747560E-01,2.120127E+04,2.163390E+01,2.923882E+05,2.904165E+05,3.747560E-01,3.925938E+03,2.327527E+01,3.330843E+05,3.366905E+05,1.731217E-02,9.794109E+02,4.405124E-01,5.532408E+03,5.338383E+03,1.731217E-02,1.813621E+02,7.396014E-01,1.059816E+04,1.070282E+04,3.858867E-01,1.449768E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.813621E+03,6.332306E+00,9.080353E+04,9.165392E+04,5.881882E-02,1.896994E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.813621E+02,6.474791E-01,9.283664E+03,9.371333E+03
19:21:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.396477E+04,2.282247E+00,3.567544E+04,3.764660E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.850163E+00,1.316462E+05,1.362842E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.081837E+01,1.069476E+06,1.102429E+06,1.688178E+00,4.936465E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.883383E+00,1.181431E+05,1.219599E+05,3.747560E-01,2.120127E+04,2.163390E+01,2.923881E+05,2.904164E+05,3.747560E-01,3.937468E+03,2.327527E+01,3.330726E+05,3.366787E+05,1.731217E-02,9.794109E+02,4.404978E-01,5.532200E+03,5.338173E+03,1.731217E-02,1.818947E+02,7.396464E-01,1.059827E+04,1.070293E+04,3.860171E-01,1.450056E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.818947E+03,6.332930E+00,9.080709E+04,9.165754E+04,5.882094E-02,1.897041E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.818947E+02,6.474567E-01,9.282812E+03,9.370470E+03
19:22:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.400566E+04,2.282230E+00,3.563431E+04,3.760487E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.840315E+00,1.314222E+05,1.360521E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.071512E+01,1.067170E+06,1.100011E+06,1.688181E+00,4.936476E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.868441E+00,1.178479E+05,1.216513E+05,3.747560E-01,2.120127E+04,2.163389E+01,2.923880E+05,2.904163E+05,3.747560E-01,3.948997E+03,2.327526E+01,3.330610E+05,3.366669E+05,1.731217E-02,9.794109E+02,4.404834E-01,5.531995E+03,5.337965E+03,1.731217E-02,1.824273E+02,7.396654E-01,1.059800E+04,1.070267E+04,3.861459E-01,1.450341E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.824273E+03,6.333296E+00,9.080700E+04,9.165744E+04,5.882305E-02,1.897087E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.824273E+02,6.474082E-01,9.281587E+03,9.369229E+03
19:23:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.404655E+04,2.282212E+00,3.559317E+04,3.756311E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.830329E+00,1.311962E+05,1.358179E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.061050E+01,1.064844E+06,1.097573E+06,1.688185E+00,4.936487E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.853348E+00,1.175506E+05,1.213403E+05,3.747560E-01,2.120127E+04,2.163388E+01,2.923879E+05,2.904162E+05,3.747560E-01,3.960527E+03,2.327525E+01,3.330493E+05,3.366551E+05,1.731217E-02,9.794109E+02,4.404691E-01,5.531792E+03,5.337759E+03,1.731217E-02,1.829599E+02,7.396571E-01,1.059735E+04,1.070201E+04,3.862731E-01,1.450622E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.829599E+03,6.333395E+00,9.080308E+04,9.165347E+04,5.882514E-02,1.897134E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.829599E+02,6.473326E-01,9.279975E+03,9.367596E+03
19:24:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.408744E+04,2.282195E+00,3.555203E+04,3.752137E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.820209E+00,1.309684E+05,1.355818E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.050462E+01,1.062500E+06,1.095116E+06,1.688188E+00,4.936497E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.838116E+00,1.172514E+05,1.210273E+05,3.747560E-01,2.120127E+04,2.163388E+01,2.923879E+05,2.904161E+05,3.747560E-01,3.972056E+03,2.327523E+01,3.330375E+05,3.366432E+05,1.731217E-02,9.794109E+02,4.404551E-01,5.531591E+03,5.337555E+03,1.731217E-02,1.834925E+02,7.396207E-01,1.059630E+04,1.070094E+04,3.863987E-01,1.450900E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.834925E+03,6.333217E+00,9.079522E+04,9.164551E+04,5.882722E-02,1.897179E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.834925E+02,6.472288E-01,9.277962E+03,9.365557E+03
19:25:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.412833E+04,2.282177E+00,3.551090E+04,3.747961E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.809979E+00,1.307390E+05,1.353440E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.039766E+01,1.060141E+06,1.092642E+06,1.688192E+00,4.936507E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.822763E+00,1.169504E+05,1.207125E+05,3.747560E-01,2.120127E+04,2.163387E+01,2.923878E+05,2.904160E+05,3.747560E-01,3.983586E+03,2.327521E+01,3.330258E+05,3.366313E+05,1.731217E-02,9.794109E+02,4.404411E-01,5.531392E+03,5.337354E+03,1.731217E-02,1.840252E+02,7.395556E-01,1.059484E+04,1.069946E+04,3.865227E-01,1.451174E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.840252E+03,6.332757E+00,9.078332E+04,9.163346E+04,5.882928E-02,1.897225E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.840252E+02,6.470963E-01,9.275539E+03,9.363102E+03
19:26:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.416923E+04,2.282159E+00,3.546975E+04,3.743787E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.799619E+00,1.305078E+05,1.351044E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.028935E+01,1.057764E+06,1.090149E+06,1.688196E+00,4.936518E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.807260E+00,1.166474E+05,1.203955E+05,3.747560E-01,2.120127E+04,2.163386E+01,2.923877E+05,2.904159E+05,3.747560E-01,3.995115E+03,2.327520E+01,3.330140E+05,3.366193E+05,1.731217E-02,9.794109E+02,4.404274E-01,5.531196E+03,5.337155E+03,1.731217E-02,1.845578E+02,7.394613E-01,1.059296E+04,1.069756E+04,3.866451E-01,1.451445E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.845578E+03,6.332009E+00,9.076732E+04,9.161725E+04,5.883132E-02,1.897270E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.845578E+02,6.469347E-01,9.272699E+03,9.360226E+03
19:27:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.421012E+04,2.282141E+00,3.542861E+04,3.739610E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.789109E+00,1.302746E+05,1.348626E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.017972E+01,1.055368E+06,1.087635E+06,1.688199E+00,4.936528E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.791606E+00,1.163423E+05,1.200761E+05,3.747560E-01,2.120127E+04,2.163386E+01,2.923876E+05,2.904158E+05,3.747560E-01,4.006645E+03,2.327518E+01,3.330021E+05,3.366073E+05,1.731217E-02,9.794109E+02,4.404138E-01,5.531001E+03,5.336958E+03,1.731217E-02,1.850904E+02,7.393376E-01,1.059066E+04,1.069523E+04,3.867661E-01,1.451712E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.850904E+03,6.330970E+00,9.074718E+04,9.159685E+04,5.883334E-02,1.897315E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.850904E+02,6.467436E-01,9.269440E+03,9.356925E+03
19:28:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.425101E+04,2.282122E+00,3.538746E+04,3.735434E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.778484E+00,1.300397E+05,1.346191E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,7.006897E+01,1.052956E+06,1.085105E+06,1.688202E+00,4.936538E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.775828E+00,1.160354E+05,1.197550E+05,3.747560E-01,2.120127E+04,2.163385E+01,2.923875E+05,2.904157E+05,3.747560E-01,4.018174E+03,2.327515E+01,3.329903E+05,3.365953E+05,1.731217E-02,9.794109E+02,4.404003E-01,5.530809E+03,5.336764E+03,1.731217E-02,1.856230E+02,7.391842E-01,1.058794E+04,1.069248E+04,3.868855E-01,1.451976E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.856230E+03,6.329640E+00,9.072287E+04,9.157223E+04,5.883535E-02,1.897359E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.856230E+02,6.465229E-01,9.265759E+03,9.353196E+03
19:29:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.429190E+04,2.282103E+00,3.534630E+04,3.731257E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.767880E+00,1.298051E+05,1.343760E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.995699E+01,1.050527E+06,1.082556E+06,1.688206E+00,4.936548E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.759915E+00,1.157267E+05,1.194318E+05,3.747560E-01,2.120127E+04,2.163384E+01,2.923874E+05,2.904156E+05,3.747560E-01,4.029704E+03,2.327513E+01,3.329784E+05,3.365833E+05,1.731217E-02,9.794109E+02,4.403870E-01,5.530620E+03,5.336572E+03,1.731217E-02,1.861556E+02,7.390013E-01,1.058480E+04,1.068929E+04,3.870035E-01,1.452237E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.861556E+03,6.328019E+00,9.069441E+04,9.154339E+04,5.883734E-02,1.897403E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.861556E+02,6.462727E-01,9.261656E+03,9.349040E+03
19:30:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.433279E+04,2.282084E+00,3.530515E+04,3.727080E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.757197E+00,1.295694E+05,1.341318E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.984394E+01,1.048083E+06,1.079991E+06,1.688209E+00,4.936557E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.743881E+00,1.154163E+05,1.191068E+05,3.747560E-01,2.120127E+04,2.163384E+01,2.923873E+05,2.904155E+05,3.747560E-01,4.041233E+03,2.327510E+01,3.329665E+05,3.365712E+05,1.731217E-02,9.794109E+02,4.403739E-01,5.530432E+03,5.336382E+03,1.731217E-02,1.866882E+02,7.387889E-01,1.058124E+04,1.068569E+04,3.871201E-01,1.452495E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.866882E+03,6.326106E+00,9.066179E+04,9.151036E+04,5.883932E-02,1.897447E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.866882E+02,6.459930E-01,9.257132E+03,9.344458E+03
