Time,CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
19:31:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.437368E+04,2.282065E+00,3.526398E+04,3.722901E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.746390E+00,1.293320E+05,1.338857E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.972967E+01,1.045623E+06,1.077408E+06,1.688212E+00,4.936567E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.727715E+00,1.151040E+05,1.187798E+05,3.747560E-01,2.120127E+04,2.163383E+01,2.923872E+05,2.904154E+05,3.747560E-01,4.052763E+03,2.327507E+01,3.329545E+05,3.365591E+05,1.731217E-02,9.794109E+02,4.403609E-01,5.530246E+03,5.336194E+03,1.731217E-02,1.872209E+02,7.385473E-01,1.057726E+04,1.068165E+04,3.872352E-01,1.452749E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.872209E+03,6.323904E+00,9.062505E+04,9.147314E+04,5.884127E-02,1.897490E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.872209E+02,6.456839E-01,9.252190E+03,9.339452E+03
19:32:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.441457E+04,2.282045E+00,3.522282E+04,3.718724E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.735470E+00,1.290930E+05,1.336381E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.961579E+01,1.043167E+06,1.074831E+06,1.688216E+00,4.936577E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.711573E+00,1.147921E+05,1.184533E+05,3.747560E-01,2.120127E+04,2.163382E+01,2.923871E+05,2.904153E+05,3.747560E-01,4.064292E+03,2.327504E+01,3.329426E+05,3.365470E+05,1.731217E-02,9.794109E+02,4.403480E-01,5.530063E+03,5.336008E+03,1.731217E-02,1.877535E+02,7.382765E-01,1.057286E+04,1.067720E+04,3.873489E-01,1.453001E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.877535E+03,6.321415E+00,9.058421E+04,9.143177E+04,5.884321E-02,1.897533E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.877535E+02,6.453458E-01,9.246832E+03,9.334025E+03
19:33:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.445546E+04,2.282025E+00,3.518164E+04,3.714544E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.724413E+00,1.288521E+05,1.333883E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.950086E+01,1.040697E+06,1.072239E+06,1.688219E+00,4.936586E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.695311E+00,1.144785E+05,1.181249E+05,3.747560E-01,2.120127E+04,2.163381E+01,2.923870E+05,2.904152E+05,3.747560E-01,4.075822E+03,2.327501E+01,3.329306E+05,3.365349E+05,1.731217E-02,9.794109E+02,4.403353E-01,5.529882E+03,5.335824E+03,1.731217E-02,1.882861E+02,7.379770E-01,1.056805E+04,1.067233E+04,3.874612E-01,1.453249E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.882861E+03,6.318642E+00,9.053930E+04,9.138629E+04,5.884514E-02,1.897576E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.882861E+02,6.449789E-01,9.241064E+03,9.328182E+03
19:34:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.449635E+04,2.282004E+00,3.514046E+04,3.710365E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.713914E+00,1.286190E+05,1.331474E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.938493E+01,1.038213E+06,1.069631E+06,1.688222E+00,4.936596E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.678936E+00,1.141633E+05,1.177949E+05,3.747560E-01,2.120127E+04,2.163381E+01,2.923869E+05,2.904151E+05,3.747560E-01,4.087352E+03,2.327497E+01,3.329186E+05,3.365227E+05,1.731217E-02,9.794109E+02,4.403227E-01,5.529702E+03,5.335643E+03,1.731217E-02,1.888187E+02,7.376491E-01,1.056284E+04,1.066705E+04,3.875722E-01,1.453494E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.888187E+03,6.315586E+00,9.049038E+04,9.133673E+04,5.884705E-02,1.897618E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.888187E+02,6.445834E-01,9.234888E+03,9.321927E+03
19:35:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.453724E+04,2.281984E+00,3.509928E+04,3.706183E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.703444E+00,1.283862E+05,1.329069E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.927215E+01,1.035773E+06,1.067073E+06,1.688225E+00,4.936605E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.662871E+00,1.138524E+05,1.174697E+05,3.747560E-01,2.120127E+04,2.163380E+01,2.923868E+05,2.904150E+05,3.747560E-01,4.098881E+03,2.327494E+01,3.329065E+05,3.365105E+05,1.731217E-02,9.794109E+02,4.403103E-01,5.529525E+03,5.335463E+03,1.731217E-02,1.893513E+02,7.372930E-01,1.055723E+04,1.066137E+04,3.876819E-01,1.453737E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.893513E+03,6.312253E+00,9.043749E+04,9.128315E+04,5.884894E-02,1.897660E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.893513E+02,6.441597E-01,9.228310E+03,9.315263E+03
19:36:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.457814E+04,2.281962E+00,3.505809E+04,3.702003E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.692893E+00,1.281524E+05,1.326652E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.916159E+01,1.033364E+06,1.064551E+06,1.688229E+00,4.936614E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.646778E+00,1.135411E+05,1.171440E+05,3.747560E-01,2.120127E+04,2.163379E+01,2.923866E+05,2.904149E+05,3.747560E-01,4.110411E+03,2.327490E+01,3.328944E+05,3.364982E+05,1.731217E-02,9.794109E+02,4.402980E-01,5.529350E+03,5.335286E+03,1.731217E-02,1.898839E+02,7.369092E-01,1.055122E+04,1.065528E+04,3.877902E-01,1.453976E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.898839E+03,6.308644E+00,9.038067E+04,9.122560E+04,5.885081E-02,1.897701E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.898839E+02,6.437082E-01,9.221335E+03,9.308198E+03
19:37:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.461903E+04,2.281940E+00,3.501690E+04,3.697820E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.682107E+00,1.279153E+05,1.324198E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.905067E+01,1.030950E+06,1.062021E+06,1.688232E+00,4.936623E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.630832E+00,1.132319E+05,1.168207E+05,3.747560E-01,2.120127E+04,2.163379E+01,2.923865E+05,2.904148E+05,3.747560E-01,4.121940E+03,2.327486E+01,3.328823E+05,3.364860E+05,1.731217E-02,9.794109E+02,4.402859E-01,5.529177E+03,5.335110E+03,1.731217E-02,1.904166E+02,7.364980E-01,1.054482E+04,1.064880E+04,3.878972E-01,1.454213E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.904166E+03,6.304764E+00,9.031998E+04,9.116412E+04,5.885267E-02,1.897742E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.904166E+02,6.432292E-01,9.213968E+03,9.300735E+03
19:38:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.465992E+04,2.281918E+00,3.497569E+04,3.693638E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.671200E+00,1.276764E+05,1.321726E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.893895E+01,1.028525E+06,1.059480E+06,1.688235E+00,4.936632E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.614833E+00,1.129220E+05,1.164965E+05,3.747560E-01,2.120127E+04,2.163378E+01,2.923864E+05,2.904147E+05,3.747560E-01,4.133470E+03,2.327482E+01,3.328702E+05,3.364737E+05,1.731217E-02,9.794109E+02,4.402739E-01,5.529006E+03,5.334937E+03,1.731217E-02,1.909492E+02,7.360598E-01,1.053803E+04,1.064192E+04,3.880030E-01,1.454447E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.909492E+03,6.300616E+00,9.025546E+04,9.109878E+04,5.885452E-02,1.897783E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.909492E+02,6.427231E-01,9.206213E+03,9.292881E+03
19:39:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.470081E+04,2.281895E+00,3.493448E+04,3.689453E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.660197E+00,1.274363E+05,1.319241E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.882642E+01,1.026088E+06,1.056927E+06,1.688238E+00,4.936641E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.598739E+00,1.126107E+05,1.161708E+05,3.747560E-01,2.120127E+04,2.163377E+01,2.923863E+05,2.904146E+05,3.747560E-01,4.144999E+03,2.327477E+01,3.328581E+05,3.364614E+05,1.731217E-02,9.794109E+02,4.402620E-01,5.528836E+03,5.334766E+03,1.731217E-02,1.914818E+02,7.355951E-01,1.053087E+04,1.063467E+04,3.881075E-01,1.454678E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.914818E+03,6.296204E+00,9.018718E+04,9.102961E+04,5.885634E-02,1.897823E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.914818E+02,6.421903E-01,9.198078E+03,9.284640E+03
19:40:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.474170E+04,2.281872E+00,3.489326E+04,3.685269E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.649794E+00,1.272045E+05,1.316849E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.871165E+01,1.023620E+06,1.054339E+06,1.688241E+00,4.936650E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.582410E+00,1.122962E+05,1.158416E+05,3.747560E-01,2.120127E+04,2.163376E+01,2.923862E+05,2.904145E+05,3.747560E-01,4.156529E+03,2.327473E+01,3.328459E+05,3.364491E+05,1.731217E-02,9.794109E+02,4.402503E-01,5.528669E+03,5.334596E+03,1.731217E-02,1.920144E+02,7.351042E-01,1.052333E+04,1.062703E+04,3.882108E-01,1.454906E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.920144E+03,6.291532E+00,9.011519E+04,9.095669E+04,5.885815E-02,1.897863E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.920144E+02,6.416312E-01,9.189567E+03,9.276019E+03
19:41:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.478259E+04,2.281848E+00,3.485204E+04,3.681083E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.639454E+00,1.269736E+05,1.314466E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.860260E+01,1.021233E+06,1.051841E+06,1.688244E+00,4.936659E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.566650E+00,1.119896E+05,1.155212E+05,3.747560E-01,2.120127E+04,2.163376E+01,2.923861E+05,2.904143E+05,3.747560E-01,4.168058E+03,2.327468E+01,3.328337E+05,3.364367E+05,1.731217E-02,9.794109E+02,4.402387E-01,5.528504E+03,5.334428E+03,1.731217E-02,1.925470E+02,7.345876E-01,1.051543E+04,1.061903E+04,3.883129E-01,1.455132E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.925470E+03,6.286604E+00,9.003955E+04,9.088007E+04,5.885995E-02,1.897903E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.925470E+02,6.410461E-01,9.180686E+03,9.267024E+03
19:42:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.482348E+04,2.281823E+00,3.481081E+04,3.676897E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.628395E+00,1.267327E+05,1.311972E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.849423E+01,1.018854E+06,1.049353E+06,1.688247E+00,4.936668E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.550950E+00,1.116838E+05,1.152017E+05,3.747560E-01,2.120127E+04,2.163375E+01,2.923860E+05,2.904142E+05,3.747560E-01,4.179588E+03,2.327463E+01,3.328215E+05,3.364243E+05,1.731217E-02,9.794109E+02,4.402273E-01,5.528340E+03,5.334263E+03,1.731217E-02,1.930796E+02,7.340457E-01,1.050716E+04,1.061065E+04,3.884138E-01,1.455355E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.930796E+03,6.281423E+00,8.996030E+04,9.079980E+04,5.886173E-02,1.897942E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.930796E+02,6.404355E-01,9.171441E+03,9.257659E+03
19:43:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.486437E+04,2.281799E+00,3.476957E+04,3.672709E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.617151E+00,1.264891E+05,1.309448E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.838119E+01,1.016410E+06,1.046792E+06,1.688250E+00,4.936676E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.534769E+00,1.113713E+05,1.148747E+05,3.747560E-01,2.120127E+04,2.163374E+01,2.923859E+05,2.904141E+05,3.747560E-01,4.191117E+03,2.327458E+01,3.328092E+05,3.364119E+05,1.731217E-02,9.794109E+02,4.402159E-01,5.528178E+03,5.334099E+03,1.731217E-02,1.936123E+02,7.334788E-01,1.049854E+04,1.060192E+04,3.885136E-01,1.455575E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.936123E+03,6.275995E+00,8.987751E+04,9.071594E+04,5.886349E-02,1.897981E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.936123E+02,6.397998E-01,9.161838E+03,9.247931E+03
19:44:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.490526E+04,2.281773E+00,3.472832E+04,3.668521E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.605829E+00,1.262445E+05,1.306913E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.826445E+01,1.013915E+06,1.044172E+06,1.688253E+00,4.936685E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.518442E+00,1.110568E+05,1.145454E+05,3.747560E-01,2.120127E+04,2.163373E+01,2.923858E+05,2.904140E+05,3.747560E-01,4.202647E+03,2.327453E+01,3.327970E+05,3.363995E+05,1.731217E-02,9.794109E+02,4.402047E-01,5.528019E+03,5.333937E+03,1.731217E-02,1.941449E+02,7.328875E-01,1.048957E+04,1.059284E+04,3.886121E-01,1.455793E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.941449E+03,6.270322E+00,8.979124E+04,9.062855E+04,5.886524E-02,1.898020E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.941449E+02,6.391394E-01,9.151882E+03,9.237847E+03
19:45:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.494615E+04,2.281747E+00,3.468707E+04,3.664332E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.594407E+00,1.259985E+05,1.304365E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.814411E+01,1.011370E+06,1.041497E+06,1.688256E+00,4.936693E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.501550E+00,1.107344E+05,1.142075E+05,3.747560E-01,2.120127E+04,2.163373E+01,2.923857E+05,2.904139E+05,3.747560E-01,4.214176E+03,2.327448E+01,3.327847E+05,3.363871E+05,1.731217E-02,9.794109E+02,4.401937E-01,5.527861E+03,5.333777E+03,1.731217E-02,1.946775E+02,7.322722E-01,1.048026E+04,1.058340E+04,3.887096E-01,1.456009E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.946775E+03,6.264409E+00,8.970154E+04,9.053770E+04,5.886698E-02,1.898058E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.946775E+02,6.384548E-01,9.141580E+03,9.227412E+03
19:46:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.498705E+04,2.281720E+00,3.464580E+04,3.660141E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.582582E+00,1.257469E+05,1.301756E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.802195E+01,1.008798E+06,1.038795E+06,1.688258E+00,4.936701E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.484427E+00,1.104088E+05,1.138660E+05,3.747560E-01,2.120127E+04,2.163372E+01,2.923856E+05,2.904138E+05,3.747560E-01,4.225706E+03,2.327442E+01,3.327724E+05,3.363746E+05,1.731217E-02,9.794109E+02,4.401827E-01,5.527704E+03,5.333619E+03,1.731217E-02,1.952101E+02,7.316333E-01,1.047061E+04,1.057363E+04,3.888059E-01,1.456222E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.952101E+03,6.258260E+00,8.960848E+04,9.044343E+04,5.886869E-02,1.898096E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.952101E+02,6.377463E-01,9.130938E+03,9.216632E+03
19:47:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.502794E+04,2.281693E+00,3.460453E+04,3.655950E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.570321E+00,1.254891E+05,1.299083E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.789612E+01,1.006176E+06,1.036038E+06,1.688261E+00,4.936710E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.466927E+00,1.100779E+05,1.135190E+05,3.747560E-01,2.120127E+04,2.163371E+01,2.923855E+05,2.904137E+05,3.747560E-01,4.237235E+03,2.327437E+01,3.327600E+05,3.363621E+05,1.731217E-02,9.794109E+02,4.401719E-01,5.527550E+03,5.333462E+03,1.731217E-02,1.957427E+02,7.309712E-01,1.046063E+04,1.056352E+04,3.889012E-01,1.456432E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.957427E+03,6.251880E+00,8.951212E+04,9.034582E+04,5.887040E-02,1.898134E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.957427E+02,6.370143E-01,9.119962E+03,9.205514E+03
19:48:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.506883E+04,2.281665E+00,3.456325E+04,3.651757E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.554495E+00,1.251816E+05,1.295868E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.774362E+01,1.003181E+06,1.032869E+06,1.688264E+00,4.936718E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.446760E+00,1.097097E+05,1.131311E+05,3.747560E-01,2.120127E+04,2.163370E+01,2.923853E+05,2.904136E+05,3.747560E-01,4.248765E+03,2.327431E+01,3.327477E+05,3.363496E+05,1.731217E-02,9.794109E+02,4.401612E-01,5.527397E+03,5.333308E+03,1.731217E-02,1.962753E+02,7.302864E-01,1.045033E+04,1.055308E+04,3.889954E-01,1.456640E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.962753E+03,6.245272E+00,8.941251E+04,9.024492E+04,5.887208E-02,1.898171E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.962753E+02,6.362594E-01,9.108657E+03,9.194063E+03
19:49:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.510972E+04,2.281637E+00,3.452196E+04,3.647564E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.538183E+00,1.248673E+05,1.292589E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.757725E+01,9.999928E+05,1.029489E+06,1.688267E+00,4.936726E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.425184E+00,1.093219E+05,1.127220E+05,3.747560E-01,2.120127E+04,2.163369E+01,2.923852E+05,2.904134E+05,3.747560E-01,4.260294E+03,2.327425E+01,3.327353E+05,3.363371E+05,1.731217E-02,9.794109E+02,4.401506E-01,5.527246E+03,5.333155E+03,1.731217E-02,1.968080E+02,7.295792E-01,1.043970E+04,1.054232E+04,3.890885E-01,1.456846E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.968080E+03,6.238440E+00,8.930969E+04,9.014078E+04,5.887376E-02,1.898208E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.968080E+02,6.354818E-01,9.097029E+03,9.182285E+03
19:50:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.515061E+04,2.281608E+00,3.448067E+04,3.643369E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.521456E+00,1.245472E+05,1.289250E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.740932E+01,9.967826E+05,1.026088E+06,1.688270E+00,4.936734E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.403442E+00,1.089317E+05,1.123107E+05,3.747560E-01,2.120127E+04,2.163369E+01,2.923851E+05,2.904133E+05,3.747560E-01,4.271824E+03,2.327419E+01,3.327229E+05,3.363245E+05,1.731217E-02,9.794109E+02,4.401401E-01,5.527097E+03,5.333004E+03,1.731217E-02,1.973406E+02,7.288499E-01,1.042876E+04,1.053124E+04,3.891806E-01,1.457050E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.973406E+03,6.231387E+00,8.920372E+04,9.003343E+04,5.887542E-02,1.898245E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.973406E+02,6.346819E-01,9.085082E+03,9.170183E+03
19:51:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.519150E+04,2.281578E+00,3.443936E+04,3.639174E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.504234E+00,1.242202E+05,1.285837E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.723743E+01,9.935170E+05,1.022627E+06,1.688272E+00,4.936742E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.381292E+00,1.085359E+05,1.118933E+05,3.747560E-01,2.120127E+04,2.163368E+01,2.923850E+05,2.904132E+05,3.747560E-01,4.283353E+03,2.327413E+01,3.327105E+05,3.363119E+05,1.731217E-02,9.794109E+02,4.401298E-01,5.526949E+03,5.332854E+03,1.731217E-02,1.978732E+02,7.280985E-01,1.041751E+04,1.051984E+04,3.892716E-01,1.457251E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.978732E+03,6.224112E+00,8.909459E+04,8.992289E+04,5.887706E-02,1.898281E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.978732E+02,6.338596E-01,9.072815E+03,9.157758E+03
19:52:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.523239E+04,2.281548E+00,3.439805E+04,3.634976E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.486534E+00,1.238865E+05,1.282352E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.706105E+01,9.901887E+05,1.019096E+06,1.688275E+00,4.936750E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.358682E+00,1.081336E+05,1.114687E+05,3.747560E-01,2.120127E+04,2.163367E+01,2.923849E+05,2.904131E+05,3.747560E-01,4.294883E+03,2.327406E+01,3.326980E+05,3.362993E+05,1.731217E-02,9.794109E+02,4.401196E-01,5.526804E+03,5.332707E+03,1.731217E-02,1.984058E+02,7.273249E-01,1.040594E+04,1.050812E+04,3.893617E-01,1.457450E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.984058E+03,6.216615E+00,8.898228E+04,8.980914E+04,5.887869E-02,1.898317E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.984058E+02,6.330148E-01,9.060229E+03,9.145009E+03
19:53:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.527328E+04,2.281517E+00,3.435673E+04,3.630780E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.469068E+00,1.235560E+05,1.278905E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.688277E+01,9.868337E+05,1.015535E+06,1.688278E+00,4.936757E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.335871E+00,1.077285E+05,1.110410E+05,3.747560E-01,2.120127E+04,2.163366E+01,2.923848E+05,2.904130E+05,3.747560E-01,4.306412E+03,2.327400E+01,3.326856E+05,3.362867E+05,1.731217E-02,9.794109E+02,4.401095E-01,5.526659E+03,5.332560E+03,1.731217E-02,1.989384E+02,7.265289E-01,1.039405E+04,1.049608E+04,3.894507E-01,1.457647E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.989384E+03,6.208893E+00,8.886678E+04,8.969214E+04,5.888030E-02,1.898353E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.989384E+02,6.321474E-01,9.047319E+03,9.131932E+03
19:54:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.531417E+04,2.281486E+00,3.431540E+04,3.626580E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.451614E+00,1.232258E+05,1.275457E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.670797E+01,9.835275E+05,1.012028E+06,1.688280E+00,4.936765E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.313404E+00,1.073282E+05,1.106186E+05,3.747560E-01,2.120127E+04,2.163365E+01,2.923847E+05,2.904129E+05,3.747560E-01,4.317942E+03,2.327393E+01,3.326731E+05,3.362740E+05,1.731217E-02,9.794109E+02,4.400995E-01,5.526517E+03,5.332416E+03,1.731217E-02,1.994710E+02,7.257103E-01,1.038183E+04,1.048370E+04,3.895388E-01,1.457842E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,1.994710E+03,6.200946E+00,8.874805E+04,8.957187E+04,5.888190E-02,1.898388E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,1.994710E+02,6.312572E-01,9.034084E+03,9.118526E+03
19:55:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.535507E+04,2.281454E+00,3.427407E+04,3.622382E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.434502E+00,1.229003E+05,1.272062E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.653332E+01,9.802233E+05,1.008523E+06,1.688283E+00,4.936773E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.290942E+00,1.069280E+05,1.101961E+05,3.747560E-01,2.120127E+04,2.163365E+01,2.923845E+05,2.904128E+05,3.747560E-01,4.329472E+03,2.327386E+01,3.326605E+05,3.362613E+05,1.731217E-02,9.794109E+02,4.400896E-01,5.526376E+03,5.332273E+03,1.731217E-02,2.000036E+02,7.248689E-01,1.036930E+04,1.047100E+04,3.896259E-01,1.458034E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.000036E+03,6.192771E+00,8.862607E+04,8.944832E+04,5.888348E-02,1.898423E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.000036E+02,6.303440E-01,9.020521E+03,9.104788E+03
19:56:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.539596E+04,2.281422E+00,3.423272E+04,3.618180E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.420037E+00,1.226118E+05,1.269067E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.638468E+01,9.772825E+05,1.005420E+06,1.688285E+00,4.936780E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.271064E+00,1.065639E+05,1.098132E+05,3.747560E-01,2.120127E+04,2.163364E+01,2.923844E+05,2.904126E+05,3.747560E-01,4.341001E+03,2.327379E+01,3.326480E+05,3.362486E+05,1.731217E-02,9.794109E+02,4.400798E-01,5.526236E+03,5.332132E+03,1.731217E-02,2.005363E+02,7.240047E-01,1.035643E+04,1.045797E+04,3.897121E-01,1.458225E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.005363E+03,6.184368E+00,8.850085E+04,8.932147E+04,5.888505E-02,1.898458E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.005363E+02,6.294078E-01,9.006631E+03,9.090718E+03
19:57:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.543685E+04,2.281389E+00,3.419137E+04,3.613979E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.405729E+00,1.223254E+05,1.266093E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.624121E+01,9.744139E+05,1.002395E+06,1.688288E+00,4.936788E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.251695E+00,1.062069E+05,1.094381E+05,3.747560E-01,2.120127E+04,2.163363E+01,2.923843E+05,2.904125E+05,3.747560E-01,4.352531E+03,2.327372E+01,3.326355E+05,3.362359E+05,1.731217E-02,9.794109E+02,4.400702E-01,5.526099E+03,5.331992E+03,1.731217E-02,2.010689E+02,7.231178E-01,1.034324E+04,1.044462E+04,3.897974E-01,1.458413E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.010689E+03,6.175737E+00,8.837237E+04,8.919134E+04,5.888661E-02,1.898492E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.010689E+02,6.284488E-01,8.992413E+03,9.076317E+03
19:58:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.547774E+04,2.281355E+00,3.415001E+04,3.609775E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.392086E+00,1.220484E+05,1.263221E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.609640E+01,9.715264E+05,9.993485E+05,1.688290E+00,4.936795E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.232180E+00,1.058478E+05,1.090604E+05,3.747560E-01,2.120127E+04,2.163362E+01,2.923842E+05,2.904124E+05,3.747560E-01,4.364060E+03,2.327364E+01,3.326229E+05,3.362232E+05,1.731217E-02,9.794109E+02,4.400606E-01,5.525962E+03,5.331854E+03,1.731217E-02,2.016015E+02,7.222084E-01,1.032974E+04,1.043093E+04,3.898817E-01,1.458600E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.016015E+03,6.166882E+00,8.824070E+04,8.905796E+04,5.888815E-02,1.898526E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.016015E+02,6.274671E-01,8.977873E+03,9.061588E+03
19:59:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.551863E+04,2.281320E+00,3.410863E+04,3.605572E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.378617E+00,1.217738E+05,1.260374E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.595834E+01,9.687334E+05,9.964071E+05,1.688293E+00,4.936802E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.213338E+00,1.054982E+05,1.086932E+05,3.747560E-01,2.120127E+04,2.163361E+01,2.923841E+05,2.904123E+05,3.747560E-01,4.375590E+03,2.327357E+01,3.326103E+05,3.362104E+05,1.731217E-02,9.794109E+02,4.400512E-01,5.525827E+03,5.331718E+03,1.731217E-02,2.021341E+02,7.212772E-01,1.031592E+04,1.041693E+04,3.899652E-01,1.458784E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.021341E+03,6.157808E+00,8.810589E+04,8.892141E+04,5.888968E-02,1.898560E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.021341E+02,6.264632E-01,8.963016E+03,9.046540E+03
20:00:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.555952E+04,2.281286E+00,3.406726E+04,3.601366E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.365209E+00,1.215001E+05,1.257535E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.582204E+01,9.659648E+05,9.934911E+05,1.688295E+00,4.936810E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.194664E+00,1.051509E+05,1.083283E+05,3.747560E-01,2.120127E+04,2.163361E+01,2.923840E+05,2.904122E+05,3.747560E-01,4.387119E+03,2.327349E+01,3.325976E+05,3.361976E+05,1.731217E-02,9.794109E+02,4.400418E-01,5.525694E+03,5.331583E+03,1.731217E-02,2.026667E+02,7.203250E-01,1.030180E+04,1.040263E+04,3.900477E-01,1.458967E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.026667E+03,6.148523E+00,8.796807E+04,8.878181E+04,5.889120E-02,1.898594E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.026667E+02,6.254381E-01,8.947856E+03,9.031184E+03
20:01:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.559298E+04,2.281250E+00,3.403331E+04,3.597913E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.351208E+00,1.212337E+05,1.254763E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.568666E+01,9.633663E+05,9.907477E+05,1.688298E+00,4.936817E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.176074E+00,1.048205E+05,1.079806E+05,3.747560E-01,2.120127E+04,2.163360E+01,2.923838E+05,2.904120E+05,3.747560E-01,4.396552E+03,2.327341E+01,3.325871E+05,3.361869E+05,1.731217E-02,9.794109E+02,4.400326E-01,5.525562E+03,5.331449E+03,1.731217E-02,2.031025E+02,7.193528E-01,1.028749E+04,1.038814E+04,3.901294E-01,1.459147E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.031025E+03,6.139036E+00,8.782834E+04,8.864027E+04,5.889270E-02,1.898627E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.031025E+02,6.243927E-01,8.932503E+03,9.015632E+03
20:02:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.562643E+04,2.281214E+00,3.399935E+04,3.594461E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.337334E+00,1.209692E+05,1.252010E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.554560E+01,9.606885E+05,9.879143E+05,1.688300E+00,4.936824E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.156898E+00,1.044819E+05,1.076237E+05,3.747560E-01,2.120127E+04,2.163359E+01,2.923837E+05,2.904119E+05,3.747560E-01,4.405986E+03,2.327333E+01,3.325765E+05,3.361762E+05,1.731217E-02,9.794109E+02,4.400235E-01,5.525432E+03,5.331317E+03,1.731217E-02,2.035383E+02,7.183617E-01,1.027291E+04,1.037337E+04,3.902103E-01,1.459326E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.035383E+03,6.129357E+00,8.768588E+04,8.849598E+04,5.889418E-02,1.898660E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.035383E+02,6.233279E-01,8.916875E+03,8.999801E+03
20:03:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.565989E+04,2.281177E+00,3.396538E+04,3.591006E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.322476E+00,1.206909E+05,1.249105E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.539968E+01,9.579429E+05,9.850033E+05,1.688303E+00,4.936831E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.137230E+00,1.041364E+05,1.072589E+05,3.747560E-01,2.120127E+04,2.163358E+01,2.923836E+05,2.904118E+05,3.747560E-01,4.415419E+03,2.327325E+01,3.325659E+05,3.361654E+05,1.731217E-02,9.794109E+02,4.400144E-01,5.525303E+03,5.331187E+03,1.731217E-02,2.039741E+02,7.173529E-01,1.025808E+04,1.035835E+04,3.902903E-01,1.459503E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.039741E+03,6.119498E+00,8.754085E+04,8.834906E+04,5.889566E-02,1.898692E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.039741E+02,6.222450E-01,8.900987E+03,8.983708E+03
20:04:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.569335E+04,2.281140E+00,3.393140E+04,3.587550E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.308091E+00,1.204193E+05,1.246274E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.525734E+01,9.552473E+05,9.821484E+05,1.688305E+00,4.936838E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.117914E+00,1.037959E+05,1.068997E+05,3.747560E-01,2.120127E+04,2.163357E+01,2.923835E+05,2.904117E+05,3.747560E-01,4.424852E+03,2.327316E+01,3.325552E+05,3.361546E+05,1.731217E-02,9.794109E+02,4.400055E-01,5.525176E+03,5.331058E+03,1.731217E-02,2.044098E+02,7.163274E-01,1.024301E+04,1.034309E+04,3.903695E-01,1.459678E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.044098E+03,6.109470E+00,8.739339E+04,8.819970E+04,5.889712E-02,1.898725E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.044098E+02,6.211449E-01,8.884854E+03,8.967366E+03
20:05:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.572680E+04,2.281102E+00,3.389741E+04,3.584095E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.294394E+00,1.201572E+05,1.243549E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.511986E+01,9.526195E+05,9.793698E+05,1.688307E+00,4.936845E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.099082E+00,1.034621E+05,1.065479E+05,3.747560E-01,2.120127E+04,2.163356E+01,2.923834E+05,2.904116E+05,3.747560E-01,4.434285E+03,2.327308E+01,3.325445E+05,3.361438E+05,1.731217E-02,9.794109E+02,4.399967E-01,5.525050E+03,5.330930E+03,1.731217E-02,2.048456E+02,7.152865E-01,1.022772E+04,1.032760E+04,3.904479E-01,1.459851E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.048456E+03,6.099282E+00,8.724367E+04,8.804804E+04,5.889856E-02,1.898757E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.048456E+02,6.200289E-01,8.868493E+03,8.950794E+03
20:06:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.576026E+04,2.281064E+00,3.386342E+04,3.580637E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.280296E+00,1.198895E+05,1.240760E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.498494E+01,9.500274E+05,9.766289E+05,1.688310E+00,4.936852E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.080499E+00,1.031318E+05,1.061997E+05,3.747560E-01,2.120127E+04,2.163356E+01,2.923833E+05,2.904115E+05,3.747560E-01,4.443719E+03,2.327299E+01,3.325339E+05,3.361330E+05,1.731217E-02,9.794109E+02,4.399879E-01,5.524925E+03,5.330804E+03,1.731217E-02,2.052814E+02,7.142312E-01,1.021223E+04,1.031191E+04,3.905255E-01,1.460023E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.052814E+03,6.088946E+00,8.709183E+04,8.789424E+04,5.890000E-02,1.898788E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.052814E+02,6.188979E-01,8.851919E+03,8.934005E+03
20:07:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.579371E+04,2.281025E+00,3.382942E+04,3.577177E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.267485E+00,1.196398E+05,1.238165E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.485708E+01,9.475340E+05,9.739955E+05,1.688312E+00,4.936858E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.062611E+00,1.028112E+05,1.058621E+05,3.747560E-01,2.120127E+04,2.163355E+01,2.923831E+05,2.904113E+05,3.747560E-01,4.453152E+03,2.327290E+01,3.325231E+05,3.361221E+05,1.731217E-02,9.794109E+02,4.399793E-01,5.524802E+03,5.330679E+03,1.731217E-02,2.057172E+02,7.131626E-01,1.019655E+04,1.029602E+04,3.906023E-01,1.460193E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.057172E+03,6.078474E+00,8.693804E+04,8.773846E+04,5.890142E-02,1.898820E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.057172E+02,6.177531E-01,8.835148E+03,8.917018E+03
20:08:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.582717E+04,2.280985E+00,3.379541E+04,3.573720E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.255360E+00,1.193997E+05,1.235672E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.473296E+01,9.450929E+05,9.714178E+05,1.688314E+00,4.936865E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.045087E+00,1.024956E+05,1.055297E+05,3.747560E-01,2.120127E+04,2.163354E+01,2.923830E+05,2.904112E+05,3.747560E-01,4.462585E+03,2.327280E+01,3.325124E+05,3.361113E+05,1.731217E-02,9.794109E+02,4.399708E-01,5.524680E+03,5.330556E+03,1.731217E-02,2.061529E+02,7.120820E-01,1.018069E+04,1.027996E+04,3.906783E-01,1.460361E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.061529E+03,6.067876E+00,8.678246E+04,8.758087E+04,5.890282E-02,1.898851E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.061529E+02,6.165956E-01,8.818197E+03,8.899847E+03
20:09:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.586063E+04,2.280945E+00,3.376139E+04,3.570258E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.243592E+00,1.191646E+05,1.233230E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.461352E+01,9.427171E+05,9.689101E+05,1.688317E+00,4.936872E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.028018E+00,1.021865E+05,1.052041E+05,3.747560E-01,2.120127E+04,2.163353E+01,2.923829E+05,2.904111E+05,3.747560E-01,4.472018E+03,2.327271E+01,3.325016E+05,3.361003E+05,1.731217E-02,9.794109E+02,4.399623E-01,5.524559E+03,5.330433E+03,1.731217E-02,2.065887E+02,7.109906E-01,1.016468E+04,1.026374E+04,3.907536E-01,1.460527E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.065887E+03,6.057164E+00,8.662526E+04,8.742163E+04,5.890422E-02,1.898882E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.065887E+02,6.154267E-01,8.801081E+03,8.882511E+03
20:10:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.589408E+04,2.280904E+00,3.372737E+04,3.566796E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.231991E+00,1.189318E+05,1.230812E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.449758E+01,9.403901E+05,9.664553E+05,1.688319E+00,4.936878E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.011290E+00,1.018821E+05,1.048836E+05,3.747560E-01,2.120127E+04,2.163352E+01,2.923828E+05,2.904110E+05,3.747560E-01,4.481452E+03,2.327261E+01,3.324908E+05,3.360894E+05,1.731217E-02,9.794109E+02,4.399539E-01,5.524440E+03,5.330313E+03,1.731217E-02,2.070245E+02,7.098895E-01,1.014854E+04,1.024739E+04,3.908281E-01,1.460692E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.070245E+03,6.046351E+00,8.646661E+04,8.726093E+04,5.890560E-02,1.898912E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.070245E+02,6.142476E-01,8.783821E+03,8.865027E+03
20:11:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.592754E+04,2.280863E+00,3.369334E+04,3.563335E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.221428E+00,1.187135E+05,1.228554E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.438982E+01,9.381774E+05,9.641287E+05,1.688321E+00,4.936885E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.995353E+00,1.015887E+05,1.045753E+05,3.747560E-01,2.120127E+04,2.163351E+01,2.923827E+05,2.904108E+05,3.747560E-01,4.490885E+03,2.327252E+01,3.324800E+05,3.360784E+05,1.731217E-02,9.794109E+02,4.399457E-01,5.524322E+03,5.330193E+03,1.731217E-02,2.074603E+02,7.087804E-01,1.013227E+04,1.023092E+04,3.909019E-01,1.460855E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.074603E+03,6.035450E+00,8.630671E+04,8.709897E+04,5.890697E-02,1.898942E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.074603E+02,6.130596E-01,8.766434E+03,8.847415E+03
20:12:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.596100E+04,2.280821E+00,3.365930E+04,3.559872E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.210644E+00,1.184921E+05,1.226262E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.427971E+01,9.359320E+05,9.617648E+05,1.688323E+00,4.936891E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.979184E+00,1.012921E+05,1.042634E+05,3.747560E-01,2.120127E+04,2.163351E+01,2.923825E+05,2.904107E+05,3.747560E-01,4.500318E+03,2.327242E+01,3.324691E+05,3.360674E+05,1.731217E-02,9.794109E+02,4.399375E-01,5.524206E+03,5.330075E+03,1.731217E-02,2.078961E+02,7.076645E-01,1.011592E+04,1.021435E+04,3.909749E-01,1.461017E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.078961E+03,6.024476E+00,8.614576E+04,8.693594E+04,5.890832E-02,1.898972E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.078961E+02,6.118642E-01,8.748941E+03,8.829697E+03
20:13:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.599445E+04,2.280779E+00,3.362525E+04,3.556407E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.199944E+00,1.182719E+05,1.223979E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.417245E+01,9.337263E+05,9.594428E+05,1.688326E+00,4.936898E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.963294E+00,1.009994E+05,1.039555E+05,3.747560E-01,2.120127E+04,2.163350E+01,2.923824E+05,2.904106E+05,3.747560E-01,4.509751E+03,2.327231E+01,3.324582E+05,3.360564E+05,1.731217E-02,9.794109E+02,4.399294E-01,5.524090E+03,5.329958E+03,1.731217E-02,2.083318E+02,7.065439E-01,1.009949E+04,1.019771E+04,3.910473E-01,1.461176E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.083318E+03,6.013446E+00,8.598401E+04,8.677210E+04,5.890967E-02,1.899002E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.083318E+02,6.106633E-01,8.731369E+03,8.811897E+03
20:14:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.602791E+04,2.280737E+00,3.359120E+04,3.552944E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.189617E+00,1.180569E+05,1.221750E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.406662E+01,9.315406E+05,9.571415E+05,1.688328E+00,4.936904E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.947527E+00,1.007085E+05,1.036494E+05,3.747560E-01,2.120127E+04,2.163349E+01,2.923823E+05,2.904105E+05,3.747560E-01,4.519185E+03,2.327221E+01,3.324473E+05,3.360454E+05,1.731217E-02,9.794109E+02,4.399214E-01,5.523976E+03,5.329843E+03,1.731217E-02,2.087676E+02,7.054196E-01,1.008301E+04,1.018102E+04,3.911189E-01,1.461335E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.087676E+03,6.002372E+00,8.582163E+04,8.660762E+04,5.891100E-02,1.899031E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.087676E+02,6.094578E-01,8.713733E+03,8.794032E+03
20:15:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.606137E+04,2.280693E+00,3.355714E+04,3.549477E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.178670E+00,1.178333E+05,1.219425E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.395421E+01,9.292630E+05,9.547348E+05,1.688330E+00,4.936910E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.931091E+00,1.004081E+05,1.033326E+05,3.747560E-01,2.120127E+04,2.163348E+01,2.923822E+05,2.904104E+05,3.747560E-01,4.528618E+03,2.327211E+01,3.324364E+05,3.360343E+05,1.731217E-02,9.794109E+02,4.399135E-01,5.523863E+03,5.329728E+03,1.731217E-02,2.092034E+02,7.042935E-01,1.006651E+04,1.016430E+04,3.911899E-01,1.461492E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.092034E+03,5.991270E+00,8.565887E+04,8.644275E+04,5.891231E-02,1.899061E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.092034E+02,6.082496E-01,8.696057E+03,8.776129E+03
