Time,CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
20:16:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.609482E+04,2.280650E+00,3.352307E+04,3.546010E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.164469E+00,1.175642E+05,1.216599E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.381384E+01,9.265948E+05,9.518886E+05,1.688332E+00,4.936917E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.911842E+00,1.000685E+05,1.029720E+05,3.747560E-01,2.120127E+04,2.163347E+01,2.923821E+05,2.904102E+05,3.747560E-01,4.538051E+03,2.327200E+01,3.324254E+05,3.360232E+05,1.731217E-02,9.794109E+02,4.399057E-01,5.523751E+03,5.329615E+03,1.731217E-02,2.096392E+02,7.031667E-01,1.004999E+04,1.014757E+04,3.912602E-01,1.461647E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.096392E+03,5.980153E+00,8.549589E+04,8.627766E+04,5.891362E-02,1.899089E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.096392E+02,6.070400E-01,8.678361E+03,8.758203E+03
20:17:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.612828E+04,2.280605E+00,3.348900E+04,3.542544E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.150411E+00,1.172971E+05,1.213801E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.367318E+01,9.239226E+05,9.490413E+05,1.688334E+00,4.936923E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.892557E+00,9.972842E+04,1.026112E+05,3.747560E-01,2.120127E+04,2.163346E+01,2.923819E+05,2.904101E+05,3.747560E-01,4.547484E+03,2.327189E+01,3.324144E+05,3.360120E+05,1.731217E-02,9.794109E+02,4.398979E-01,5.523641E+03,5.329503E+03,1.731217E-02,2.100749E+02,7.020412E-01,1.003350E+04,1.013086E+04,3.913298E-01,1.461801E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.100749E+03,5.969040E+00,8.533295E+04,8.611261E+04,5.891492E-02,1.899118E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.100749E+02,6.058306E-01,8.660669E+03,8.740282E+03
20:18:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.616173E+04,2.280561E+00,3.345492E+04,3.539075E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.136989E+00,1.170388E+05,1.211101E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.353799E+01,9.213268E+05,9.462804E+05,1.688336E+00,4.936929E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.873816E+00,9.939590E+04,1.022589E+05,3.747560E-01,2.120127E+04,2.163345E+01,2.923818E+05,2.904100E+05,3.747560E-01,4.556918E+03,2.327178E+01,3.324034E+05,3.360009E+05,1.731217E-02,9.794109E+02,4.398903E-01,5.523532E+03,5.329392E+03,1.731217E-02,2.105107E+02,7.009183E-01,1.001704E+04,1.011419E+04,3.913988E-01,1.461954E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.105107E+03,5.957942E+00,8.517023E+04,8.594780E+04,5.891620E-02,1.899146E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.105107E+02,6.046228E-01,8.643000E+03,8.722385E+03
20:19:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.619519E+04,2.280516E+00,3.342083E+04,3.535606E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.124194E+00,1.167894E+05,1.208496E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.340839E+01,9.188092E+05,9.436063E+05,1.688338E+00,4.936935E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.855641E+00,9.907129E+04,1.019153E+05,3.747560E-01,2.120127E+04,2.163345E+01,2.923817E+05,2.904099E+05,3.747560E-01,4.566351E+03,2.327167E+01,3.323924E+05,3.359897E+05,1.731217E-02,9.794109E+02,4.398827E-01,5.523423E+03,5.329283E+03,1.731217E-02,2.109465E+02,6.997990E-01,1.000063E+04,1.009757E+04,3.914671E-01,1.462105E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.109465E+03,5.946870E+00,8.500789E+04,8.578335E+04,5.891747E-02,1.899175E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.109465E+02,6.034177E-01,8.625368E+03,8.704525E+03
20:20:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.622865E+04,2.280470E+00,3.338674E+04,3.532138E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.112005E+00,1.165484E+05,1.205980E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.328402E+01,9.163645E+05,9.410108E+05,1.688340E+00,4.936941E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.837959E+00,9.875357E+04,1.015790E+05,3.747560E-01,2.120127E+04,2.163344E+01,2.923816E+05,2.904097E+05,3.747560E-01,4.575784E+03,2.327155E+01,3.323813E+05,3.359785E+05,1.731217E-02,9.794109E+02,4.398752E-01,5.523316E+03,5.329174E+03,1.731217E-02,2.113823E+02,6.986842E-01,9.984289E+03,1.008102E+04,3.915348E-01,1.462254E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.113823E+03,5.935832E+00,8.484604E+04,8.561941E+04,5.891873E-02,1.899202E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.113823E+02,6.022161E-01,8.607786E+03,8.686716E+03
20:21:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.626210E+04,2.280424E+00,3.335264E+04,3.528667E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.099891E+00,1.163084E+05,1.203474E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.316005E+01,9.139254E+05,9.384193E+05,1.688342E+00,4.936947E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.820301E+00,9.843618E+04,1.012428E+05,3.747560E-01,2.120127E+04,2.163343E+01,2.923814E+05,2.904096E+05,3.747560E-01,4.585217E+03,2.327144E+01,3.323702E+05,3.359673E+05,1.731217E-02,9.794109E+02,4.398678E-01,5.523210E+03,5.329067E+03,1.731217E-02,2.118180E+02,6.975744E-01,9.968017E+03,1.006454E+04,3.916019E-01,1.462402E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.118180E+03,5.924834E+00,8.468475E+04,8.545603E+04,5.891997E-02,1.899230E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.118180E+02,6.010185E-01,8.590261E+03,8.668964E+03
20:22:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.629556E+04,2.280377E+00,3.331853E+04,3.525195E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.088217E+00,1.160746E+05,1.201031E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.303998E+01,9.115408E+05,9.358869E+05,1.688344E+00,4.936953E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.803039E+00,9.812432E+04,1.009125E+05,3.747560E-01,2.120127E+04,2.163342E+01,2.923813E+05,2.904095E+05,3.747560E-01,4.594651E+03,2.327132E+01,3.323591E+05,3.359560E+05,1.731217E-02,9.794109E+02,4.398604E-01,5.523106E+03,5.328961E+03,1.731217E-02,2.122538E+02,6.964708E-01,9.951834E+03,1.004814E+04,3.916683E-01,1.462549E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.122538E+03,5.913888E+00,8.452420E+04,8.529340E+04,5.892121E-02,1.899257E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.122538E+02,5.998260E-01,8.572811E+03,8.651288E+03
20:23:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.632902E+04,2.280330E+00,3.328442E+04,3.521724E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.076887E+00,1.158456E+05,1.198640E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.292301E+01,9.091996E+05,9.334014E+05,1.688346E+00,4.936958E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.786076E+00,9.781664E+04,1.005868E+05,3.747560E-01,2.120127E+04,2.163341E+01,2.923812E+05,2.904094E+05,3.747560E-01,4.604084E+03,2.327120E+01,3.323480E+05,3.359447E+05,1.731217E-02,9.794109E+02,4.398532E-01,5.523002E+03,5.328856E+03,1.731217E-02,2.126896E+02,6.953742E-01,9.935750E+03,1.003185E+04,3.917342E-01,1.462695E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.126896E+03,5.903000E+00,8.436449E+04,8.513163E+04,5.892243E-02,1.899284E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.126896E+02,5.986396E-01,8.555445E+03,8.633698E+03
20:24:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.636247E+04,2.280283E+00,3.325030E+04,3.518251E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.069267E+00,1.156684E+05,1.196816E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.283967E+01,9.073279E+05,9.314412E+05,1.688348E+00,4.936964E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.772485E+00,9.755605E+04,1.003132E+05,3.747560E-01,2.120127E+04,2.163340E+01,2.923811E+05,2.904092E+05,3.747560E-01,4.613517E+03,2.327108E+01,3.323368E+05,3.359334E+05,1.731217E-02,9.794109E+02,4.398460E-01,5.522899E+03,5.328752E+03,1.731217E-02,2.131254E+02,6.942860E-01,9.919788E+03,1.001568E+04,3.917994E-01,1.462839E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.131254E+03,5.892186E+00,8.420581E+04,8.497091E+04,5.892365E-02,1.899311E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.131254E+02,5.974604E-01,8.538185E+03,8.616215E+03
20:25:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.639593E+04,2.280235E+00,3.321618E+04,3.514776E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.062280E+00,1.155001E+05,1.195086E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.276236E+01,9.055405E+05,9.295742E+05,1.688350E+00,4.936970E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.759492E+00,9.730383E+04,1.000487E+05,3.747560E-01,2.120127E+04,2.163339E+01,2.923809E+05,2.904091E+05,3.747560E-01,4.622950E+03,2.327096E+01,3.323256E+05,3.359221E+05,1.731217E-02,9.794109E+02,4.398389E-01,5.522798E+03,5.328649E+03,1.731217E-02,2.135612E+02,6.932072E-01,9.903959E+03,9.999650E+03,3.918641E-01,1.462982E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.135612E+03,5.881452E+00,8.404830E+04,8.481136E+04,5.892485E-02,1.899338E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.135612E+02,5.962895E-01,8.521041E+03,8.598849E+03
20:26:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.642938E+04,2.280187E+00,3.318205E+04,3.511303E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.055493E+00,1.153345E+05,1.193387E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.268687E+01,9.037786E+05,9.277349E+05,1.688352E+00,4.936976E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.746679E+00,9.705410E+04,9.978695E+04,3.747560E-01,2.120127E+04,2.163338E+01,2.923808E+05,2.904090E+05,3.747560E-01,4.632384E+03,2.327083E+01,3.323144E+05,3.359107E+05,1.731217E-02,9.794109E+02,4.398318E-01,5.522698E+03,5.328548E+03,1.731217E-02,2.139969E+02,6.921391E-01,9.888282E+03,9.983771E+03,3.919282E-01,1.463124E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.139969E+03,5.870813E+00,8.389213E+04,8.465317E+04,5.892604E-02,1.899364E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.139969E+02,5.951280E-01,8.504032E+03,8.581620E+03
20:27:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.646284E+04,2.280138E+00,3.314791E+04,3.507827E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.048896E+00,1.151716E+05,1.191714E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.261312E+01,9.020409E+05,9.259209E+05,1.688354E+00,4.936981E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.734034E+00,9.680673E+04,9.952757E+04,3.747560E-01,2.120127E+04,2.163338E+01,2.923807E+05,2.904089E+05,3.747560E-01,4.641817E+03,2.327071E+01,3.323032E+05,3.358994E+05,1.731217E-02,9.794109E+02,4.398249E-01,5.522598E+03,5.328447E+03,1.731217E-02,2.144327E+02,6.910833E-01,9.872781E+03,9.968069E+03,3.919917E-01,1.463264E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.144327E+03,5.860282E+00,8.373751E+04,8.449655E+04,5.892722E-02,1.899390E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.144327E+02,5.939775E-01,8.487179E+03,8.564550E+03
20:28:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.649630E+04,2.280088E+00,3.311376E+04,3.504350E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.042473E+00,1.150111E+05,1.190066E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.254092E+01,9.003249E+05,9.241299E+05,1.688356E+00,4.936987E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.721545E+00,9.656154E+04,9.927048E+04,3.747560E-01,2.120127E+04,2.163337E+01,2.923806E+05,2.904087E+05,3.747560E-01,4.651250E+03,2.327058E+01,3.322919E+05,3.358880E+05,1.731217E-02,9.794109E+02,4.398180E-01,5.522500E+03,5.328347E+03,1.731217E-02,2.148685E+02,6.900414E-01,9.857478E+03,9.952568E+03,3.920547E-01,1.463404E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.148685E+03,5.849876E+00,8.358467E+04,8.434173E+04,5.892838E-02,1.899416E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.148685E+02,5.928395E-01,8.470505E+03,8.547660E+03
20:29:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.652975E+04,2.280038E+00,3.307960E+04,3.500873E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.036212E+00,1.148529E+05,1.188442E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.247023E+01,8.986300E+05,9.223613E+05,1.688358E+00,4.936992E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.709205E+00,9.631843E+04,9.901556E+04,3.747560E-01,2.120127E+04,2.163336E+01,2.923804E+05,2.904086E+05,3.747560E-01,4.660683E+03,2.327045E+01,3.322807E+05,3.358766E+05,1.731217E-02,9.794109E+02,4.398111E-01,5.522402E+03,5.328249E+03,1.731217E-02,2.153043E+02,6.890149E-01,9.842395E+03,9.937290E+03,3.921171E-01,1.463542E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.153043E+03,5.839610E+00,8.343382E+04,8.418893E+04,5.892954E-02,1.899441E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.153043E+02,5.917155E-01,8.454031E+03,8.530973E+03
20:30:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.656321E+04,2.279988E+00,3.304545E+04,3.497397E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.030103E+00,1.146969E+05,1.186840E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.240094E+01,8.969547E+05,9.206139E+05,1.688360E+00,4.936998E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.697002E+00,9.607723E+04,9.876268E+04,3.747560E-01,2.120127E+04,2.163335E+01,2.923803E+05,2.904085E+05,3.747560E-01,4.670117E+03,2.327032E+01,3.322694E+05,3.358651E+05,1.731217E-02,9.794109E+02,4.398044E-01,5.522306E+03,5.328151E+03,1.731217E-02,2.157400E+02,6.880053E-01,9.827554E+03,9.922257E+03,3.921790E-01,1.463678E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.157400E+03,5.829496E+00,8.328514E+04,8.403833E+04,5.893069E-02,1.899467E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.157400E+02,5.906068E-01,8.437776E+03,8.514507E+03
20:31:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.659667E+04,2.279937E+00,3.301128E+04,3.493917E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.024136E+00,1.145428E+05,1.185258E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.233297E+01,8.952978E+05,9.188855E+05,1.688362E+00,4.937003E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.684935E+00,9.583793E+04,9.851172E+04,3.747560E-01,2.120127E+04,2.163334E+01,2.923802E+05,2.904083E+05,3.747560E-01,4.679550E+03,2.327019E+01,3.322581E+05,3.358537E+05,1.731217E-02,9.794109E+02,4.397977E-01,5.522211E+03,5.328054E+03,1.731217E-02,2.161758E+02,6.870136E-01,9.812967E+03,9.907482E+03,3.922403E-01,1.463814E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.161758E+03,5.819544E+00,8.313879E+04,8.389009E+04,5.893182E-02,1.899492E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.161758E+02,5.895145E-01,8.421754E+03,8.498278E+03
20:32:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.663012E+04,2.279886E+00,3.297711E+04,3.490437E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.018326E+00,1.143908E+05,1.183699E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.226644E+01,8.936609E+05,9.171786E+05,1.688363E+00,4.937008E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.673007E+00,9.560057E+04,9.826280E+04,3.747560E-01,2.120127E+04,2.163333E+01,2.923801E+05,2.904082E+05,3.747560E-01,4.688983E+03,2.327006E+01,3.322467E+05,3.358422E+05,1.731217E-02,9.794109E+02,4.397911E-01,5.522116E+03,5.327959E+03,1.731217E-02,2.166116E+02,6.860407E-01,9.798649E+03,9.892978E+03,3.923012E-01,1.463948E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.166116E+03,5.809764E+00,8.299488E+04,8.374431E+04,5.893295E-02,1.899517E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.166116E+02,5.884394E-01,8.405977E+03,8.482297E+03
20:33:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.666358E+04,2.279834E+00,3.294292E+04,3.486958E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.012673E+00,1.142411E+05,1.182163E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.220136E+01,8.920445E+05,9.154939E+05,1.688365E+00,4.937014E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.661227E+00,9.536528E+04,9.801610E+04,3.747560E-01,2.120127E+04,2.163332E+01,2.923799E+05,2.904081E+05,3.747560E-01,4.698416E+03,2.326992E+01,3.322354E+05,3.358307E+05,1.731217E-02,9.794109E+02,4.397845E-01,5.522023E+03,5.327864E+03,1.731217E-02,2.170474E+02,6.850871E-01,9.784606E+03,9.878754E+03,3.923615E-01,1.464082E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.170474E+03,5.800161E+00,8.285349E+04,8.360109E+04,5.893406E-02,1.899541E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.170474E+02,5.873820E-01,8.390454E+03,8.466573E+03
20:34:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.669703E+04,2.279782E+00,3.290874E+04,3.483477E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.007144E+00,1.140932E+05,1.180645E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.213744E+01,8.904441E+05,9.138257E+05,1.688367E+00,4.937019E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.649560E+00,9.513157E+04,9.777100E+04,3.747560E-01,2.120127E+04,2.163331E+01,2.923798E+05,2.904080E+05,3.747560E-01,4.707850E+03,2.326979E+01,3.322240E+05,3.358192E+05,1.731217E-02,9.794109E+02,4.397780E-01,5.521930E+03,5.327770E+03,1.731217E-02,2.174831E+02,6.841532E-01,9.770845E+03,9.864815E+03,3.924213E-01,1.464214E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.174831E+03,5.790737E+00,8.271467E+04,8.346048E+04,5.893517E-02,1.899566E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.174831E+02,5.863428E-01,8.375189E+03,8.451111E+03
20:35:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.673049E+04,2.279729E+00,3.287454E+04,3.479994E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,8.001723E+00,1.139467E+05,1.179142E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.207454E+01,8.888580E+05,9.121726E+05,1.688369E+00,4.937024E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.638000E+00,9.489935E+04,9.752744E+04,3.747560E-01,2.120127E+04,2.163331E+01,2.923797E+05,2.904078E+05,3.747560E-01,4.717283E+03,2.326965E+01,3.322126E+05,3.358076E+05,1.731217E-02,9.794109E+02,4.397716E-01,5.521839E+03,5.327678E+03,1.731217E-02,2.179189E+02,6.832392E-01,9.757367E+03,9.851163E+03,3.924806E-01,1.464345E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.179189E+03,5.781496E+00,8.257845E+04,8.332250E+04,5.893626E-02,1.899590E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.179189E+02,5.853218E-01,8.360185E+03,8.435913E+03
20:36:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.676395E+04,2.279676E+00,3.284034E+04,3.476513E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.996407E+00,1.138017E+05,1.177655E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.201263E+01,8.872857E+05,9.105345E+05,1.688371E+00,4.937029E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.626543E+00,9.466857E+04,9.728542E+04,3.747560E-01,2.120127E+04,2.163330E+01,2.923796E+05,2.904077E+05,3.747560E-01,4.726716E+03,2.326951E+01,3.322012E+05,3.357961E+05,1.731217E-02,9.794109E+02,4.397653E-01,5.521748E+03,5.327586E+03,1.731217E-02,2.183547E+02,6.823451E-01,9.744174E+03,9.837799E+03,3.925394E-01,1.464475E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.183547E+03,5.772438E+00,8.244484E+04,8.318716E+04,5.893735E-02,1.899614E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.183547E+02,5.843193E-01,8.345444E+03,8.420982E+03
20:37:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.679740E+04,2.279622E+00,3.280614E+04,3.473029E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.991191E+00,1.136581E+05,1.176182E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.195166E+01,8.857266E+05,9.089099E+05,1.688372E+00,4.937034E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.615187E+00,9.443920E+04,9.704481E+04,3.747560E-01,2.120127E+04,2.163329E+01,2.923794E+05,2.904076E+05,3.747560E-01,4.736149E+03,2.326937E+01,3.321898E+05,3.357845E+05,1.731217E-02,9.794109E+02,4.397590E-01,5.521658E+03,5.327495E+03,1.731217E-02,2.187905E+02,6.814710E-01,9.731265E+03,9.824724E+03,3.925978E-01,1.464604E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.187905E+03,5.763563E+00,8.231384E+04,8.305447E+04,5.893842E-02,1.899638E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.187905E+02,5.833352E-01,8.330966E+03,8.406317E+03
20:38:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.683086E+04,2.279568E+00,3.277192E+04,3.469544E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.986087E+00,1.135160E+05,1.174725E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.189176E+01,8.841823E+05,9.073010E+05,1.688374E+00,4.937039E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.603941E+00,9.421137E+04,9.680582E+04,3.747560E-01,2.120127E+04,2.163328E+01,2.923793E+05,2.904075E+05,3.747560E-01,4.745583E+03,2.326923E+01,3.321784E+05,3.357729E+05,1.731217E-02,9.794109E+02,4.397528E-01,5.521569E+03,5.327405E+03,1.731217E-02,2.192263E+02,6.806166E-01,9.718639E+03,9.811934E+03,3.926556E-01,1.464732E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.192263E+03,5.754870E+00,8.218544E+04,8.292441E+04,5.893948E-02,1.899661E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.192263E+02,5.823693E-01,8.316749E+03,8.391915E+03
20:39:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.686432E+04,2.279513E+00,3.273770E+04,3.466061E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.981098E+00,1.133756E+05,1.173285E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.183295E+01,8.826533E+05,9.057088E+05,1.688376E+00,4.937044E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.592808E+00,9.398511E+04,9.656853E+04,3.747560E-01,2.120127E+04,2.163327E+01,2.923792E+05,2.904073E+05,3.747560E-01,4.755016E+03,2.326909E+01,3.321669E+05,3.357613E+05,1.731217E-02,9.794109E+02,4.397466E-01,5.521481E+03,5.327316E+03,1.731217E-02,2.196620E+02,6.797819E-01,9.706292E+03,9.799427E+03,3.927130E-01,1.464859E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.196620E+03,5.746356E+00,8.205961E+04,8.279695E+04,5.894054E-02,1.899685E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.196620E+02,5.814216E-01,8.302790E+03,8.377777E+03
20:40:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.689777E+04,2.279458E+00,3.270348E+04,3.462574E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.976201E+00,1.132364E+05,1.171858E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.177502E+01,8.811366E+05,9.041292E+05,1.688377E+00,4.937049E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.581770E+00,9.376020E+04,9.633258E+04,3.747560E-01,2.120127E+04,2.163326E+01,2.923791E+05,2.904072E+05,3.747560E-01,4.764449E+03,2.326895E+01,3.321554E+05,3.357497E+05,1.731217E-02,9.794109E+02,4.397405E-01,5.521394E+03,5.327228E+03,1.731217E-02,2.200978E+02,6.789664E-01,9.694220E+03,9.787199E+03,3.927699E-01,1.464985E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.200978E+03,5.738021E+00,8.193631E+04,8.267206E+04,5.894158E-02,1.899708E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.200978E+02,5.804918E-01,8.289087E+03,8.363896E+03
20:41:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.693123E+04,2.279402E+00,3.266925E+04,3.459087E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.971386E+00,1.130984E+05,1.170442E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.171789E+01,8.796311E+05,9.025613E+05,1.688379E+00,4.937054E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.570822E+00,9.353653E+04,9.609792E+04,3.747560E-01,2.120127E+04,2.163325E+01,2.923789E+05,2.904071E+05,3.747560E-01,4.773882E+03,2.326880E+01,3.321440E+05,3.357381E+05,1.731217E-02,9.794109E+02,4.397344E-01,5.521308E+03,5.327140E+03,1.731217E-02,2.205336E+02,6.781699E-01,9.682420E+03,9.775246E+03,3.928264E-01,1.465110E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.205336E+03,5.729861E+00,8.181552E+04,8.254970E+04,5.894262E-02,1.899730E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.205336E+02,5.795797E-01,8.275636E+03,8.350271E+03
20:42:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.696469E+04,2.279347E+00,3.263501E+04,3.455602E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.966650E+00,1.129615E+05,1.169039E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.166154E+01,8.781366E+05,9.010054E+05,1.688381E+00,4.937059E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.559962E+00,9.331408E+04,9.586458E+04,3.747560E-01,2.120127E+04,2.163324E+01,2.923788E+05,2.904069E+05,3.747560E-01,4.783316E+03,2.326866E+01,3.321325E+05,3.357264E+05,1.731217E-02,9.794109E+02,4.397285E-01,5.521223E+03,5.327054E+03,1.731217E-02,2.209694E+02,6.773922E-01,9.670886E+03,9.763564E+03,3.928825E-01,1.465234E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.209694E+03,5.721873E+00,8.169718E+04,8.242984E+04,5.894364E-02,1.899753E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.209694E+02,5.786850E-01,8.262434E+03,8.336898E+03
20:43:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.699814E+04,2.279290E+00,3.260077E+04,3.452114E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.961992E+00,1.128257E+05,1.167646E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.160595E+01,8.766525E+05,8.994600E+05,1.688382E+00,4.937064E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.549188E+00,9.309284E+04,9.563245E+04,3.747560E-01,2.120127E+04,2.163324E+01,2.923787E+05,2.904068E+05,3.747560E-01,4.792749E+03,2.326851E+01,3.321210E+05,3.357148E+05,1.731217E-02,9.794109E+02,4.397225E-01,5.521138E+03,5.326968E+03,1.731217E-02,2.214051E+02,6.766328E-01,9.659614E+03,9.752146E+03,3.929381E-01,1.465356E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.214051E+03,5.714054E+00,8.158126E+04,8.231242E+04,5.894466E-02,1.899776E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.214051E+02,5.778073E-01,8.249474E+03,8.323771E+03
20:44:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.703160E+04,2.279234E+00,3.256652E+04,3.448625E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.957420E+00,1.126911E+05,1.166266E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.155120E+01,8.751803E+05,8.979273E+05,1.688384E+00,4.937069E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.538508E+00,9.287292E+04,9.540170E+04,3.747560E-01,2.120127E+04,2.163323E+01,2.923786E+05,2.904067E+05,3.747560E-01,4.802182E+03,2.326837E+01,3.321094E+05,3.357031E+05,1.731217E-02,9.794109E+02,4.397166E-01,5.521054E+03,5.326883E+03,1.731217E-02,2.218409E+02,6.758913E-01,9.648599E+03,9.740988E+03,3.929932E-01,1.465478E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.218409E+03,5.706402E+00,8.146771E+04,8.219740E+04,5.894566E-02,1.899798E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.218409E+02,5.769464E-01,8.236754E+03,8.310887E+03
20:45:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.706505E+04,2.279177E+00,3.253227E+04,3.445138E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.952939E+00,1.125577E+05,1.164899E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.149733E+01,8.737203E+05,8.964080E+05,1.688386E+00,4.937074E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.527926E+00,9.265435E+04,9.517242E+04,3.747560E-01,2.120127E+04,2.163322E+01,2.923784E+05,2.904066E+05,3.747560E-01,4.811615E+03,2.326822E+01,3.320979E+05,3.356914E+05,1.731217E-02,9.794109E+02,4.397108E-01,5.520971E+03,5.326799E+03,1.731217E-02,2.222767E+02,6.751675E-01,9.637835E+03,9.730085E+03,3.930480E-01,1.465599E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.222767E+03,5.698912E+00,8.135648E+04,8.208473E+04,5.894666E-02,1.899820E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.222767E+02,5.761019E-01,8.224269E+03,8.298240E+03
20:46:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.709851E+04,2.279119E+00,3.249801E+04,3.441647E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.948530E+00,1.124254E+05,1.163542E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.144418E+01,8.722703E+05,8.948988E+05,1.688387E+00,4.937078E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.517427E+00,9.243697E+04,9.494433E+04,3.747560E-01,2.120127E+04,2.163321E+01,2.923783E+05,2.904064E+05,3.747560E-01,4.821049E+03,2.326807E+01,3.320864E+05,3.356797E+05,1.731217E-02,9.794109E+02,4.397051E-01,5.520889E+03,5.326716E+03,1.731217E-02,2.227125E+02,6.744609E-01,9.627316E+03,9.719430E+03,3.931023E-01,1.465719E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.227125E+03,5.691582E+00,8.124753E+04,8.197437E+04,5.894765E-02,1.899842E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.227125E+02,5.752736E-01,8.212013E+03,8.285826E+03
20:47:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.713197E+04,2.279061E+00,3.246375E+04,3.438157E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.944186E+00,1.122940E+05,1.162194E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.139168E+01,8.708296E+05,8.933993E+05,1.688389E+00,4.937083E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.507009E+00,9.222069E+04,9.471740E+04,3.747560E-01,2.120127E+04,2.163320E+01,2.923782E+05,2.904063E+05,3.747560E-01,4.830482E+03,2.326792E+01,3.320748E+05,3.356680E+05,1.731217E-02,9.794109E+02,4.396994E-01,5.520808E+03,5.326633E+03,1.731217E-02,2.231482E+02,6.737711E-01,9.617038E+03,9.709019E+03,3.931562E-01,1.465839E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.231482E+03,5.684407E+00,8.114079E+04,8.186625E+04,5.894863E-02,1.899863E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.231482E+02,5.744610E-01,8.199983E+03,8.273640E+03
20:48:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.716542E+04,2.279003E+00,3.242948E+04,3.434668E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.939906E+00,1.121634E+05,1.160857E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.133983E+01,8.693978E+05,8.919097E+05,1.688390E+00,4.937088E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.496669E+00,9.200552E+04,9.449165E+04,3.747560E-01,2.120127E+04,2.163319E+01,2.923780E+05,2.904062E+05,3.747560E-01,4.839915E+03,2.326777E+01,3.320632E+05,3.356563E+05,1.731217E-02,9.794109E+02,4.396937E-01,5.520727E+03,5.326552E+03,1.731217E-02,2.235840E+02,6.730978E-01,9.606994E+03,9.698846E+03,3.932097E-01,1.465957E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.235840E+03,5.677385E+00,8.103623E+04,8.176034E+04,5.894959E-02,1.899885E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.235840E+02,5.736638E-01,8.188172E+03,8.261677E+03
20:49:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.719888E+04,2.278945E+00,3.239521E+04,3.431176E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.935687E+00,1.120338E+05,1.159527E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.128860E+01,8.679747E+05,8.904287E+05,1.688392E+00,4.937092E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.486407E+00,9.179143E+04,9.426699E+04,3.747560E-01,2.120127E+04,2.163318E+01,2.923779E+05,2.904060E+05,3.747560E-01,4.849348E+03,2.326762E+01,3.320517E+05,3.356446E+05,1.731217E-02,9.794109E+02,4.396881E-01,5.520647E+03,5.326471E+03,1.731217E-02,2.240198E+02,6.724405E-01,9.597180E+03,9.688905E+03,3.932628E-01,1.466074E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.240198E+03,5.670511E+00,8.093380E+04,8.165659E+04,5.895056E-02,1.899906E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.240198E+02,5.728818E-01,8.176577E+03,8.249932E+03
20:50:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.723234E+04,2.278886E+00,3.236093E+04,3.427684E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.931539E+00,1.119051E+05,1.158208E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.123808E+01,8.665615E+05,8.889582E+05,1.688394E+00,4.937097E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.476229E+00,9.157852E+04,9.404358E+04,3.747560E-01,2.120127E+04,2.163317E+01,2.923778E+05,2.904059E+05,3.747560E-01,4.858782E+03,2.326747E+01,3.320401E+05,3.356329E+05,1.731217E-02,9.794109E+02,4.396826E-01,5.520568E+03,5.326391E+03,1.731217E-02,2.244556E+02,6.717989E-01,9.587590E+03,9.679190E+03,3.933155E-01,1.466191E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.244556E+03,5.663784E+00,8.083345E+04,8.155493E+04,5.895151E-02,1.899927E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.244556E+02,5.721145E-01,8.165193E+03,8.238400E+03
20:51:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.726579E+04,2.278827E+00,3.232665E+04,3.424193E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.927464E+00,1.117774E+05,1.156899E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.118828E+01,8.651584E+05,8.874990E+05,1.688395E+00,4.937101E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.466139E+00,9.136682E+04,9.382148E+04,3.747560E-01,2.120127E+04,2.163316E+01,2.923777E+05,2.904058E+05,3.747560E-01,4.868215E+03,2.326732E+01,3.320285E+05,3.356211E+05,1.731217E-02,9.794109E+02,4.396771E-01,5.520490E+03,5.326311E+03,1.731217E-02,2.248914E+02,6.711727E-01,9.578218E+03,9.669697E+03,3.933678E-01,1.466306E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.248914E+03,5.657198E+00,8.073512E+04,8.145534E+04,5.895245E-02,1.899948E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.248914E+02,5.713616E-01,8.154014E+03,8.227077E+03
20:52:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.729925E+04,2.278768E+00,3.229236E+04,3.420699E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.923447E+00,1.116505E+05,1.155599E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.113908E+01,8.637637E+05,8.860481E+05,1.688397E+00,4.937106E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.456125E+00,9.115620E+04,9.360047E+04,3.747560E-01,2.120127E+04,2.163315E+01,2.923775E+05,2.904057E+05,3.747560E-01,4.877648E+03,2.326717E+01,3.320169E+05,3.356094E+05,1.731217E-02,9.794109E+02,4.396716E-01,5.520412E+03,5.326233E+03,1.731217E-02,2.253271E+02,6.705613E-01,9.569059E+03,9.660420E+03,3.934198E-01,1.466421E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.253271E+03,5.650752E+00,8.063878E+04,8.135775E+04,5.895338E-02,1.899968E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.253271E+02,5.706228E-01,8.143037E+03,8.215958E+03
20:53:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.733270E+04,2.278708E+00,3.225807E+04,3.417205E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.919484E+00,1.115244E+05,1.154306E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.109044E+01,8.623767E+05,8.846054E+05,1.688398E+00,4.937110E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.446184E+00,9.094659E+04,9.338052E+04,3.747560E-01,2.120127E+04,2.163315E+01,2.923774E+05,2.904055E+05,3.747560E-01,4.887081E+03,2.326701E+01,3.320053E+05,3.355976E+05,1.731217E-02,9.794109E+02,4.396662E-01,5.520335E+03,5.326155E+03,1.731217E-02,2.257629E+02,6.699646E-01,9.560108E+03,9.651353E+03,3.934713E-01,1.466535E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.257629E+03,5.644441E+00,8.054437E+04,8.126211E+04,5.895431E-02,1.899989E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.257629E+02,5.698979E-01,8.132257E+03,8.205038E+03
20:54:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.736616E+04,2.278648E+00,3.222378E+04,3.413713E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.915572E+00,1.113990E+05,1.153022E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.104234E+01,8.609973E+05,8.831711E+05,1.688400E+00,4.937114E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.436315E+00,9.073800E+04,9.316167E+04,3.747560E-01,2.120127E+04,2.163314E+01,2.923773E+05,2.904054E+05,3.747560E-01,4.896515E+03,2.326686E+01,3.319936E+05,3.355858E+05,1.731217E-02,9.794109E+02,4.396609E-01,5.520259E+03,5.326077E+03,1.731217E-02,2.261987E+02,6.693820E-01,9.551360E+03,9.642492E+03,3.935225E-01,1.466648E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.261987E+03,5.638262E+00,8.045184E+04,8.116840E+04,5.895522E-02,1.900009E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.261987E+02,5.691863E-01,8.121668E+03,8.194313E+03
20:55:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.739962E+04,2.278588E+00,3.218948E+04,3.410219E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.911712E+00,1.112743E+05,1.151744E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.099477E+01,8.596253E+05,8.817441E+05,1.688401E+00,4.937119E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.426517E+00,9.053039E+04,9.294381E+04,3.747560E-01,2.120127E+04,2.163313E+01,2.923772E+05,2.904053E+05,3.747560E-01,4.905948E+03,2.326671E+01,3.319820E+05,3.355741E+05,1.731217E-02,9.794109E+02,4.396556E-01,5.520183E+03,5.326001E+03,1.731217E-02,2.266345E+02,6.688133E-01,9.542810E+03,9.633831E+03,3.935733E-01,1.466761E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.266345E+03,5.632213E+00,8.036117E+04,8.107655E+04,5.895613E-02,1.900029E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.266345E+02,5.684880E-01,8.111268E+03,8.183778E+03
20:56:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.743307E+04,2.278527E+00,3.215518E+04,3.406723E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.907909E+00,1.111505E+05,1.150474E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.094779E+01,8.582616E+05,8.803259E+05,1.688403E+00,4.937123E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.416796E+00,9.032387E+04,9.272708E+04,3.747560E-01,2.120127E+04,2.163312E+01,2.923770E+05,2.904051E+05,3.747560E-01,4.915381E+03,2.326655E+01,3.319704E+05,3.355623E+05,1.731217E-02,9.794109E+02,4.396504E-01,5.520108E+03,5.325925E+03,1.731217E-02,2.270702E+02,6.682582E-01,9.534452E+03,9.625365E+03,3.936238E-01,1.466872E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.270702E+03,5.626289E+00,8.027229E+04,8.098652E+04,5.895703E-02,1.900049E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.270702E+02,5.678025E-01,8.101051E+03,8.173429E+03
20:57:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.746653E+04,2.278466E+00,3.212087E+04,3.403230E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.904167E+00,1.110274E+05,1.149214E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.090143E+01,8.569065E+05,8.789173E+05,1.688404E+00,4.937127E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.407155E+00,9.011845E+04,9.251158E+04,3.747560E-01,2.120127E+04,2.163311E+01,2.923769E+05,2.904050E+05,3.747560E-01,4.924814E+03,2.326640E+01,3.319588E+05,3.355505E+05,1.731217E-02,9.794109E+02,4.396452E-01,5.520034E+03,5.325850E+03,1.731217E-02,2.275060E+02,6.677162E-01,9.526282E+03,9.617090E+03,3.936739E-01,1.466983E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.275060E+03,5.620489E+00,8.018517E+04,8.089828E+04,5.895792E-02,1.900069E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.275060E+02,5.671296E-01,8.091013E+03,8.163262E+03
20:58:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.749999E+04,2.278405E+00,3.208656E+04,3.399733E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.900473E+00,1.109051E+05,1.147960E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.085559E+01,8.555586E+05,8.775158E+05,1.688406E+00,4.937132E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.397585E+00,8.991402E+04,9.229707E+04,3.747560E-01,2.120127E+04,2.163310E+01,2.923768E+05,2.904049E+05,3.747560E-01,4.934248E+03,2.326624E+01,3.319471E+05,3.355387E+05,1.731217E-02,9.794109E+02,4.396400E-01,5.519961E+03,5.325775E+03,1.731217E-02,2.279418E+02,6.671870E-01,9.518296E+03,9.609000E+03,3.937237E-01,1.467093E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.279418E+03,5.614809E+00,8.009977E+04,8.081177E+04,5.895881E-02,1.900088E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.279418E+02,5.664690E-01,8.081151E+03,8.153272E+03
20:59:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.753344E+04,2.278344E+00,3.205224E+04,3.396237E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.896823E+00,1.107834E+05,1.146713E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.081021E+01,8.542173E+05,8.761213E+05,1.688407E+00,4.937136E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.388082E+00,8.971054E+04,9.208354E+04,3.747560E-01,2.120127E+04,2.163309E+01,2.923766E+05,2.904048E+05,3.747560E-01,4.943681E+03,2.326609E+01,3.319355E+05,3.355269E+05,1.731217E-02,9.794109E+02,4.396349E-01,5.519888E+03,5.325702E+03,1.731217E-02,2.283776E+02,6.666703E-01,9.510488E+03,9.601092E+03,3.937731E-01,1.467202E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.283776E+03,5.609247E+00,8.001604E+04,8.072695E+04,5.895968E-02,1.900108E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.283776E+02,5.658203E-01,8.071460E+03,8.143455E+03
21:00:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.756690E+04,2.278282E+00,3.201793E+04,3.392740E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.893217E+00,1.106622E+05,1.145471E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.076531E+01,8.528826E+05,8.747336E+05,1.688408E+00,4.937140E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.378646E+00,8.950799E+04,9.187099E+04,3.747560E-01,2.120127E+04,2.163308E+01,2.923765E+05,2.904046E+05,3.747560E-01,4.953114E+03,2.326593E+01,3.319238E+05,3.355151E+05,1.731217E-02,9.794109E+02,4.396298E-01,5.519815E+03,5.325628E+03,1.731217E-02,2.288133E+02,6.661659E-01,9.502854E+03,9.593359E+03,3.938222E-01,1.467311E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.288133E+03,5.603798E+00,7.993394E+04,8.064379E+04,5.896055E-02,1.900127E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.288133E+02,5.651834E-01,8.061935E+03,8.133807E+03
