Time,CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
21:01:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.760036E+04,2.278220E+00,3.198361E+04,3.389245E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.889653E+00,1.105417E+05,1.144236E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.072085E+01,8.515541E+05,8.733530E+05,1.688410E+00,4.937144E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.369275E+00,8.930635E+04,9.165945E+04,3.747560E-01,2.120127E+04,2.163307E+01,2.923764E+05,2.904045E+05,3.747560E-01,4.962547E+03,2.326578E+01,3.319121E+05,3.355033E+05,1.731217E-02,9.794109E+02,4.396248E-01,5.519744E+03,5.325556E+03,1.731217E-02,2.292491E+02,6.656733E-01,9.495390E+03,9.585799E+03,3.938709E-01,1.467419E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.292491E+03,5.598462E+00,7.985343E+04,8.056225E+04,5.896141E-02,1.900146E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.292491E+02,5.645579E-01,8.052574E+03,8.124326E+03
21:02:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.763381E+04,2.278158E+00,3.194928E+04,3.385747E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.886138E+00,1.104218E+05,1.143008E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.067691E+01,8.502328E+05,8.719796E+05,1.688411E+00,4.937148E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.359977E+00,8.910571E+04,9.144892E+04,3.747560E-01,2.120127E+04,2.163307E+01,2.923763E+05,2.904044E+05,3.747560E-01,4.971981E+03,2.326562E+01,3.319005E+05,3.354915E+05,1.731217E-02,9.794109E+02,4.396199E-01,5.519673E+03,5.325484E+03,1.731217E-02,2.296849E+02,6.651924E-01,9.488092E+03,9.578406E+03,3.939194E-01,1.467526E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.296849E+03,5.593235E+00,7.977449E+04,8.048228E+04,5.896226E-02,1.900165E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.296849E+02,5.639436E-01,8.043373E+03,8.115005E+03
21:03:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.766727E+04,2.278096E+00,3.191495E+04,3.382249E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.882673E+00,1.103027E+05,1.141787E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.063350E+01,8.489189E+05,8.706140E+05,1.688413E+00,4.937152E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.350751E+00,8.890610E+04,9.123947E+04,3.747560E-01,2.120127E+04,2.163306E+01,2.923761E+05,2.904042E+05,3.747560E-01,4.981414E+03,2.326546E+01,3.318888E+05,3.354796E+05,1.731217E-02,9.794109E+02,4.396149E-01,5.519603E+03,5.325413E+03,1.731217E-02,2.301207E+02,6.647227E-01,9.480954E+03,9.571176E+03,3.939675E-01,1.467632E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.301207E+03,5.588114E+00,7.969706E+04,8.040385E+04,5.896310E-02,1.900183E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.301207E+02,5.633402E-01,8.034328E+03,8.105843E+03
21:04:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.770072E+04,2.278033E+00,3.188062E+04,3.378752E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.879249E+00,1.101841E+05,1.140573E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.059053E+01,8.476111E+05,8.692554E+05,1.688414E+00,4.937156E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.341591E+00,8.870741E+04,9.103103E+04,3.747560E-01,2.120127E+04,2.163305E+01,2.923760E+05,2.904041E+05,3.747560E-01,4.990847E+03,2.326531E+01,3.318771E+05,3.354678E+05,1.731217E-02,9.794109E+02,4.396100E-01,5.519533E+03,5.325342E+03,1.731217E-02,2.305565E+02,6.642641E-01,9.473974E+03,9.564106E+03,3.940152E-01,1.467738E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.305565E+03,5.583096E+00,7.962111E+04,8.032692E+04,5.896394E-02,1.900202E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.305565E+02,5.627475E-01,8.025434E+03,8.096835E+03
21:05:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.773418E+04,2.277970E+00,3.184629E+04,3.375253E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.875862E+00,1.100661E+05,1.139363E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.054797E+01,8.463092E+05,8.679024E+05,1.688415E+00,4.937160E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.332494E+00,8.850959E+04,9.082347E+04,3.747560E-01,2.120127E+04,2.163304E+01,2.923759E+05,2.904040E+05,3.747560E-01,5.000280E+03,2.326515E+01,3.318655E+05,3.354560E+05,1.731217E-02,9.794109E+02,4.396052E-01,5.519464E+03,5.325272E+03,1.731217E-02,2.309922E+02,6.638162E-01,9.467147E+03,9.557190E+03,3.940627E-01,1.467843E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.309922E+03,5.578181E+00,7.954661E+04,8.025146E+04,5.896477E-02,1.900220E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.309922E+02,5.621652E-01,8.016690E+03,8.087977E+03
21:06:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.776764E+04,2.277907E+00,3.181195E+04,3.371754E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.872512E+00,1.099485E+05,1.138159E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.050582E+01,8.450128E+05,8.665553E+05,1.688417E+00,4.937164E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.323459E+00,8.831264E+04,9.061682E+04,3.747560E-01,2.120127E+04,2.163303E+01,2.923757E+05,2.904038E+05,3.747560E-01,5.009714E+03,2.326499E+01,3.318538E+05,3.354442E+05,1.731217E-02,9.794109E+02,4.396004E-01,5.519395E+03,5.325203E+03,1.731217E-02,2.314280E+02,6.633787E-01,9.460469E+03,9.550426E+03,3.941098E-01,1.467947E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.314280E+03,5.573364E+00,7.947352E+04,8.017742E+04,5.896559E-02,1.900238E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.314280E+02,5.615931E-01,8.008091E+03,8.079267E+03
21:07:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.780109E+04,2.277844E+00,3.177761E+04,3.368257E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.869197E+00,1.098315E+05,1.136960E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.046406E+01,8.437220E+05,8.652144E+05,1.688418E+00,4.937168E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.314485E+00,8.811654E+04,9.041110E+04,3.747560E-01,2.120127E+04,2.163302E+01,2.923756E+05,2.904037E+05,3.747560E-01,5.019147E+03,2.326484E+01,3.318421E+05,3.354323E+05,1.731217E-02,9.794109E+02,4.395956E-01,5.519327E+03,5.325134E+03,1.731217E-02,2.318638E+02,6.629514E-01,9.453937E+03,9.543809E+03,3.941567E-01,1.468050E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.318638E+03,5.568643E+00,7.940181E+04,8.010479E+04,5.896640E-02,1.900256E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.318638E+02,5.610310E-01,7.999634E+03,8.070701E+03
21:08:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.783455E+04,2.277780E+00,3.174327E+04,3.364757E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.865923E+00,1.097150E+05,1.135766E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.042274E+01,8.424373E+05,8.638796E+05,1.688419E+00,4.937172E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.305578E+00,8.792137E+04,9.020632E+04,3.747560E-01,2.120127E+04,2.163301E+01,2.923755E+05,2.904036E+05,3.747560E-01,5.028580E+03,2.326468E+01,3.318304E+05,3.354205E+05,1.731217E-02,9.794109E+02,4.395909E-01,5.519260E+03,5.325066E+03,1.731217E-02,2.322996E+02,6.625341E-01,9.447546E+03,9.537336E+03,3.942032E-01,1.468153E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.322996E+03,5.564017E+00,7.933144E+04,8.003351E+04,5.896721E-02,1.900274E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.322996E+02,5.604786E-01,7.991316E+03,8.062275E+03
21:09:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.786801E+04,2.277716E+00,3.170892E+04,3.361257E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.862693E+00,1.095991E+05,1.134579E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.038189E+01,8.411591E+05,8.625517E+05,1.688421E+00,4.937176E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.296739E+00,8.772716E+04,9.000256E+04,3.747560E-01,2.120127E+04,2.163300E+01,2.923754E+05,2.904034E+05,3.747560E-01,5.038013E+03,2.326452E+01,3.318187E+05,3.354086E+05,1.731217E-02,9.794109E+02,4.395862E-01,5.519193E+03,5.324998E+03,1.731217E-02,2.327353E+02,6.621265E-01,9.441294E+03,9.531003E+03,3.942495E-01,1.468256E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.327353E+03,5.559483E+00,7.926239E+04,7.996356E+04,5.896801E-02,1.900292E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.327353E+02,5.599357E-01,7.983134E+03,8.053987E+03
21:10:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.790146E+04,2.277652E+00,3.167457E+04,3.357758E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.859497E+00,1.094837E+05,1.133397E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.034142E+01,8.398863E+05,8.612300E+05,1.688422E+00,4.937180E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.287960E+00,8.753380E+04,8.979973E+04,3.747560E-01,2.120127E+04,2.163299E+01,2.923752E+05,2.904033E+05,3.747560E-01,5.047446E+03,2.326436E+01,3.318070E+05,3.353968E+05,1.731217E-02,9.794109E+02,4.395816E-01,5.519127E+03,5.324931E+03,1.731217E-02,2.331711E+02,6.617283E-01,9.435176E+03,9.524806E+03,3.942955E-01,1.468357E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.331711E+03,5.555039E+00,7.919461E+04,7.989491E+04,5.896880E-02,1.900309E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.331711E+02,5.594021E-01,7.975084E+03,8.045833E+03
21:11:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.793492E+04,2.277588E+00,3.164022E+04,3.354257E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.856332E+00,1.093687E+05,1.132220E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.030131E+01,8.386185E+05,8.599130E+05,1.688423E+00,4.937183E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.279241E+00,8.734125E+04,8.959772E+04,3.747560E-01,2.120127E+04,2.163298E+01,2.923751E+05,2.904032E+05,3.747560E-01,5.056880E+03,2.326420E+01,3.317953E+05,3.353850E+05,1.731217E-02,9.794109E+02,4.395770E-01,5.519061E+03,5.324864E+03,1.731217E-02,2.336069E+02,6.613393E-01,9.429189E+03,9.518742E+03,3.943411E-01,1.468458E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.336069E+03,5.550682E+00,7.912809E+04,7.982753E+04,5.896958E-02,1.900327E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.336069E+02,5.588776E-01,7.967164E+03,8.037811E+03
21:12:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.796837E+04,2.277524E+00,3.160586E+04,3.350756E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.853199E+00,1.092542E+05,1.131047E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.026155E+01,8.373557E+05,8.586013E+05,1.688425E+00,4.937187E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.270579E+00,8.714952E+04,8.939656E+04,3.747560E-01,2.120127E+04,2.163297E+01,2.923750E+05,2.904031E+05,3.747560E-01,5.066313E+03,2.326404E+01,3.317836E+05,3.353731E+05,1.731217E-02,9.794109E+02,4.395724E-01,5.518996E+03,5.324798E+03,1.731217E-02,2.340427E+02,6.609592E-01,9.423331E+03,9.512808E+03,3.943865E-01,1.468559E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.340427E+03,5.546411E+00,7.906279E+04,7.976138E+04,5.897036E-02,1.900344E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.340427E+02,5.583619E-01,7.959371E+03,8.029917E+03
21:13:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.800183E+04,2.277459E+00,3.157150E+04,3.347257E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.850095E+00,1.091401E+05,1.129878E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.022213E+01,8.360976E+05,8.572950E+05,1.688426E+00,4.937191E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.261975E+00,8.695858E+04,8.919629E+04,3.747560E-01,2.120127E+04,2.163297E+01,2.923748E+05,2.904029E+05,3.747560E-01,5.075746E+03,2.326389E+01,3.317719E+05,3.353613E+05,1.731217E-02,9.794109E+02,4.395679E-01,5.518931E+03,5.324733E+03,1.731217E-02,2.344784E+02,6.605879E-01,9.417597E+03,9.507000E+03,3.944316E-01,1.468658E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.344784E+03,5.542224E+00,7.899868E+04,7.969645E+04,5.897113E-02,1.900361E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.344784E+02,5.578550E-01,7.951701E+03,8.022148E+03
21:14:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.803529E+04,2.277395E+00,3.153714E+04,3.343755E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.847027E+00,1.090265E+05,1.128714E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.018311E+01,8.348450E+05,8.559940E+05,1.688427E+00,4.937195E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.253432E+00,8.676851E+04,8.899688E+04,3.747560E-01,2.120127E+04,2.163296E+01,2.923747E+05,2.904028E+05,3.747560E-01,5.085179E+03,2.326373E+01,3.317602E+05,3.353494E+05,1.731217E-02,9.794109E+02,4.395634E-01,5.518867E+03,5.324668E+03,1.731217E-02,2.349142E+02,6.602251E-01,9.411985E+03,9.501315E+03,3.944765E-01,1.468757E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.349142E+03,5.538118E+00,7.893574E+04,7.963269E+04,5.897189E-02,1.900378E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.349142E+02,5.573565E-01,7.944153E+03,8.014502E+03
21:15:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.806874E+04,2.277330E+00,3.150278E+04,3.340253E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.843995E+00,1.089134E+05,1.127556E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.014449E+01,8.335980E+05,8.546991E+05,1.688428E+00,4.937198E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.244953E+00,8.657933E+04,8.879842E+04,3.747560E-01,2.120127E+04,2.163295E+01,2.923746E+05,2.904027E+05,3.747560E-01,5.094613E+03,2.326357E+01,3.317485E+05,3.353376E+05,1.731217E-02,9.794109E+02,4.395589E-01,5.518804E+03,5.324604E+03,1.731217E-02,2.353500E+02,6.598707E-01,9.406491E+03,9.495750E+03,3.945210E-01,1.468856E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.353500E+03,5.534092E+00,7.887393E+04,7.957008E+04,5.897265E-02,1.900394E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.353500E+02,5.568663E-01,7.936723E+03,8.006976E+03
21:16:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.810220E+04,2.277264E+00,3.146841E+04,3.336753E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.840993E+00,1.088007E+05,1.126402E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.010621E+01,8.323558E+05,8.534096E+05,1.688430E+00,4.937202E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.236532E+00,8.639094E+04,8.860084E+04,3.747560E-01,2.120127E+04,2.163294E+01,2.923745E+05,2.904025E+05,3.747560E-01,5.104046E+03,2.326341E+01,3.317368E+05,3.353257E+05,1.731217E-02,9.794109E+02,4.395545E-01,5.518741E+03,5.324540E+03,1.731217E-02,2.357858E+02,6.595243E-01,9.401112E+03,9.490302E+03,3.945653E-01,1.468954E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.357858E+03,5.530143E+00,7.881323E+04,7.950860E+04,5.897340E-02,1.900411E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.357858E+02,5.563842E-01,7.929408E+03,7.999567E+03
21:17:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.813566E+04,2.277199E+00,3.143404E+04,3.333250E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.838018E+00,1.086884E+05,1.125251E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.006825E+01,8.311179E+05,8.521243E+05,1.688431E+00,4.937206E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.228165E+00,8.620332E+04,8.840402E+04,3.747560E-01,2.120127E+04,2.163293E+01,2.923743E+05,2.904024E+05,3.747560E-01,5.113479E+03,2.326325E+01,3.317251E+05,3.353138E+05,1.731217E-02,9.794109E+02,4.395501E-01,5.518678E+03,5.324476E+03,1.731217E-02,2.362216E+02,6.591858E-01,9.395846E+03,9.484968E+03,3.946094E-01,1.469051E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.362216E+03,5.526271E+00,7.875361E+04,7.944821E+04,5.897414E-02,1.900427E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.362216E+02,5.559101E-01,7.922207E+03,7.992273E+03
21:18:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.816911E+04,2.277134E+00,3.139967E+04,3.329747E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.835070E+00,1.085765E+05,1.124105E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,6.003059E+01,8.298845E+05,8.508436E+05,1.688432E+00,4.937209E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.219852E+00,8.601646E+04,8.820799E+04,3.747560E-01,2.120127E+04,2.163292E+01,2.923742E+05,2.904023E+05,3.747560E-01,5.122912E+03,2.326309E+01,3.317134E+05,3.353020E+05,1.731217E-02,9.794109E+02,4.395458E-01,5.518616E+03,5.324414E+03,1.731217E-02,2.366573E+02,6.588549E-01,9.390690E+03,9.479745E+03,3.946532E-01,1.469148E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.366573E+03,5.522472E+00,7.869505E+04,7.938889E+04,5.897488E-02,1.900444E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.366573E+02,5.554437E-01,7.915116E+03,7.985090E+03
21:19:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.820257E+04,2.277068E+00,3.136530E+04,3.326247E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.832147E+00,1.084649E+05,1.122962E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.999324E+01,8.286552E+05,8.495677E+05,1.688433E+00,4.937213E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.211592E+00,8.583034E+04,8.801279E+04,3.747560E-01,2.120127E+04,2.163291E+01,2.923741E+05,2.904021E+05,3.747560E-01,5.132346E+03,2.326293E+01,3.317017E+05,3.352901E+05,1.731217E-02,9.794109E+02,4.395415E-01,5.518554E+03,5.324351E+03,1.731217E-02,2.370931E+02,6.585316E-01,9.385641E+03,9.474631E+03,3.946967E-01,1.469244E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.370931E+03,5.518746E+00,7.863753E+04,7.933063E+04,5.897561E-02,1.900460E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.370931E+02,5.549849E-01,7.908134E+03,7.978018E+03
21:20:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.823603E+04,2.277002E+00,3.133092E+04,3.322743E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.829254E+00,1.083537E+05,1.121823E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.995623E+01,8.274308E+05,8.482965E+05,1.688434E+00,4.937216E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.203391E+00,8.564503E+04,8.781841E+04,3.747560E-01,2.120127E+04,2.163290E+01,2.923739E+05,2.904020E+05,3.747560E-01,5.141779E+03,2.326277E+01,3.316900E+05,3.352783E+05,1.731217E-02,9.794109E+02,4.395372E-01,5.518493E+03,5.324289E+03,1.731217E-02,2.375289E+02,6.582156E-01,9.380696E+03,9.469621E+03,3.947399E-01,1.469340E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.375289E+03,5.515091E+00,7.858101E+04,7.927338E+04,5.897633E-02,1.900476E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.375289E+02,5.545335E-01,7.901257E+03,7.971052E+03
21:21:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.826948E+04,2.276936E+00,3.129655E+04,3.319240E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.826393E+00,1.082430E+05,1.120689E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.991958E+01,8.262113E+05,8.470306E+05,1.688436E+00,4.937220E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.195249E+00,8.546055E+04,8.762491E+04,3.747560E-01,2.120127E+04,2.163289E+01,2.923738E+05,2.904019E+05,3.747560E-01,5.151212E+03,2.326261E+01,3.316783E+05,3.352664E+05,1.731217E-02,9.794109E+02,4.395329E-01,5.518433E+03,5.324228E+03,1.731217E-02,2.379647E+02,6.579067E-01,9.375852E+03,9.464715E+03,3.947830E-01,1.469435E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.379647E+03,5.511504E+00,7.852548E+04,7.921713E+04,5.897705E-02,1.900492E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.379647E+02,5.540894E-01,7.894484E+03,7.964191E+03
21:22:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.830294E+04,2.276870E+00,3.126216E+04,3.315738E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.823558E+00,1.081327E+05,1.119560E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.988323E+01,8.249960E+05,8.457696E+05,1.688437E+00,4.937223E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.187160E+00,8.527682E+04,8.743224E+04,3.747560E-01,2.120127E+04,2.163288E+01,2.923737E+05,2.904018E+05,3.747560E-01,5.160645E+03,2.326245E+01,3.316666E+05,3.352545E+05,1.731217E-02,9.794109E+02,4.395287E-01,5.518373E+03,5.324167E+03,1.731217E-02,2.384004E+02,6.576047E-01,9.371108E+03,9.459910E+03,3.948257E-01,1.469529E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.384004E+03,5.507985E+00,7.847091E+04,7.916186E+04,5.897776E-02,1.900507E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.384004E+02,5.536524E-01,7.887812E+03,7.957433E+03
21:23:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.833639E+04,2.276804E+00,3.122778E+04,3.312234E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.820745E+00,1.080226E+05,1.118432E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.984716E+01,8.237847E+05,8.445122E+05,1.688438E+00,4.937227E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.179123E+00,8.509381E+04,8.724028E+04,3.747560E-01,2.120127E+04,2.163288E+01,2.923736E+05,2.904016E+05,3.747560E-01,5.170079E+03,2.326229E+01,3.316549E+05,3.352427E+05,1.731217E-02,9.794109E+02,4.395245E-01,5.518313E+03,5.324107E+03,1.731217E-02,2.388362E+02,6.573095E-01,9.366460E+03,9.455202E+03,3.948683E-01,1.469623E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.388362E+03,5.504532E+00,7.841728E+04,7.910753E+04,5.897846E-02,1.900523E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.388362E+02,5.532223E-01,7.881239E+03,7.950775E+03
21:24:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.836985E+04,2.276737E+00,3.119340E+04,3.308729E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.817956E+00,1.079129E+05,1.117309E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.981137E+01,8.225772E+05,8.432589E+05,1.688439E+00,4.937230E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.171137E+00,8.491150E+04,8.704905E+04,3.747560E-01,2.120127E+04,2.163287E+01,2.923734E+05,2.904015E+05,3.747560E-01,5.179512E+03,2.326213E+01,3.316431E+05,3.352308E+05,1.731217E-02,9.794109E+02,4.395204E-01,5.518254E+03,5.324047E+03,1.731217E-02,2.392720E+02,6.570209E-01,9.361906E+03,9.450589E+03,3.949106E-01,1.469717E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.392720E+03,5.501144E+00,7.836457E+04,7.905414E+04,5.897916E-02,1.900538E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.392720E+02,5.527989E-01,7.874763E+03,7.944215E+03
21:25:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.840331E+04,2.276670E+00,3.115901E+04,3.305227E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.815189E+00,1.078035E+05,1.116188E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.977585E+01,8.213734E+05,8.420099E+05,1.688440E+00,4.937233E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.163200E+00,8.472989E+04,8.685861E+04,3.747560E-01,2.120127E+04,2.163286E+01,2.923733E+05,2.904014E+05,3.747560E-01,5.188945E+03,2.326197E+01,3.316314E+05,3.352189E+05,1.731217E-02,9.794109E+02,4.395163E-01,5.518195E+03,5.323987E+03,1.731217E-02,2.397078E+02,6.567388E-01,9.357444E+03,9.446069E+03,3.949526E-01,1.469810E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.397078E+03,5.497818E+00,7.831276E+04,7.900165E+04,5.897985E-02,1.900554E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.397078E+02,5.523823E-01,7.868382E+03,7.937752E+03
21:26:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.843676E+04,2.276604E+00,3.112462E+04,3.301722E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.812447E+00,1.076944E+05,1.115072E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.974063E+01,8.201740E+05,8.407651E+05,1.688441E+00,4.937237E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.155317E+00,8.454904E+04,8.666893E+04,3.747560E-01,2.120127E+04,2.163285E+01,2.923732E+05,2.904012E+05,3.747560E-01,5.198378E+03,2.326181E+01,3.316197E+05,3.352071E+05,1.731217E-02,9.794109E+02,4.395122E-01,5.518137E+03,5.323928E+03,1.731217E-02,2.401435E+02,6.564628E-01,9.353071E+03,9.441640E+03,3.949944E-01,1.469902E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.401435E+03,5.494553E+00,7.826182E+04,7.895006E+04,5.898053E-02,1.900569E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.401435E+02,5.519721E-01,7.862093E+03,7.931382E+03
21:27:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.847022E+04,2.276537E+00,3.109023E+04,3.298217E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.809733E+00,1.075858E+05,1.113959E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.970572E+01,8.189789E+05,8.395249E+05,1.688443E+00,4.937240E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.147491E+00,8.436897E+04,8.648007E+04,3.747560E-01,2.120127E+04,2.163284E+01,2.923730E+05,2.904011E+05,3.747560E-01,5.207812E+03,2.326165E+01,3.316080E+05,3.351952E+05,1.731217E-02,9.794109E+02,4.395081E-01,5.518079E+03,5.323869E+03,1.731217E-02,2.405793E+02,6.561930E-01,9.348786E+03,9.437299E+03,3.950360E-01,1.469994E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.405793E+03,5.491349E+00,7.821173E+04,7.889932E+04,5.898121E-02,1.900584E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.405793E+02,5.515682E-01,7.855895E+03,7.925103E+03
21:28:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.850368E+04,2.276470E+00,3.105584E+04,3.294714E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.807041E+00,1.074774E+05,1.112849E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.967109E+01,8.177876E+05,8.382892E+05,1.688444E+00,4.937243E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.139715E+00,8.418960E+04,8.629200E+04,3.747560E-01,2.120127E+04,2.163283E+01,2.923729E+05,2.904010E+05,3.747560E-01,5.217245E+03,2.326149E+01,3.315963E+05,3.351833E+05,1.731217E-02,9.794109E+02,4.395041E-01,5.518021E+03,5.323811E+03,1.731217E-02,2.410151E+02,6.559292E-01,9.344585E+03,9.433044E+03,3.950774E-01,1.470086E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.410151E+03,5.488203E+00,7.816248E+04,7.884944E+04,5.898188E-02,1.900599E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.410151E+02,5.511706E-01,7.849786E+03,7.918915E+03
21:29:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.853713E+04,2.276402E+00,3.102144E+04,3.291208E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.804369E+00,1.073693E+05,1.111742E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.963670E+01,8.165998E+05,8.370566E+05,1.688445E+00,4.937247E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.131987E+00,8.401090E+04,8.610458E+04,3.747560E-01,2.120127E+04,2.163282E+01,2.923728E+05,2.904008E+05,3.747560E-01,5.226678E+03,2.326133E+01,3.315846E+05,3.351715E+05,1.731217E-02,9.794109E+02,4.395001E-01,5.517964E+03,5.323753E+03,1.731217E-02,2.414509E+02,6.556712E-01,9.340467E+03,9.428873E+03,3.951185E-01,1.470177E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.414509E+03,5.485114E+00,7.811405E+04,7.880038E+04,5.898255E-02,1.900613E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.414509E+02,5.507791E-01,7.843764E+03,7.912815E+03
21:30:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.857059E+04,2.276335E+00,3.098704E+04,3.287702E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.801717E+00,1.072615E+05,1.110638E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.960256E+01,8.154154E+05,8.358277E+05,1.688446E+00,4.937250E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.124306E+00,8.383287E+04,8.591787E+04,3.747560E-01,2.120127E+04,2.163281E+01,2.923727E+05,2.904007E+05,3.747560E-01,5.236111E+03,2.326117E+01,3.315729E+05,3.351596E+05,1.731217E-02,9.794109E+02,4.394961E-01,5.517908E+03,5.323696E+03,1.731217E-02,2.418867E+02,6.554188E-01,9.336430E+03,9.424784E+03,3.951595E-01,1.470267E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.418867E+03,5.482081E+00,7.806642E+04,7.875213E+04,5.898321E-02,1.900628E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.418867E+02,5.503935E-01,7.837826E+03,7.906801E+03
21:31:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.860404E+04,2.276267E+00,3.095264E+04,3.284199E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.799084E+00,1.071540E+05,1.109537E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.956867E+01,8.142343E+05,8.346027E+05,1.688447E+00,4.937253E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.116672E+00,8.365548E+04,8.573188E+04,3.747560E-01,2.120127E+04,2.163280E+01,2.923725E+05,2.904006E+05,3.747560E-01,5.245545E+03,2.326101E+01,3.315611E+05,3.351477E+05,1.731217E-02,9.794109E+02,4.394922E-01,5.517851E+03,5.323639E+03,1.731217E-02,2.423224E+02,6.551719E-01,9.332472E+03,9.420774E+03,3.952002E-01,1.470357E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.423224E+03,5.479103E+00,7.801956E+04,7.870467E+04,5.898387E-02,1.900642E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.423224E+02,5.500138E-01,7.831972E+03,7.900871E+03
21:32:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.863750E+04,2.276200E+00,3.091824E+04,3.280693E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.796474E+00,1.070468E+05,1.108439E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.953504E+01,8.130571E+05,8.333814E+05,1.688448E+00,4.937256E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.109089E+00,8.347881E+04,8.554660E+04,3.747560E-01,2.120127E+04,2.163279E+01,2.923724E+05,2.904004E+05,3.747560E-01,5.254978E+03,2.326085E+01,3.315494E+05,3.351359E+05,1.731217E-02,9.794109E+02,4.394883E-01,5.517795E+03,5.323582E+03,1.731217E-02,2.427582E+02,6.549304E-01,9.328591E+03,9.416843E+03,3.952407E-01,1.470447E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.427582E+03,5.476178E+00,7.797347E+04,7.865798E+04,5.898452E-02,1.900657E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.427582E+02,5.496398E-01,7.826199E+03,7.895023E+03
21:33:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.867096E+04,2.276132E+00,3.088384E+04,3.277186E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.793887E+00,1.069399E+05,1.107345E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.950170E+01,8.118839E+05,8.321642E+05,1.688449E+00,4.937260E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.101558E+00,8.330288E+04,8.536211E+04,3.747560E-01,2.120127E+04,2.163279E+01,2.923723E+05,2.904003E+05,3.747560E-01,5.264411E+03,2.326069E+01,3.315377E+05,3.351240E+05,1.731217E-02,9.794109E+02,4.394844E-01,5.517740E+03,5.323526E+03,1.731217E-02,2.431940E+02,6.546942E-01,9.324784E+03,9.412987E+03,3.952810E-01,1.470536E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.431940E+03,5.473305E+00,7.792812E+04,7.861205E+04,5.898516E-02,1.900671E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.431940E+02,5.492713E-01,7.820506E+03,7.889256E+03
21:34:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.870441E+04,2.276064E+00,3.084943E+04,3.273680E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.791320E+00,1.068333E+05,1.106253E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.946860E+01,8.107140E+05,8.309506E+05,1.688450E+00,4.937263E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.094075E+00,8.312760E+04,8.517831E+04,3.747560E-01,2.120127E+04,2.163278E+01,2.923721E+05,2.904002E+05,3.747560E-01,5.273844E+03,2.326053E+01,3.315260E+05,3.351121E+05,1.731217E-02,9.794109E+02,4.394805E-01,5.517685E+03,5.323471E+03,1.731217E-02,2.436298E+02,6.544631E-01,9.321050E+03,9.409205E+03,3.953210E-01,1.470624E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.436298E+03,5.470483E+00,7.788350E+04,7.856685E+04,5.898580E-02,1.900685E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.436298E+02,5.489083E-01,7.814891E+03,7.883568E+03
21:35:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.873787E+04,2.275996E+00,3.081503E+04,3.270175E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.788770E+00,1.067269E+05,1.105164E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.943572E+01,8.095472E+05,8.297408E+05,1.688451E+00,4.937266E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.086637E+00,8.295295E+04,8.499521E+04,3.747560E-01,2.120127E+04,2.163277E+01,2.923720E+05,2.904001E+05,3.747560E-01,5.283278E+03,2.326037E+01,3.315143E+05,3.351003E+05,1.731217E-02,9.794109E+02,4.394767E-01,5.517630E+03,5.323415E+03,1.731217E-02,2.440655E+02,6.542369E-01,9.317388E+03,9.405495E+03,3.953609E-01,1.470713E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.440655E+03,5.467711E+00,7.783959E+04,7.852237E+04,5.898643E-02,1.900699E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.440655E+02,5.485507E-01,7.809352E+03,7.877958E+03
21:36:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.877133E+04,2.275928E+00,3.078062E+04,3.266668E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.786237E+00,1.066208E+05,1.104077E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.940307E+01,8.083835E+05,8.285337E+05,1.688452E+00,4.937269E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.079243E+00,8.277892E+04,8.481272E+04,3.747560E-01,2.120127E+04,2.163276E+01,2.923719E+05,2.903999E+05,3.747560E-01,5.292711E+03,2.326021E+01,3.315026E+05,3.350884E+05,1.731217E-02,9.794109E+02,4.394729E-01,5.517576E+03,5.323360E+03,1.731217E-02,2.445013E+02,6.540157E-01,9.313794E+03,9.401855E+03,3.954006E-01,1.470800E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.445013E+03,5.464988E+00,7.779637E+04,7.847859E+04,5.898706E-02,1.900713E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.445013E+02,5.481983E-01,7.803887E+03,7.872423E+03
21:37:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.880478E+04,2.275859E+00,3.074621E+04,3.263161E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.783721E+00,1.065149E+05,1.102992E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.937063E+01,8.072229E+05,8.273298E+05,1.688454E+00,4.937272E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.071893E+00,8.260551E+04,8.463087E+04,3.747560E-01,2.120127E+04,2.163275E+01,2.923717E+05,2.903998E+05,3.747560E-01,5.302144E+03,2.326005E+01,3.314909E+05,3.350766E+05,1.731217E-02,9.794109E+02,4.394691E-01,5.517522E+03,5.323306E+03,1.731217E-02,2.449371E+02,6.537991E-01,9.310269E+03,9.398284E+03,3.954401E-01,1.470888E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.449371E+03,5.462312E+00,7.775383E+04,7.843550E+04,5.898768E-02,1.900727E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.449371E+02,5.478510E-01,7.798496E+03,7.866962E+03
21:38:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.883824E+04,2.275791E+00,3.071180E+04,3.259656E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.781224E+00,1.064093E+05,1.101911E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.933843E+01,8.060657E+05,8.261301E+05,1.688455E+00,4.937275E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.064591E+00,8.243277E+04,8.444978E+04,3.747560E-01,2.120127E+04,2.163274E+01,2.923716E+05,2.903997E+05,3.747560E-01,5.311577E+03,2.325989E+01,3.314792E+05,3.350647E+05,1.731217E-02,9.794109E+02,4.394654E-01,5.517469E+03,5.323251E+03,1.731217E-02,2.453729E+02,6.535872E-01,9.306809E+03,9.394780E+03,3.954793E-01,1.470974E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.453729E+03,5.459683E+00,7.771196E+04,7.839309E+04,5.898830E-02,1.900740E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.453729E+02,5.475088E-01,7.793177E+03,7.861575E+03
21:39:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.887170E+04,2.275722E+00,3.067738E+04,3.256149E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.778749E+00,1.063039E+05,1.100833E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.930650E+01,8.049121E+05,8.249336E+05,1.688456E+00,4.937278E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.057339E+00,8.226072E+04,8.426939E+04,3.747560E-01,2.120127E+04,2.163273E+01,2.923715E+05,2.903995E+05,3.747560E-01,5.321011E+03,2.325973E+01,3.314674E+05,3.350528E+05,1.731217E-02,9.794109E+02,4.394616E-01,5.517416E+03,5.323198E+03,1.731217E-02,2.458086E+02,6.533798E-01,9.303414E+03,9.391340E+03,3.955184E-01,1.471061E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.458086E+03,5.457099E+00,7.767073E+04,7.835133E+04,5.898891E-02,1.900754E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.458086E+02,5.471714E-01,7.787928E+03,7.856257E+03
21:40:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.890515E+04,2.275654E+00,3.064297E+04,3.252641E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.776290E+00,1.061988E+05,1.099756E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.927478E+01,8.037615E+05,8.237404E+05,1.688457E+00,4.937281E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.050132E+00,8.208929E+04,8.408964E+04,3.747560E-01,2.120127E+04,2.163272E+01,2.923714E+05,2.903994E+05,3.747560E-01,5.330444E+03,2.325957E+01,3.314557E+05,3.350410E+05,1.731217E-02,9.794109E+02,4.394579E-01,5.517363E+03,5.323144E+03,1.731217E-02,2.462444E+02,6.531768E-01,9.300081E+03,9.387964E+03,3.955573E-01,1.471147E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.462444E+03,5.454559E+00,7.763014E+04,7.831021E+04,5.898951E-02,1.900767E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.462444E+02,5.468389E-01,7.782747E+03,7.851010E+03
21:41:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.893861E+04,2.275585E+00,3.060855E+04,3.249135E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.773846E+00,1.060939E+05,1.098683E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.924326E+01,8.026137E+05,8.225506E+05,1.688458E+00,4.937284E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.042966E+00,8.191846E+04,8.391056E+04,3.747560E-01,2.120127E+04,2.163271E+01,2.923712E+05,2.903993E+05,3.747560E-01,5.339877E+03,2.325942E+01,3.314440E+05,3.350291E+05,1.731217E-02,9.794109E+02,4.394543E-01,5.517310E+03,5.323091E+03,1.731217E-02,2.466802E+02,6.529780E-01,9.296810E+03,9.384651E+03,3.955960E-01,1.471232E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.466802E+03,5.452063E+00,7.759017E+04,7.826972E+04,5.899011E-02,1.900780E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.466802E+02,5.465111E-01,7.777634E+03,7.845831E+03
21:42:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.897206E+04,2.275516E+00,3.057413E+04,3.245628E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.771417E+00,1.059893E+05,1.097611E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.921195E+01,8.014688E+05,8.213633E+05,1.688459E+00,4.937287E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.035843E+00,8.174821E+04,8.373205E+04,3.747560E-01,2.120127E+04,2.163270E+01,2.923711E+05,2.903991E+05,3.747560E-01,5.349310E+03,2.325926E+01,3.314323E+05,3.350173E+05,1.731217E-02,9.794109E+02,4.394506E-01,5.517258E+03,5.323038E+03,1.731217E-02,2.471160E+02,6.527835E-01,9.293598E+03,9.381397E+03,3.956345E-01,1.471317E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.471160E+03,5.449610E+00,7.755080E+04,7.822985E+04,5.899071E-02,1.900794E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.471160E+02,5.461879E-01,7.772587E+03,7.840718E+03
21:43:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.900552E+04,2.275447E+00,3.053971E+04,3.242119E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.769004E+00,1.058848E+05,1.096541E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.918083E+01,8.003266E+05,8.201789E+05,1.688460E+00,4.937290E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.028761E+00,8.157853E+04,8.355415E+04,3.747560E-01,2.120127E+04,2.163269E+01,2.923710E+05,2.903990E+05,3.747560E-01,5.358744E+03,2.325910E+01,3.314206E+05,3.350054E+05,1.731217E-02,9.794109E+02,4.394470E-01,5.517206E+03,5.322986E+03,1.731217E-02,2.475518E+02,6.525930E-01,9.290444E+03,9.378202E+03,3.956729E-01,1.471402E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.475518E+03,5.447198E+00,7.751202E+04,7.819057E+04,5.899130E-02,1.900807E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.475518E+02,5.458693E-01,7.767604E+03,7.835671E+03
21:44:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.903898E+04,2.275378E+00,3.050529E+04,3.238613E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.766607E+00,1.057806E+05,1.095474E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.914994E+01,7.991875E+05,8.189983E+05,1.688461E+00,4.937293E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.021724E+00,8.140950E+04,8.337697E+04,3.747560E-01,2.120127E+04,2.163269E+01,2.923708E+05,2.903989E+05,3.747560E-01,5.368177E+03,2.325894E+01,3.314089E+05,3.349936E+05,1.731217E-02,9.794109E+02,4.394434E-01,5.517155E+03,5.322934E+03,1.731217E-02,2.479875E+02,6.524064E-01,9.287347E+03,9.375065E+03,3.957110E-01,1.471487E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.479875E+03,5.444826E+00,7.747383E+04,7.815188E+04,5.899188E-02,1.900820E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.479875E+02,5.455550E-01,7.762685E+03,7.830688E+03
21:45:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.907243E+04,2.275309E+00,3.047086E+04,3.235105E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.764229E+00,1.056766E+05,1.094409E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.911928E+01,7.980517E+05,8.178207E+05,1.688462E+00,4.937296E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.014735E+00,8.124111E+04,8.320043E+04,3.747560E-01,2.120127E+04,2.163268E+01,2.923707E+05,2.903987E+05,3.747560E-01,5.377610E+03,2.325878E+01,3.313972E+05,3.349817E+05,1.731217E-02,9.794109E+02,4.394398E-01,5.517104E+03,5.322882E+03,1.731217E-02,2.484233E+02,6.522238E-01,9.284305E+03,9.371984E+03,3.957490E-01,1.471570E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.484233E+03,5.442495E+00,7.743620E+04,7.811376E+04,5.899246E-02,1.900832E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.484233E+02,5.452451E-01,7.757827E+03,7.825767E+03
