Time,CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
21:46:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.910589E+04,2.275239E+00,3.043644E+04,3.231596E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.761865E+00,1.055728E+05,1.093347E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.908882E+01,7.969187E+05,8.166461E+05,1.688463E+00,4.937299E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.007787E+00,8.107332E+04,8.302452E+04,3.747560E-01,2.120127E+04,2.163267E+01,2.923706E+05,2.903986E+05,3.747560E-01,5.387043E+03,2.325862E+01,3.313855E+05,3.349698E+05,1.731217E-02,9.794109E+02,4.394363E-01,5.517053E+03,5.322831E+03,1.731217E-02,2.488591E+02,6.520449E-01,9.281316E+03,9.368957E+03,3.957868E-01,1.471654E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.488591E+03,5.440202E+00,7.739912E+04,7.807621E+04,5.899304E-02,1.900845E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.488591E+02,5.449395E-01,7.753030E+03,7.820908E+03
21:47:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.913935E+04,2.275170E+00,3.040201E+04,3.228090E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.759515E+00,1.054692E+05,1.092286E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.905854E+01,7.957883E+05,8.154746E+05,1.688464E+00,4.937301E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.000879E+00,8.090608E+04,8.284924E+04,3.747560E-01,2.120127E+04,2.163266E+01,2.923705E+05,2.903985E+05,3.747560E-01,5.396477E+03,2.325846E+01,3.313738E+05,3.349580E+05,1.731217E-02,9.794109E+02,4.394327E-01,5.517003E+03,5.322780E+03,1.731217E-02,2.492949E+02,6.518697E-01,9.278381E+03,9.365984E+03,3.958244E-01,1.471737E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.492949E+03,5.437946E+00,7.736258E+04,7.803920E+04,5.899361E-02,1.900858E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.492949E+02,5.446380E-01,7.748293E+03,7.816110E+03
21:48:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.917280E+04,2.275100E+00,3.036758E+04,3.224581E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.757179E+00,1.053659E+05,1.091228E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.902845E+01,7.946605E+05,8.143054E+05,1.688465E+00,4.937304E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.994011E+00,8.073940E+04,8.267449E+04,3.747560E-01,2.120127E+04,2.163265E+01,2.923703E+05,2.903984E+05,3.747560E-01,5.405910E+03,2.325830E+01,3.313621E+05,3.349461E+05,1.731217E-02,9.794109E+02,4.394292E-01,5.516953E+03,5.322729E+03,1.731217E-02,2.497306E+02,6.516981E-01,9.275497E+03,9.363062E+03,3.958618E-01,1.471820E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.497306E+03,5.435728E+00,7.732658E+04,7.800273E+04,5.899417E-02,1.900870E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.497306E+02,5.443406E-01,7.743613E+03,7.811370E+03
21:49:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.920626E+04,2.275030E+00,3.033315E+04,3.221072E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.754855E+00,1.052626E+05,1.090171E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.899855E+01,7.935352E+05,8.131389E+05,1.688466E+00,4.937307E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.987183E+00,8.057327E+04,8.250033E+04,3.747560E-01,2.120127E+04,2.163264E+01,2.923702E+05,2.903982E+05,3.747560E-01,5.415343E+03,2.325814E+01,3.313504E+05,3.349343E+05,1.731217E-02,9.794109E+02,4.394257E-01,5.516903E+03,5.322678E+03,1.731217E-02,2.501664E+02,6.515300E-01,9.272662E+03,9.360191E+03,3.958991E-01,1.471902E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.501664E+03,5.433547E+00,7.729109E+04,7.796678E+04,5.899473E-02,1.900883E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.501664E+02,5.440472E-01,7.738991E+03,7.806688E+03
21:50:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.923971E+04,2.274961E+00,3.029872E+04,3.217565E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.752547E+00,1.051596E+05,1.089117E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.896885E+01,7.924128E+05,8.119759E+05,1.688466E+00,4.937310E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.980398E+00,8.040775E+04,8.232685E+04,3.747560E-01,2.120127E+04,2.163263E+01,2.923701E+05,2.903981E+05,3.747560E-01,5.424776E+03,2.325798E+01,3.313387E+05,3.349224E+05,1.731217E-02,9.794109E+02,4.394223E-01,5.516853E+03,5.322628E+03,1.731217E-02,2.506022E+02,6.513654E-01,9.269877E+03,9.357370E+03,3.959362E-01,1.471984E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.506022E+03,5.431400E+00,7.725610E+04,7.793134E+04,5.899529E-02,1.900895E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.506022E+02,5.437578E-01,7.734425E+03,7.802063E+03
21:51:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.927317E+04,2.274891E+00,3.026429E+04,3.214055E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.750255E+00,1.050569E+05,1.088064E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.893936E+01,7.912934E+05,8.108157E+05,1.688467E+00,4.937313E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.973658E+00,8.024285E+04,8.215399E+04,3.747560E-01,2.120127E+04,2.163262E+01,2.923699E+05,2.903980E+05,3.747560E-01,5.434210E+03,2.325783E+01,3.313270E+05,3.349106E+05,1.731217E-02,9.794109E+02,4.394188E-01,5.516804E+03,5.322578E+03,1.731217E-02,2.510380E+02,6.512040E-01,9.267138E+03,9.354596E+03,3.959731E-01,1.472066E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.510380E+03,5.429289E+00,7.722161E+04,7.789641E+04,5.899584E-02,1.900907E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.510380E+02,5.434721E-01,7.729913E+03,7.797493E+03
21:52:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.930663E+04,2.274821E+00,3.022986E+04,3.210546E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.747976E+00,1.049543E+05,1.087014E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.891006E+01,7.901767E+05,8.096582E+05,1.688468E+00,4.937315E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.966958E+00,8.007851E+04,8.198172E+04,3.747560E-01,2.120127E+04,2.163261E+01,2.923698E+05,2.903978E+05,3.747560E-01,5.443643E+03,2.325767E+01,3.313153E+05,3.348988E+05,1.731217E-02,9.794109E+02,4.394154E-01,5.516755E+03,5.322529E+03,1.731217E-02,2.514738E+02,6.510459E-01,9.264447E+03,9.351869E+03,3.960099E-01,1.472147E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.514738E+03,5.427211E+00,7.718761E+04,7.786196E+04,5.899639E-02,1.900919E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.514738E+02,5.431903E-01,7.725455E+03,7.792977E+03
21:53:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.934008E+04,2.274751E+00,3.019542E+04,3.207038E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.745710E+00,1.048519E+05,1.085966E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.888094E+01,7.890623E+05,8.085037E+05,1.688469E+00,4.937318E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.960296E+00,7.991470E+04,8.181006E+04,3.747560E-01,2.120127E+04,2.163260E+01,2.923697E+05,2.903977E+05,3.747560E-01,5.453076E+03,2.325751E+01,3.313036E+05,3.348869E+05,1.731217E-02,9.794109E+02,4.394120E-01,5.516707E+03,5.322480E+03,1.731217E-02,2.519095E+02,6.508910E-01,9.261800E+03,9.349189E+03,3.960465E-01,1.472228E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.519095E+03,5.425166E+00,7.715408E+04,7.782800E+04,5.899693E-02,1.900931E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.519095E+02,5.429121E-01,7.721050E+03,7.788515E+03
21:54:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.937354E+04,2.274680E+00,3.016098E+04,3.203529E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.743455E+00,1.047496E+05,1.084919E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.885199E+01,7.879505E+05,8.073514E+05,1.688470E+00,4.937321E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.953672E+00,7.975144E+04,8.163892E+04,3.747560E-01,2.120127E+04,2.163260E+01,2.923696E+05,2.903976E+05,3.747560E-01,5.462509E+03,2.325735E+01,3.312920E+05,3.348751E+05,1.731217E-02,9.794109E+02,4.394086E-01,5.516659E+03,5.322431E+03,1.731217E-02,2.523453E+02,6.507391E-01,9.259197E+03,9.346552E+03,3.960830E-01,1.472309E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.523453E+03,5.423154E+00,7.712101E+04,7.779450E+04,5.899747E-02,1.900943E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.523453E+02,5.426375E-01,7.716697E+03,7.784106E+03
21:55:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.940700E+04,2.274610E+00,3.012655E+04,3.200019E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.741212E+00,1.046475E+05,1.083873E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.882322E+01,7.868410E+05,8.062017E+05,1.688471E+00,4.937323E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.947087E+00,7.958871E+04,8.146834E+04,3.747560E-01,2.120127E+04,2.163259E+01,2.923694E+05,2.903974E+05,3.747560E-01,5.471943E+03,2.325719E+01,3.312803E+05,3.348632E+05,1.731217E-02,9.794109E+02,4.394052E-01,5.516611E+03,5.322382E+03,1.731217E-02,2.527811E+02,6.505903E-01,9.256638E+03,9.343960E+03,3.961193E-01,1.472389E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.527811E+03,5.421174E+00,7.708839E+04,7.776147E+04,5.899800E-02,1.900955E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.527811E+02,5.423665E-01,7.712394E+03,7.779747E+03
21:56:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.944045E+04,2.274540E+00,3.009211E+04,3.196511E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.738983E+00,1.045457E+05,1.082831E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.879464E+01,7.857343E+05,8.050553E+05,1.688472E+00,4.937326E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.940544E+00,7.942656E+04,8.129844E+04,3.747560E-01,2.120127E+04,2.163258E+01,2.923693E+05,2.903973E+05,3.747560E-01,5.481376E+03,2.325704E+01,3.312686E+05,3.348514E+05,1.731217E-02,9.794109E+02,4.394019E-01,5.516563E+03,5.322334E+03,1.731217E-02,2.532169E+02,6.504444E-01,9.254120E+03,9.341410E+03,3.961554E-01,1.472469E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.532169E+03,5.419225E+00,7.705622E+04,7.772888E+04,5.899853E-02,1.900966E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.532169E+02,5.420989E-01,7.708140E+03,7.775439E+03
21:57:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.947391E+04,2.274469E+00,3.005767E+04,3.193001E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.736769E+00,1.044440E+05,1.081790E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.876627E+01,7.846305E+05,8.039116E+05,1.688473E+00,4.937329E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.934045E+00,7.926503E+04,8.112914E+04,3.747560E-01,2.120127E+04,2.163257E+01,2.923692E+05,2.903972E+05,3.747560E-01,5.490809E+03,2.325688E+01,3.312569E+05,3.348396E+05,1.731217E-02,9.794109E+02,4.393986E-01,5.516515E+03,5.322286E+03,1.731217E-02,2.536526E+02,6.503013E-01,9.251643E+03,9.338901E+03,3.961914E-01,1.472548E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.536526E+03,5.417306E+00,7.702448E+04,7.769673E+04,5.899905E-02,1.900978E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.536526E+02,5.418348E-01,7.703936E+03,7.771179E+03
21:58:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.950736E+04,2.274399E+00,3.002322E+04,3.189490E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.734567E+00,1.043425E+05,1.080750E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.873808E+01,7.835292E+05,8.027705E+05,1.688474E+00,4.937331E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.927586E+00,7.910406E+04,8.096042E+04,3.747560E-01,2.120127E+04,2.163256E+01,2.923690E+05,2.903971E+05,3.747560E-01,5.500242E+03,2.325672E+01,3.312452E+05,3.348277E+05,1.731217E-02,9.794109E+02,4.393953E-01,5.516468E+03,5.322238E+03,1.731217E-02,2.540884E+02,6.501611E-01,9.249206E+03,9.336432E+03,3.962272E-01,1.472628E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.540884E+03,5.415417E+00,7.699317E+04,7.766501E+04,5.899957E-02,1.900990E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.540884E+02,5.415740E-01,7.699778E+03,7.766968E+03
21:59:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.954082E+04,2.274328E+00,2.998878E+04,3.185982E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.732376E+00,1.042411E+05,1.079713E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.871007E+01,7.824303E+05,8.016325E+05,1.688475E+00,4.937334E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.921166E+00,7.894363E+04,8.079233E+04,3.747560E-01,2.120127E+04,2.163255E+01,2.923689E+05,2.903969E+05,3.747560E-01,5.509676E+03,2.325656E+01,3.312335E+05,3.348159E+05,1.731217E-02,9.794109E+02,4.393920E-01,5.516421E+03,5.322191E+03,1.731217E-02,2.545242E+02,6.500235E-01,9.246808E+03,9.334003E+03,3.962629E-01,1.472707E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.545242E+03,5.413556E+00,7.696227E+04,7.763371E+04,5.900009E-02,1.901001E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.545242E+02,5.413165E-01,7.695668E+03,7.762805E+03
22:00:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.957428E+04,2.274257E+00,2.995434E+04,3.182471E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.730196E+00,1.041399E+05,1.078677E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.868223E+01,7.813340E+05,8.004968E+05,1.688476E+00,4.937337E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.914787E+00,7.878378E+04,8.062482E+04,3.747560E-01,2.120127E+04,2.163254E+01,2.923688E+05,2.903968E+05,3.747560E-01,5.519109E+03,2.325641E+01,3.312219E+05,3.348041E+05,1.731217E-02,9.794109E+02,4.393887E-01,5.516375E+03,5.322144E+03,1.731217E-02,2.549600E+02,6.498887E-01,9.244448E+03,9.331613E+03,3.962984E-01,1.472785E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.549600E+03,5.411725E+00,7.693177E+04,7.760282E+04,5.900060E-02,1.901012E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.549600E+02,5.410622E-01,7.691603E+03,7.758688E+03
22:01:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.960030E+04,2.223515E+00,2.921959E+04,3.086755E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.661051E+00,1.031191E+05,1.067254E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.797437E+01,7.708968E+05,7.885214E+05,1.688477E+00,4.937339E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.839718E+00,7.768024E+04,7.936624E+04,3.747560E-01,2.120127E+04,2.163253E+01,2.923687E+05,2.903967E+05,3.747560E-01,5.526446E+03,2.325625E+01,3.312123E+05,3.347944E+05,1.731217E-02,9.794109E+02,4.393855E-01,5.516329E+03,5.322097E+03,1.731217E-02,2.552989E+02,6.497564E-01,9.242222E+03,9.329357E+03,3.963338E-01,1.472863E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.552989E+03,5.409921E+00,7.690264E+04,7.757332E+04,5.900110E-02,1.901023E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.552989E+02,5.408110E-01,7.687680E+03,7.754714E+03
22:02:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.962632E+04,2.172484E+00,2.848082E+04,2.987722E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.590602E+00,1.020801E+05,1.054012E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.725442E+01,7.602909E+05,7.753480E+05,1.688477E+00,4.937342E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.763453E+00,7.656001E+04,7.798521E+04,3.747560E-01,2.120127E+04,2.163252E+01,2.923685E+05,2.903965E+05,3.747560E-01,5.533783E+03,2.325609E+01,3.312027E+05,3.347847E+05,1.731217E-02,9.794109E+02,4.393822E-01,5.516282E+03,5.322050E+03,1.731217E-02,2.556378E+02,6.496267E-01,9.240031E+03,9.327139E+03,3.963691E-01,1.472941E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.556378E+03,5.408144E+00,7.687390E+04,7.754420E+04,5.900161E-02,1.901035E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.556378E+02,5.405629E-01,7.683801E+03,7.750785E+03
22:03:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.965234E+04,2.121269E+00,2.773948E+04,2.887062E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.519802E+00,1.010362E+05,1.039819E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.653082E+01,7.496341E+05,7.615729E+05,1.688478E+00,4.937344E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.686833E+00,7.543482E+04,7.654286E+04,3.747560E-01,2.120127E+04,2.163251E+01,2.923684E+05,2.903964E+05,3.747560E-01,5.541120E+03,2.325593E+01,3.311931E+05,3.347750E+05,1.731217E-02,9.794109E+02,4.393790E-01,5.516237E+03,5.322004E+03,1.731217E-02,2.559768E+02,6.494993E-01,9.237875E+03,9.324955E+03,3.964042E-01,1.473019E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.559768E+03,5.406393E+00,7.684553E+04,7.751547E+04,5.900210E-02,1.901046E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.559768E+02,5.403178E-01,7.679965E+03,7.746899E+03
22:04:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.967836E+04,2.070007E+00,2.699748E+04,2.786381E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.448757E+00,9.998892E+04,1.025427E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.580478E+01,7.389431E+05,7.476745E+05,1.688479E+00,4.937347E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.609980E+00,7.430638E+04,7.508844E+04,3.747560E-01,2.120127E+04,2.163251E+01,2.923683E+05,2.903963E+05,3.747560E-01,5.548457E+03,2.325578E+01,3.311835E+05,3.347653E+05,1.731217E-02,9.794109E+02,4.393758E-01,5.516191E+03,5.321957E+03,1.731217E-02,2.563157E+02,6.493741E-01,9.235750E+03,9.322802E+03,3.964391E-01,1.473096E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.563157E+03,5.404666E+00,7.681750E+04,7.748707E+04,5.900260E-02,1.901056E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.563157E+02,5.400754E-01,7.676167E+03,7.743052E+03
22:05:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.970439E+04,2.018674E+00,2.625449E+04,2.686196E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.377494E+00,9.893857E+04,1.011169E+05,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.507647E+01,7.282205E+05,7.338585E+05,1.688480E+00,4.937349E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.532911E+00,7.317493E+04,7.364303E+04,3.747560E-01,2.120127E+04,2.163250E+01,2.923681E+05,2.903961E+05,3.747560E-01,5.555794E+03,2.325562E+01,3.311740E+05,3.347556E+05,1.731217E-02,9.794109E+02,4.393727E-01,5.516146E+03,5.321912E+03,1.731217E-02,2.566547E+02,6.492507E-01,9.233650E+03,9.320675E+03,3.964739E-01,1.473173E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.566547E+03,5.402960E+00,7.678976E+04,7.745897E+04,5.900309E-02,1.901067E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.566547E+02,5.398353E-01,7.672403E+03,7.739239E+03
22:06:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.973041E+04,1.967271E+00,2.551052E+04,2.586613E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.306030E+00,9.788542E+04,9.971168E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.434607E+01,7.174688E+05,7.201690E+05,1.688481E+00,4.937352E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.455643E+00,7.204071E+04,7.221108E+04,3.747560E-01,2.120127E+04,2.163249E+01,2.923680E+05,2.903960E+05,3.747560E-01,5.563131E+03,2.325546E+01,3.311644E+05,3.347458E+05,1.731217E-02,9.794109E+02,4.393695E-01,5.516101E+03,5.321866E+03,1.731217E-02,2.569936E+02,6.491286E-01,9.231570E+03,9.318568E+03,3.965086E-01,1.473250E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.569936E+03,5.401269E+00,7.676224E+04,7.743110E+04,5.900357E-02,1.901078E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.569936E+02,5.395972E-01,7.668667E+03,7.735455E+03
22:07:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.975643E+04,1.915799E+00,2.476559E+04,2.487596E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.234377E+00,9.682965E+04,9.832499E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.361368E+01,7.066893E+05,7.065959E+05,1.688482E+00,4.937354E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.378185E+00,7.090382E+04,7.079149E+04,3.747560E-01,2.120127E+04,2.163248E+01,2.923679E+05,2.903959E+05,3.747560E-01,5.570468E+03,2.325530E+01,3.311548E+05,3.347361E+05,1.731217E-02,9.794109E+02,4.393664E-01,5.516056E+03,5.321820E+03,1.731217E-02,2.573325E+02,6.490076E-01,9.229503E+03,9.316474E+03,3.965432E-01,1.473326E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.573325E+03,5.399590E+00,7.673490E+04,7.740340E+04,5.900406E-02,1.901089E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.573325E+02,5.393607E-01,7.664953E+03,7.731693E+03
22:08:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.978245E+04,1.864273E+00,2.401990E+04,2.389131E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.162564E+00,9.577164E+04,9.695418E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.287956E+01,6.958856E+05,6.931254E+05,1.688482E+00,4.937357E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.300561E+00,6.976462E+04,6.938278E+04,3.747560E-01,2.120127E+04,2.163247E+01,2.923678E+05,2.903958E+05,3.747560E-01,5.577805E+03,2.325514E+01,3.311452E+05,3.347264E+05,1.731217E-02,9.794109E+02,4.393632E-01,5.516011E+03,5.321775E+03,1.731217E-02,2.576715E+02,6.488870E-01,9.227444E+03,9.314389E+03,3.965776E-01,1.473402E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.576715E+03,5.397920E+00,7.670768E+04,7.737583E+04,5.900453E-02,1.901099E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.576715E+02,5.391254E-01,7.661256E+03,7.727948E+03
22:09:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.980847E+04,1.863371E+00,2.398129E+04,2.381963E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.157582E+00,9.564708E+04,9.662501E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.282403E+01,6.945600E+05,6.904633E+05,1.688483E+00,4.937359E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.291514E+00,6.958326E+04,6.906293E+04,3.747560E-01,2.120127E+04,2.163246E+01,2.923676E+05,2.903956E+05,3.747560E-01,5.585142E+03,2.325498E+01,3.311355E+05,3.347166E+05,1.731217E-02,9.794109E+02,4.393601E-01,5.515967E+03,5.321730E+03,1.731217E-02,2.580104E+02,6.487667E-01,9.225389E+03,9.312307E+03,3.966118E-01,1.473478E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.580104E+03,5.396255E+00,7.668053E+04,7.734833E+04,5.900501E-02,1.901110E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.580104E+02,5.388909E-01,7.657571E+03,7.724215E+03
22:10:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.983449E+04,1.862710E+00,2.394603E+04,2.375279E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.153773E+00,9.553889E+04,9.632282E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.277919E+01,6.933836E+05,6.880144E+05,1.688484E+00,4.937362E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.283553E+00,6.941705E+04,6.876503E+04,3.747560E-01,2.120127E+04,2.163245E+01,2.923675E+05,2.903955E+05,3.747560E-01,5.592479E+03,2.325482E+01,3.311259E+05,3.347068E+05,1.731217E-02,9.794109E+02,4.393570E-01,5.515923E+03,5.321686E+03,1.731217E-02,2.583493E+02,6.486464E-01,9.223333E+03,9.310225E+03,3.966460E-01,1.473553E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.583493E+03,5.394592E+00,7.665341E+04,7.732086E+04,5.900548E-02,1.901120E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.583493E+02,5.386569E-01,7.653894E+03,7.720491E+03
22:11:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.986051E+04,1.862184E+00,2.391267E+04,2.368888E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.150189E+00,9.543386E+04,9.603251E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.273663E+01,6.922390E+05,6.856437E+05,1.688485E+00,4.937364E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.275838E+00,6.925428E+04,6.847562E+04,3.747560E-01,2.120127E+04,2.163244E+01,2.923674E+05,2.903954E+05,3.747560E-01,5.599816E+03,2.325466E+01,3.311162E+05,3.346970E+05,1.731217E-02,9.794109E+02,4.393540E-01,5.515879E+03,5.321641E+03,1.731217E-02,2.586883E+02,6.485259E-01,9.221275E+03,9.308140E+03,3.966800E-01,1.473629E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.586883E+03,5.392930E+00,7.662631E+04,7.729341E+04,5.900595E-02,1.901131E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.586883E+02,5.384234E-01,7.650223E+03,7.716772E+03
22:12:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.988654E+04,1.861659E+00,2.387932E+04,2.362549E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.146727E+00,9.533051E+04,9.575212E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.269516E+01,6.911096E+05,6.833315E+05,1.688486E+00,4.937366E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.268244E+00,6.909320E+04,6.819260E+04,3.747560E-01,2.120127E+04,2.163243E+01,2.923673E+05,2.903952E+05,3.747560E-01,5.607153E+03,2.325449E+01,3.311065E+05,3.346872E+05,1.731217E-02,9.794109E+02,4.393509E-01,5.515835E+03,5.321597E+03,1.731217E-02,2.590272E+02,6.484052E-01,9.219214E+03,9.306052E+03,3.967139E-01,1.473704E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.590272E+03,5.391270E+00,7.659923E+04,7.726598E+04,5.900641E-02,1.901141E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.590272E+02,5.381902E-01,7.646557E+03,7.713059E+03
22:13:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.991256E+04,1.861158E+00,2.384630E+04,2.356299E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.143362E+00,9.522853E+04,9.548083E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.265460E+01,6.899930E+05,6.810727E+05,1.688487E+00,4.937369E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.260754E+00,6.893357E+04,6.791545E+04,3.747560E-01,2.120127E+04,2.163243E+01,2.923671E+05,2.903951E+05,3.747560E-01,5.614489E+03,2.325433E+01,3.310968E+05,3.346774E+05,1.731217E-02,9.794109E+02,4.393479E-01,5.515792E+03,5.321553E+03,1.731217E-02,2.593662E+02,6.482845E-01,9.217152E+03,9.303963E+03,3.967477E-01,1.473778E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.593662E+03,5.389611E+00,7.657217E+04,7.723857E+04,5.900687E-02,1.901151E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.593662E+02,5.379576E-01,7.642898E+03,7.709353E+03
22:14:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.993858E+04,1.860687E+00,2.381371E+04,2.350149E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.140093E+00,9.512788E+04,9.521826E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.261492E+01,6.888886E+05,6.788658E+05,1.688487E+00,4.937371E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.253364E+00,6.877534E+04,6.764399E+04,3.747560E-01,2.120127E+04,2.163242E+01,2.923670E+05,2.903950E+05,3.747560E-01,5.621826E+03,2.325416E+01,3.310871E+05,3.346676E+05,1.731217E-02,9.794109E+02,4.393448E-01,5.515749E+03,5.321509E+03,1.731217E-02,2.597051E+02,6.481639E-01,9.215093E+03,9.301878E+03,3.967813E-01,1.473853E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.597051E+03,5.387957E+00,7.654518E+04,7.721123E+04,5.900732E-02,1.901161E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.597051E+02,5.377257E-01,7.639250E+03,7.705658E+03
22:15:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.996460E+04,1.860248E+00,2.378156E+04,2.344102E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.136915E+00,9.502850E+04,9.496397E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.257607E+01,6.877959E+05,6.767086E+05,1.688488E+00,4.937373E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.246070E+00,6.861845E+04,6.737798E+04,3.747560E-01,2.120127E+04,2.163241E+01,2.923669E+05,2.903949E+05,3.747560E-01,5.629163E+03,2.325399E+01,3.310773E+05,3.346577E+05,1.731217E-02,9.794109E+02,4.393418E-01,5.515706E+03,5.321466E+03,1.731217E-02,2.600440E+02,6.480438E-01,9.213040E+03,9.299798E+03,3.968148E-01,1.473927E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.600440E+03,5.386309E+00,7.651828E+04,7.718398E+04,5.900778E-02,1.901171E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.600440E+02,5.374947E-01,7.635616E+03,7.701976E+03
22:16:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,1.999062E+04,1.859826E+00,2.374963E+04,2.338129E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.133801E+00,9.493001E+04,9.471722E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.253780E+01,6.867112E+05,6.745957E+05,1.688489E+00,4.937376E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.238845E+00,6.846252E+04,6.711684E+04,3.747560E-01,2.120127E+04,2.163240E+01,2.923667E+05,2.903947E+05,3.747560E-01,5.636500E+03,2.325382E+01,3.310676E+05,3.346478E+05,1.731217E-02,9.794109E+02,4.393388E-01,5.515663E+03,5.321422E+03,1.731217E-02,2.603830E+02,6.479244E-01,9.210997E+03,9.297729E+03,3.968482E-01,1.474000E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.603830E+03,5.384671E+00,7.649152E+04,7.715688E+04,5.900823E-02,1.901181E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.603830E+02,5.372650E-01,7.631998E+03,7.698312E+03
22:17:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.001664E+04,1.859414E+00,2.371787E+04,2.332221E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.130741E+00,9.483228E+04,9.447751E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.250001E+01,6.856333E+05,6.725242E+05,1.688490E+00,4.937378E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.231677E+00,6.830739E+04,6.686025E+04,3.747560E-01,2.120127E+04,2.163239E+01,2.923666E+05,2.903946E+05,3.747560E-01,5.643837E+03,2.325365E+01,3.310579E+05,3.346380E+05,1.731217E-02,9.794109E+02,4.393358E-01,5.515620E+03,5.321379E+03,1.731217E-02,2.607219E+02,6.478059E-01,9.208968E+03,9.295673E+03,3.968814E-01,1.474074E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.607219E+03,5.383045E+00,7.646492E+04,7.712993E+04,5.900867E-02,1.901191E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.607219E+02,5.370366E-01,7.628401E+03,7.694668E+03
22:18:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.004267E+04,1.859014E+00,2.368626E+04,2.326375E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.127732E+00,9.473524E+04,9.424449E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.246267E+01,6.845616E+05,6.704925E+05,1.688491E+00,4.937380E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.224564E+00,6.815302E+04,6.660800E+04,3.747560E-01,2.120127E+04,2.163238E+01,2.923665E+05,2.903945E+05,3.747560E-01,5.651174E+03,2.325348E+01,3.310481E+05,3.346281E+05,1.731217E-02,9.794109E+02,4.393329E-01,5.515578E+03,5.321336E+03,1.731217E-02,2.610608E+02,6.476885E-01,9.206953E+03,9.293633E+03,3.969146E-01,1.474147E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.610608E+03,5.381431E+00,7.643850E+04,7.710317E+04,5.900911E-02,1.901200E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.610608E+02,5.368098E-01,7.624826E+03,7.691047E+03
22:19:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.006869E+04,1.858626E+00,2.365482E+04,2.320595E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.124783E+00,9.463906E+04,9.401808E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.242592E+01,6.834980E+05,6.685016E+05,1.688491E+00,4.937383E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.217537E+00,6.799986E+04,6.636050E+04,3.747560E-01,2.120127E+04,2.163237E+01,2.923664E+05,2.903943E+05,3.747560E-01,5.658511E+03,2.325332E+01,3.310384E+05,3.346182E+05,1.731217E-02,9.794109E+02,4.393299E-01,5.515536E+03,5.321294E+03,1.731217E-02,2.613998E+02,6.475725E-01,9.204958E+03,9.291612E+03,3.969476E-01,1.474220E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.613998E+03,5.379834E+00,7.641233E+04,7.707666E+04,5.900955E-02,1.901210E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.613998E+02,5.365851E-01,7.621280E+03,7.687455E+03
22:20:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.009471E+04,1.858252E+00,2.362358E+04,2.314880E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.121880E+00,9.454351E+04,9.379769E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.238955E+01,6.824400E+05,6.665469E+05,1.688492E+00,4.937385E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.210549E+00,6.784724E+04,6.611680E+04,3.747560E-01,2.120127E+04,2.163236E+01,2.923662E+05,2.903942E+05,3.747560E-01,5.665848E+03,2.325315E+01,3.310286E+05,3.346083E+05,1.731217E-02,9.794109E+02,4.393270E-01,5.515494E+03,5.321251E+03,1.731217E-02,2.617387E+02,6.474577E-01,9.202982E+03,9.289611E+03,3.969805E-01,1.474293E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.617387E+03,5.378252E+00,7.638636E+04,7.705036E+04,5.900998E-02,1.901220E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.617387E+02,5.363620E-01,7.617758E+03,7.683888E+03
22:21:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.012073E+04,1.857896E+00,2.359258E+04,2.309237E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.119041E+00,9.444886E+04,9.358339E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.235381E+01,6.813905E+05,6.646308E+05,1.688493E+00,4.937387E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.203647E+00,6.769582E+04,6.587753E+04,3.747560E-01,2.120127E+04,2.163235E+01,2.923661E+05,2.903941E+05,3.747560E-01,5.673185E+03,2.325298E+01,3.310189E+05,3.345985E+05,1.731217E-02,9.794109E+02,4.393241E-01,5.515452E+03,5.321209E+03,1.731217E-02,2.620777E+02,6.473445E-01,9.201028E+03,9.287631E+03,3.970133E-01,1.474366E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.620777E+03,5.376687E+00,7.636064E+04,7.702431E+04,5.901041E-02,1.901229E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.620777E+02,5.361411E-01,7.614267E+03,7.680351E+03
22:22:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.014675E+04,1.857549E+00,2.356172E+04,2.303649E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.116249E+00,9.435486E+04,9.337466E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.231850E+01,6.803471E+05,6.627497E+05,1.688494E+00,4.937389E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.196807E+00,6.754526E+04,6.564220E+04,3.747560E-01,2.120127E+04,2.163234E+01,2.923660E+05,2.903940E+05,3.747560E-01,5.680522E+03,2.325281E+01,3.310091E+05,3.345886E+05,1.731217E-02,9.794109E+02,4.393211E-01,5.515411E+03,5.321167E+03,1.731217E-02,2.624166E+02,6.472328E-01,9.199095E+03,9.285674E+03,3.970460E-01,1.474438E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.624166E+03,5.375141E+00,7.633519E+04,7.699853E+04,5.901084E-02,1.901239E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.624166E+02,5.359223E-01,7.610806E+03,7.676846E+03
22:23:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.017277E+04,1.857209E+00,2.353095E+04,2.298113E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.113493E+00,9.426135E+04,9.317113E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.228352E+01,6.793084E+05,6.609009E+05,1.688494E+00,4.937391E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.190012E+00,6.739533E+04,6.541043E+04,3.747560E-01,2.120127E+04,2.163234E+01,2.923659E+05,2.903938E+05,3.747560E-01,5.687859E+03,2.325264E+01,3.309994E+05,3.345787E+05,1.731217E-02,9.794109E+02,4.393182E-01,5.515369E+03,5.321125E+03,1.731217E-02,2.627555E+02,6.471228E-01,9.197186E+03,9.283739E+03,3.970786E-01,1.474510E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.627555E+03,5.373613E+00,7.631000E+04,7.697301E+04,5.901127E-02,1.901248E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.627555E+02,5.357056E-01,7.607375E+03,7.673371E+03
22:24:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.019880E+04,1.856876E+00,2.350027E+04,2.292627E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.110770E+00,9.416832E+04,9.297255E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.224886E+01,6.782742E+05,6.590831E+05,1.688495E+00,4.937394E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.183260E+00,6.724601E+04,6.518208E+04,3.747560E-01,2.120127E+04,2.163233E+01,2.923657E+05,2.903937E+05,3.747560E-01,5.695196E+03,2.325247E+01,3.309896E+05,3.345688E+05,1.731217E-02,9.794109E+02,4.393154E-01,5.515328E+03,5.321083E+03,1.731217E-02,2.630945E+02,6.470143E-01,9.195299E+03,9.281828E+03,3.971110E-01,1.474582E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.630945E+03,5.372103E+00,7.628506E+04,7.694775E+04,5.901169E-02,1.901257E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.630945E+02,5.354911E-01,7.603975E+03,7.669927E+03
22:25:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.022482E+04,1.856548E+00,2.346968E+04,2.287190E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.108080E+00,9.407573E+04,9.277870E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.221451E+01,6.772441E+05,6.572954E+05,1.688496E+00,4.937396E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.176549E+00,6.709726E+04,6.495704E+04,3.747560E-01,2.120127E+04,2.163232E+01,2.923656E+05,2.903936E+05,3.747560E-01,5.702533E+03,2.325230E+01,3.309799E+05,3.345590E+05,1.731217E-02,9.794109E+02,4.393125E-01,5.515287E+03,5.321042E+03,1.731217E-02,2.634334E+02,6.469075E-01,9.193436E+03,9.279940E+03,3.971434E-01,1.474653E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.634334E+03,5.370611E+00,7.626039E+04,7.692276E+04,5.901211E-02,1.901267E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.634334E+02,5.352787E-01,7.600605E+03,7.666513E+03
22:26:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.025084E+04,1.856230E+00,2.343922E+04,2.281809E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.105427E+00,9.398367E+04,9.258950E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.218052E+01,6.762192E+05,6.555379E+05,1.688497E+00,4.937398E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.169887E+00,6.694919E+04,6.473535E+04,3.747560E-01,2.120127E+04,2.163231E+01,2.923655E+05,2.903934E+05,3.747560E-01,5.709870E+03,2.325213E+01,3.309701E+05,3.345491E+05,1.731217E-02,9.794109E+02,4.393096E-01,5.515246E+03,5.321001E+03,1.731217E-02,2.637723E+02,6.468022E-01,9.191595E+03,9.278076E+03,3.971756E-01,1.474724E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.637723E+03,5.369138E+00,7.623598E+04,7.689804E+04,5.901252E-02,1.901276E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.637723E+02,5.350684E-01,7.597267E+03,7.663132E+03
22:27:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.027686E+04,1.855921E+00,2.340888E+04,2.276477E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.102800E+00,9.389196E+04,9.240451E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.214674E+01,6.751971E+05,6.538068E+05,1.688497E+00,4.937400E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.163240E+00,6.680132E+04,6.451630E+04,3.747560E-01,2.120127E+04,2.163230E+01,2.923653E+05,2.903933E+05,3.747560E-01,5.717207E+03,2.325197E+01,3.309604E+05,3.345393E+05,1.731217E-02,9.794109E+02,4.393068E-01,5.515206E+03,5.320959E+03,1.731217E-02,2.641113E+02,6.466985E-01,9.189776E+03,9.276233E+03,3.972077E-01,1.474795E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.641113E+03,5.367681E+00,7.621181E+04,7.687355E+04,5.901293E-02,1.901285E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.641113E+02,5.348600E-01,7.593954E+03,7.659776E+03
22:28:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.030288E+04,1.855619E+00,2.337864E+04,2.271192E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.100209E+00,9.380077E+04,9.222378E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.211334E+01,6.741804E+05,6.521042E+05,1.688498E+00,4.937402E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.156654E+00,6.665430E+04,6.430056E+04,3.747560E-01,2.120127E+04,2.163229E+01,2.923652E+05,2.903932E+05,3.747560E-01,5.724544E+03,2.325180E+01,3.309507E+05,3.345294E+05,1.731217E-02,9.794109E+02,4.393040E-01,5.515165E+03,5.320918E+03,1.731217E-02,2.644502E+02,6.465964E-01,9.187980E+03,9.274414E+03,3.972398E-01,1.474866E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.644502E+03,5.366244E+00,7.618791E+04,7.684934E+04,5.901334E-02,1.901294E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.644502E+02,5.346539E-01,7.590673E+03,7.656453E+03
22:29:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.032890E+04,1.855320E+00,2.334844E+04,2.265949E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.097635E+00,9.370979E+04,9.204682E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.208007E+01,6.731656E+05,6.504256E+05,1.688499E+00,4.937404E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.150079E+00,6.650745E+04,6.408728E+04,3.747560E-01,2.120127E+04,2.163228E+01,2.923651E+05,2.903931E+05,3.747560E-01,5.731881E+03,2.325163E+01,3.309410E+05,3.345196E+05,1.731217E-02,9.794109E+02,4.393011E-01,5.515125E+03,5.320878E+03,1.731217E-02,2.647892E+02,6.464958E-01,9.186206E+03,9.272617E+03,3.972717E-01,1.474937E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.647892E+03,5.364823E+00,7.616424E+04,7.682537E+04,5.901374E-02,1.901303E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.647892E+02,5.344496E-01,7.587420E+03,7.653158E+03
22:30:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.035492E+04,1.855024E+00,2.331829E+04,2.260746E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.095078E+00,9.361907E+04,9.187351E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.204698E+01,6.721531E+05,6.487707E+05,1.688500E+00,4.937406E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.143524E+00,6.636088E+04,6.387651E+04,3.747560E-01,2.120127E+04,2.163227E+01,2.923650E+05,2.903929E+05,3.747560E-01,5.739218E+03,2.325147E+01,3.309313E+05,3.345097E+05,1.731217E-02,9.794109E+02,4.392983E-01,5.515085E+03,5.320837E+03,1.731217E-02,2.651281E+02,6.463967E-01,9.184453E+03,9.270842E+03,3.973035E-01,1.475007E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.651281E+03,5.363419E+00,7.614082E+04,7.680164E+04,5.901415E-02,1.901312E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.651281E+02,5.342473E-01,7.584195E+03,7.649890E+03
