Time,CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
22:31:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.038095E+04,1.854732E+00,2.328820E+04,2.255584E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.092544E+00,9.352866E+04,9.170377E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.201410E+01,6.711437E+05,6.471396E+05,1.688500E+00,4.937409E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.137001E+00,6.621474E+04,6.366833E+04,3.747560E-01,2.120127E+04,2.163226E+01,2.923648E+05,2.903928E+05,3.747560E-01,5.746555E+03,2.325130E+01,3.309215E+05,3.344999E+05,1.731217E-02,9.794109E+02,4.392955E-01,5.515045E+03,5.320797E+03,1.731217E-02,2.654670E+02,6.462991E-01,9.182721E+03,9.269088E+03,3.973352E-01,1.475077E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.654670E+03,5.362032E+00,7.611764E+04,7.677817E+04,5.901454E-02,1.901321E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.654670E+02,5.340470E-01,7.580997E+03,7.646652E+03
22:32:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.040697E+04,1.854447E+00,2.325819E+04,2.250467E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.090037E+00,9.343863E+04,9.153754E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.198150E+01,6.701380E+05,6.455322E+05,1.688501E+00,4.937411E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.130516E+00,6.606914E+04,6.346278E+04,3.747560E-01,2.120127E+04,2.163226E+01,2.923647E+05,2.903927E+05,3.747560E-01,5.753892E+03,2.325113E+01,3.309118E+05,3.344900E+05,1.731217E-02,9.794109E+02,4.392927E-01,5.515005E+03,5.320757E+03,1.731217E-02,2.658060E+02,6.462030E-01,9.181012E+03,9.267356E+03,3.973668E-01,1.475147E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.658060E+03,5.360663E+00,7.609471E+04,7.675494E+04,5.901494E-02,1.901329E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.658060E+02,5.338487E-01,7.577829E+03,7.643442E+03
22:33:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.043299E+04,1.854169E+00,2.322829E+04,2.245396E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.087559E+00,9.334900E+04,9.137475E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.194918E+01,6.691364E+05,6.439486E+05,1.688502E+00,4.937413E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.124071E+00,6.592410E+04,6.325985E+04,3.747560E-01,2.120127E+04,2.163225E+01,2.923646E+05,2.903925E+05,3.747560E-01,5.761229E+03,2.325097E+01,3.309021E+05,3.344802E+05,1.731217E-02,9.794109E+02,4.392900E-01,5.514966E+03,5.320716E+03,1.731217E-02,2.661449E+02,6.461085E-01,9.179323E+03,9.265646E+03,3.973983E-01,1.475217E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.661449E+03,5.359310E+00,7.607203E+04,7.673196E+04,5.901533E-02,1.901338E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.661449E+02,5.336524E-01,7.574688E+03,7.640262E+03
22:34:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.045901E+04,1.853895E+00,2.319844E+04,2.240363E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.085103E+00,9.325968E+04,9.121508E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.191708E+01,6.681378E+05,6.423863E+05,1.688502E+00,4.937415E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.117660E+00,6.577953E+04,6.305927E+04,3.747560E-01,2.120127E+04,2.163224E+01,2.923645E+05,2.903924E+05,3.747560E-01,5.768566E+03,2.325080E+01,3.308924E+05,3.344704E+05,1.731217E-02,9.794109E+02,4.392872E-01,5.514927E+03,5.320677E+03,1.731217E-02,2.664838E+02,6.460154E-01,9.177656E+03,9.263957E+03,3.974297E-01,1.475286E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.664838E+03,5.357975E+00,7.604958E+04,7.670922E+04,5.901572E-02,1.901347E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.664838E+02,5.334580E-01,7.571576E+03,7.637109E+03
22:35:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.048503E+04,1.853624E+00,2.316863E+04,2.235367E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.082666E+00,9.317063E+04,9.105841E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.188517E+01,6.671419E+05,6.408446E+05,1.688503E+00,4.937417E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.111280E+00,6.563538E+04,6.286097E+04,3.747560E-01,2.120127E+04,2.163223E+01,2.923643E+05,2.903923E+05,3.747560E-01,5.775903E+03,2.325064E+01,3.308827E+05,3.344606E+05,1.731217E-02,9.794109E+02,4.392845E-01,5.514887E+03,5.320637E+03,1.731217E-02,2.668228E+02,6.459237E-01,9.176009E+03,9.262289E+03,3.974610E-01,1.475355E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.668228E+03,5.356656E+00,7.602737E+04,7.668673E+04,5.901611E-02,1.901355E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.668228E+02,5.332656E-01,7.568491E+03,7.633984E+03
22:36:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.051105E+04,1.853355E+00,2.313887E+04,2.230406E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.080249E+00,9.308185E+04,9.090464E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.185346E+01,6.661487E+05,6.393230E+05,1.688504E+00,4.937419E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.104929E+00,6.549166E+04,6.266489E+04,3.747560E-01,2.120127E+04,2.163222E+01,2.923642E+05,2.903922E+05,3.747560E-01,5.783240E+03,2.325047E+01,3.308731E+05,3.344508E+05,1.731217E-02,9.794109E+02,4.392817E-01,5.514848E+03,5.320597E+03,1.731217E-02,2.671617E+02,6.458335E-01,9.174382E+03,9.260641E+03,3.974922E-01,1.475424E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.671617E+03,5.355353E+00,7.600539E+04,7.666447E+04,5.901649E-02,1.901364E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.671617E+02,5.330751E-01,7.565434E+03,7.630887E+03
22:37:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.053708E+04,1.853090E+00,2.310914E+04,2.225482E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.077851E+00,9.299334E+04,9.075365E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.182193E+01,6.651581E+05,6.378207E+05,1.688504E+00,4.937421E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.098608E+00,6.534835E+04,6.247096E+04,3.747560E-01,2.120127E+04,2.163221E+01,2.923641E+05,2.903920E+05,3.747560E-01,5.790577E+03,2.325031E+01,3.308634E+05,3.344410E+05,1.731217E-02,9.794109E+02,4.392790E-01,5.514809E+03,5.320558E+03,1.731217E-02,2.675007E+02,6.457446E-01,9.172776E+03,9.259014E+03,3.975233E-01,1.475493E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.675007E+03,5.354067E+00,7.598365E+04,7.664244E+04,5.901687E-02,1.901372E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.675007E+02,5.328864E-01,7.562403E+03,7.627817E+03
22:38:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.056310E+04,1.852829E+00,2.307948E+04,2.220595E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.075477E+00,9.290516E+04,9.060541E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.179062E+01,6.641706E+05,6.363377E+05,1.688505E+00,4.937423E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.092323E+00,6.520553E+04,6.227918E+04,3.747560E-01,2.120127E+04,2.163220E+01,2.923640E+05,2.903919E+05,3.747560E-01,5.797914E+03,2.325014E+01,3.308537E+05,3.344311E+05,1.731217E-02,9.794109E+02,4.392763E-01,5.514771E+03,5.320519E+03,1.731217E-02,2.678396E+02,6.456571E-01,9.171189E+03,9.257406E+03,3.975543E-01,1.475562E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.678396E+03,5.352796E+00,7.596213E+04,7.662064E+04,5.901725E-02,1.901380E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.678396E+02,5.326996E-01,7.559399E+03,7.624774E+03
22:39:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.058912E+04,1.852574E+00,2.304989E+04,2.215747E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.073126E+00,9.281731E+04,9.045980E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.175956E+01,6.631864E+05,6.348737E+05,1.688506E+00,4.937425E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.086074E+00,6.506322E+04,6.208952E+04,3.747560E-01,2.120127E+04,2.163219E+01,2.923638E+05,2.903918E+05,3.747560E-01,5.805251E+03,2.324998E+01,3.308440E+05,3.344213E+05,1.731217E-02,9.794109E+02,4.392736E-01,5.514732E+03,5.320480E+03,1.731217E-02,2.681785E+02,6.455710E-01,9.169621E+03,9.255818E+03,3.975852E-01,1.475630E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.681785E+03,5.351541E+00,7.594083E+04,7.659907E+04,5.901763E-02,1.901389E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.681785E+02,5.325147E-01,7.556421E+03,7.621758E+03
22:40:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.061514E+04,1.852321E+00,2.302034E+04,2.210933E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.070793E+00,9.272971E+04,9.031666E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.172868E+01,6.622049E+05,6.334274E+05,1.688507E+00,4.937427E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.079856E+00,6.492135E+04,6.190184E+04,3.747560E-01,2.120127E+04,2.163219E+01,2.923637E+05,2.903916E+05,3.747560E-01,5.812588E+03,2.324981E+01,3.308343E+05,3.344115E+05,1.731217E-02,9.794109E+02,4.392709E-01,5.514694E+03,5.320441E+03,1.731217E-02,2.685175E+02,6.454862E-01,9.168072E+03,9.254249E+03,3.976161E-01,1.475698E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.685175E+03,5.350301E+00,7.591975E+04,7.657772E+04,5.901800E-02,1.901397E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.685175E+02,5.323315E-01,7.553468E+03,7.618767E+03
22:41:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.064116E+04,1.852070E+00,2.299082E+04,2.206154E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.068476E+00,9.264231E+04,9.017589E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.169796E+01,6.612256E+05,6.319984E+05,1.688507E+00,4.937429E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.073666E+00,6.477987E+04,6.171610E+04,3.747560E-01,2.120127E+04,2.163218E+01,2.923636E+05,2.903915E+05,3.747560E-01,5.819925E+03,2.324965E+01,3.308247E+05,3.344018E+05,1.731217E-02,9.794109E+02,4.392682E-01,5.514655E+03,5.320402E+03,1.731217E-02,2.688564E+02,6.454027E-01,9.166541E+03,9.252699E+03,3.976468E-01,1.475766E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.688564E+03,5.349077E+00,7.589889E+04,7.655659E+04,5.901837E-02,1.901405E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.688564E+02,5.321501E-01,7.550541E+03,7.615802E+03
22:42:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.066718E+04,1.851822E+00,2.296133E+04,2.201404E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.066173E+00,9.255512E+04,9.003732E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.166741E+01,6.602486E+05,6.305854E+05,1.688508E+00,4.937431E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.067504E+00,6.463878E+04,6.153213E+04,3.747560E-01,2.120127E+04,2.163217E+01,2.923635E+05,2.903914E+05,3.747560E-01,5.827262E+03,2.324949E+01,3.308150E+05,3.343920E+05,1.731217E-02,9.794109E+02,4.392655E-01,5.514617E+03,5.320363E+03,1.731217E-02,2.691953E+02,6.453204E-01,9.165029E+03,9.251167E+03,3.976774E-01,1.475834E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.691953E+03,5.347867E+00,7.587824E+04,7.653567E+04,5.901874E-02,1.901413E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.691953E+02,5.319705E-01,7.547639E+03,7.612863E+03
22:43:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.069321E+04,1.851576E+00,2.293187E+04,2.196685E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.063883E+00,9.246813E+04,8.990089E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.163701E+01,6.592738E+05,6.291881E+05,1.688509E+00,4.937433E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.061370E+00,6.449808E+04,6.134994E+04,3.747560E-01,2.120127E+04,2.163216E+01,2.923633E+05,2.903913E+05,3.747560E-01,5.834599E+03,2.324933E+01,3.308053E+05,3.343822E+05,1.731217E-02,9.794109E+02,4.392629E-01,5.514579E+03,5.320325E+03,1.731217E-02,2.695343E+02,6.452394E-01,9.163534E+03,9.249652E+03,3.977080E-01,1.475901E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.695343E+03,5.346672E+00,7.585779E+04,7.651496E+04,5.901910E-02,1.901421E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.695343E+02,5.317926E-01,7.544762E+03,7.609948E+03
22:44:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.071923E+04,1.851333E+00,2.290246E+04,2.191999E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.061612E+00,9.238138E+04,8.976659E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.160681E+01,6.583017E+05,6.278066E+05,1.688509E+00,4.937435E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.055269E+00,6.435782E+04,6.116954E+04,3.747560E-01,2.120127E+04,2.163215E+01,2.923632E+05,2.903911E+05,3.747560E-01,5.841936E+03,2.324916E+01,3.307957E+05,3.343724E+05,1.731217E-02,9.794109E+02,4.392602E-01,5.514542E+03,5.320287E+03,1.731217E-02,2.698732E+02,6.451596E-01,9.162056E+03,9.248156E+03,3.977384E-01,1.475969E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.698732E+03,5.345491E+00,7.583755E+04,7.649446E+04,5.901946E-02,1.901429E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.698732E+02,5.316164E-01,7.541909E+03,7.607058E+03
22:45:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.074525E+04,1.851094E+00,2.287310E+04,2.187347E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.059357E+00,9.229487E+04,8.963432E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.157681E+01,6.573324E+05,6.264408E+05,1.688510E+00,4.937437E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.049201E+00,6.421804E+04,6.099091E+04,3.747560E-01,2.120127E+04,2.163214E+01,2.923631E+05,2.903910E+05,3.747560E-01,5.849273E+03,2.324900E+01,3.307860E+05,3.343626E+05,1.731217E-02,9.794109E+02,4.392576E-01,5.514504E+03,5.320248E+03,1.731217E-02,2.702122E+02,6.450810E-01,9.160596E+03,9.246676E+03,3.977688E-01,1.476036E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.702122E+03,5.344324E+00,7.581751E+04,7.647416E+04,5.901982E-02,1.901437E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.702122E+02,5.314419E-01,7.539079E+03,7.604192E+03
22:46:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.077127E+04,1.850857E+00,2.284377E+04,2.182725E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.057113E+00,9.220849E+04,8.950392E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.154697E+01,6.563654E+05,6.250895E+05,1.688510E+00,4.937439E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.043162E+00,6.407866E+04,6.081392E+04,3.747560E-01,2.120127E+04,2.163213E+01,2.923629E+05,2.903909E+05,3.747560E-01,5.856610E+03,2.324884E+01,3.307764E+05,3.343529E+05,1.731217E-02,9.794109E+02,4.392550E-01,5.514466E+03,5.320210E+03,1.731217E-02,2.705511E+02,6.450036E-01,9.159152E+03,9.245213E+03,3.977991E-01,1.476103E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.705511E+03,5.343171E+00,7.579767E+04,7.645406E+04,5.902018E-02,1.901445E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.705511E+02,5.312690E-01,7.536273E+03,7.601350E+03
22:47:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.079729E+04,1.850622E+00,2.281447E+04,2.178132E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.054878E+00,9.212225E+04,8.937530E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.151727E+01,6.554003E+05,6.237521E+05,1.688511E+00,4.937440E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.037149E+00,6.393966E+04,6.063850E+04,3.747560E-01,2.120127E+04,2.163212E+01,2.923628E+05,2.903908E+05,3.747560E-01,5.863946E+03,2.324868E+01,3.307667E+05,3.343431E+05,1.731217E-02,9.794109E+02,4.392523E-01,5.514429E+03,5.320173E+03,1.731217E-02,2.708900E+02,6.449273E-01,9.157724E+03,9.243767E+03,3.978293E-01,1.476169E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.708900E+03,5.342031E+00,7.577802E+04,7.643415E+04,5.902053E-02,1.901453E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.708900E+02,5.310977E-01,7.533491E+03,7.598531E+03
22:48:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.082331E+04,1.850389E+00,2.278519E+04,2.173569E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.052652E+00,9.203614E+04,8.924844E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.148772E+01,6.544372E+05,6.224285E+05,1.688512E+00,4.937442E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.031163E+00,6.380101E+04,6.046465E+04,3.747560E-01,2.120127E+04,2.163211E+01,2.923627E+05,2.903906E+05,3.747560E-01,5.871283E+03,2.324852E+01,3.307571E+05,3.343333E+05,1.731217E-02,9.794109E+02,4.392497E-01,5.514392E+03,5.320135E+03,1.731217E-02,2.712290E+02,6.448521E-01,9.156312E+03,9.242337E+03,3.978594E-01,1.476236E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.712290E+03,5.340905E+00,7.575856E+04,7.641444E+04,5.902089E-02,1.901461E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.712290E+02,5.309280E-01,7.530730E+03,7.595735E+03
22:49:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.084933E+04,1.850157E+00,2.275593E+04,2.169031E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.050435E+00,9.195015E+04,8.912319E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.145830E+01,6.534760E+05,6.211175E+05,1.688512E+00,4.937444E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.025202E+00,6.366273E+04,6.029224E+04,3.747560E-01,2.120127E+04,2.163211E+01,2.923626E+05,2.903905E+05,3.747560E-01,5.878620E+03,2.324836E+01,3.307475E+05,3.343236E+05,1.731217E-02,9.794109E+02,4.392471E-01,5.514355E+03,5.320097E+03,1.731217E-02,2.715679E+02,6.447780E-01,9.154916E+03,9.240923E+03,3.978894E-01,1.476302E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.715679E+03,5.339792E+00,7.573929E+04,7.639492E+04,5.902123E-02,1.901468E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.715679E+02,5.307599E-01,7.527993E+03,7.592962E+03
22:50:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.087536E+04,1.849928E+00,2.272671E+04,2.164523E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.048229E+00,9.186431E+04,8.899955E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.142904E+01,6.525172E+05,6.198196E+05,1.688513E+00,4.937446E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.019272E+00,6.352488E+04,6.012133E+04,3.747560E-01,2.120127E+04,2.163210E+01,2.923624E+05,2.903904E+05,3.747560E-01,5.885957E+03,2.324819E+01,3.307378E+05,3.343138E+05,1.731217E-02,9.794109E+02,4.392445E-01,5.514318E+03,5.320060E+03,1.731217E-02,2.719068E+02,6.447049E-01,9.153534E+03,9.239524E+03,3.979193E-01,1.476368E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.719068E+03,5.338692E+00,7.572020E+04,7.637558E+04,5.902158E-02,1.901476E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.719068E+02,5.305933E-01,7.525277E+03,7.590211E+03
22:51:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.090138E+04,1.849701E+00,2.269753E+04,2.160044E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.046035E+00,9.177864E+04,8.887748E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.139997E+01,6.515608E+05,6.185345E+05,1.688514E+00,4.937448E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.013374E+00,6.338746E+04,5.995190E+04,3.747560E-01,2.120127E+04,2.163209E+01,2.923623E+05,2.903902E+05,3.747560E-01,5.893294E+03,2.324803E+01,3.307282E+05,3.343041E+05,1.731217E-02,9.794109E+02,4.392420E-01,5.514281E+03,5.320022E+03,1.731217E-02,2.722458E+02,6.446329E-01,9.152168E+03,9.238140E+03,3.979491E-01,1.476434E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.722458E+03,5.337604E+00,7.570129E+04,7.635643E+04,5.902192E-02,1.901484E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.722458E+02,5.304283E-01,7.522583E+03,7.587483E+03
22:52:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.092740E+04,1.849477E+00,2.266837E+04,2.155592E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.043847E+00,9.169306E+04,8.875686E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.137104E+01,6.506064E+05,6.172615E+05,1.688514E+00,4.937450E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.007502E+00,6.325043E+04,5.978386E+04,3.747560E-01,2.120127E+04,2.163208E+01,2.923622E+05,2.903901E+05,3.747560E-01,5.900631E+03,2.324787E+01,3.307186E+05,3.342943E+05,1.731217E-02,9.794109E+02,4.392394E-01,5.514244E+03,5.319985E+03,1.731217E-02,2.725847E+02,6.445620E-01,9.150817E+03,9.236771E+03,3.979789E-01,1.476500E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.725847E+03,5.336528E+00,7.568255E+04,7.633745E+04,5.902227E-02,1.901491E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.725847E+02,5.302648E-01,7.519910E+03,7.584775E+03
22:53:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.095342E+04,1.849254E+00,2.263923E+04,2.151165E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.041666E+00,9.160757E+04,8.863763E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.134223E+01,6.496538E+05,6.159999E+05,1.688515E+00,4.937452E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,5.001656E+00,6.311374E+04,5.961714E+04,3.747560E-01,2.120127E+04,2.163207E+01,2.923621E+05,2.903900E+05,3.747560E-01,5.907968E+03,2.324771E+01,3.307090E+05,3.342846E+05,1.731217E-02,9.794109E+02,4.392368E-01,5.514207E+03,5.319948E+03,1.731217E-02,2.729237E+02,6.444920E-01,9.149479E+03,9.235416E+03,3.980086E-01,1.476566E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.729237E+03,5.335465E+00,7.566399E+04,7.631865E+04,5.902260E-02,1.901499E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.729237E+02,5.301027E-01,7.517259E+03,7.582090E+03
22:54:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.097944E+04,1.849032E+00,2.261011E+04,2.146763E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.039492E+00,9.152218E+04,8.851974E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.131355E+01,6.487029E+05,6.147494E+05,1.688516E+00,4.937453E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.995835E+00,6.297742E+04,5.945171E+04,3.747560E-01,2.120127E+04,2.163206E+01,2.923619E+05,2.903899E+05,3.747560E-01,5.915305E+03,2.324756E+01,3.306994E+05,3.342748E+05,1.731217E-02,9.794109E+02,4.392343E-01,5.514171E+03,5.319911E+03,1.731217E-02,2.732626E+02,6.444230E-01,9.148156E+03,9.234075E+03,3.980382E-01,1.476631E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.732626E+03,5.334414E+00,7.564560E+04,7.630002E+04,5.902294E-02,1.901506E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.732626E+02,5.299421E-01,7.514628E+03,7.579425E+03
22:55:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.100546E+04,1.848811E+00,2.258101E+04,2.142389E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.037325E+00,9.143689E+04,8.840320E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.128499E+01,6.477537E+05,6.135102E+05,1.688516E+00,4.937455E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.990040E+00,6.284144E+04,5.928758E+04,3.747560E-01,2.120127E+04,2.163205E+01,2.923618E+05,2.903897E+05,3.747560E-01,5.922642E+03,2.324740E+01,3.306898E+05,3.342651E+05,1.731217E-02,9.794109E+02,4.392317E-01,5.514135E+03,5.319875E+03,1.731217E-02,2.736015E+02,6.443549E-01,9.146846E+03,9.232749E+03,3.980677E-01,1.476696E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.736015E+03,5.333374E+00,7.562738E+04,7.628157E+04,5.902328E-02,1.901514E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.736015E+02,5.297829E-01,7.512018E+03,7.576781E+03
22:56:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.103149E+04,1.848592E+00,2.255193E+04,2.138037E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.035168E+00,9.135173E+04,8.828789E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.125658E+01,6.468066E+05,6.122813E+05,1.688517E+00,4.937457E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.984274E+00,6.270587E+04,5.912469E+04,3.747560E-01,2.120127E+04,2.163204E+01,2.923617E+05,2.903896E+05,3.747560E-01,5.929979E+03,2.324724E+01,3.306802E+05,3.342554E+05,1.731217E-02,9.794109E+02,4.392292E-01,5.514099E+03,5.319838E+03,1.731217E-02,2.739405E+02,6.442878E-01,9.145549E+03,9.231435E+03,3.980971E-01,1.476762E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.739405E+03,5.332346E+00,7.560932E+04,7.626327E+04,5.902361E-02,1.901521E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.739405E+02,5.296251E-01,7.509427E+03,7.574157E+03
22:57:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.105751E+04,1.848376E+00,2.252289E+04,2.133713E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.033022E+00,9.126673E+04,8.817385E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.122833E+01,6.458617E+05,6.110633E+05,1.688517E+00,4.937459E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.978539E+00,6.257074E+04,5.896308E+04,3.747560E-01,2.120127E+04,2.163204E+01,2.923616E+05,2.903895E+05,3.747560E-01,5.937316E+03,2.324708E+01,3.306706E+05,3.342457E+05,1.731217E-02,9.794109E+02,4.392267E-01,5.514062E+03,5.319801E+03,1.731217E-02,2.742794E+02,6.442216E-01,9.144266E+03,9.230135E+03,3.981265E-01,1.476826E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.742794E+03,5.331329E+00,7.559142E+04,7.624514E+04,5.902394E-02,1.901528E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.742794E+02,5.294687E-01,7.506856E+03,7.571553E+03
22:58:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.108353E+04,1.848161E+00,2.249387E+04,2.129411E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.030884E+00,9.118183E+04,8.806098E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.120020E+01,6.449186E+05,6.098551E+05,1.688518E+00,4.937461E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.972830E+00,6.243597E+04,5.880264E+04,3.747560E-01,2.120127E+04,2.163203E+01,2.923614E+05,2.903894E+05,3.747560E-01,5.944653E+03,2.324692E+01,3.306610E+05,3.342359E+05,1.731217E-02,9.794109E+02,4.392241E-01,5.514027E+03,5.319765E+03,1.731217E-02,2.746183E+02,6.441563E-01,9.142995E+03,9.228848E+03,3.981558E-01,1.476891E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.746183E+03,5.330324E+00,7.557368E+04,7.622717E+04,5.902426E-02,1.901535E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.746183E+02,5.293136E-01,7.504305E+03,7.568968E+03
22:59:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.110955E+04,1.847947E+00,2.246486E+04,2.125133E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.028752E+00,9.109703E+04,8.794922E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.117219E+01,6.439771E+05,6.086566E+05,1.688519E+00,4.937462E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.967143E+00,6.230152E+04,5.864331E+04,3.747560E-01,2.120127E+04,2.163202E+01,2.923613E+05,2.903892E+05,3.747560E-01,5.951990E+03,2.324676E+01,3.306514E+05,3.342262E+05,1.731217E-02,9.794109E+02,4.392216E-01,5.513991E+03,5.319729E+03,1.731217E-02,2.749573E+02,6.440919E-01,9.141737E+03,9.227573E+03,3.981850E-01,1.476956E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.749573E+03,5.329329E+00,7.555609E+04,7.620936E+04,5.902459E-02,1.901543E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.749573E+02,5.291599E-01,7.501773E+03,7.566404E+03
23:00:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.113557E+04,1.847734E+00,2.243587E+04,2.120878E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.026627E+00,9.101232E+04,8.783853E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.114430E+01,6.430372E+05,6.074673E+05,1.688519E+00,4.937464E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.961480E+00,6.216738E+04,5.848505E+04,3.747560E-01,2.120127E+04,2.163201E+01,2.923612E+05,2.903891E+05,3.747560E-01,5.959327E+03,2.324660E+01,3.306418E+05,3.342165E+05,1.731217E-02,9.794109E+02,4.392191E-01,5.513955E+03,5.319692E+03,1.731217E-02,2.752962E+02,6.440283E-01,9.140490E+03,9.226311E+03,3.982141E-01,1.477020E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.752962E+03,5.328345E+00,7.553866E+04,7.619170E+04,5.902491E-02,1.901550E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.752962E+02,5.290075E-01,7.499260E+03,7.563858E+03
23:01:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.116159E+04,1.847522E+00,2.240689E+04,2.116644E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.024508E+00,9.092770E+04,8.772888E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.111652E+01,6.420989E+05,6.062871E+05,1.688520E+00,4.937466E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.955838E+00,6.203355E+04,5.832782E+04,3.747560E-01,2.120127E+04,2.163200E+01,2.923611E+05,2.903890E+05,3.747560E-01,5.966664E+03,2.324645E+01,3.306322E+05,3.342068E+05,1.731217E-02,9.794109E+02,4.392166E-01,5.513919E+03,5.319656E+03,1.731217E-02,2.756352E+02,6.439656E-01,9.139256E+03,9.225061E+03,3.982431E-01,1.477084E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.756352E+03,5.327371E+00,7.552138E+04,7.617419E+04,5.902523E-02,1.901557E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.756352E+02,5.288565E-01,7.496765E+03,7.561331E+03
23:02:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.118761E+04,1.847312E+00,2.237793E+04,2.112436E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.022398E+00,9.084320E+04,8.762031E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.108888E+01,6.411625E+05,6.051164E+05,1.688520E+00,4.937468E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.950220E+00,6.190006E+04,5.817169E+04,3.747560E-01,2.120127E+04,2.163199E+01,2.923610E+05,2.903889E+05,3.747560E-01,5.974001E+03,2.324629E+01,3.306226E+05,3.341971E+05,1.731217E-02,9.794109E+02,4.392141E-01,5.513884E+03,5.319620E+03,1.731217E-02,2.759741E+02,6.439036E-01,9.138034E+03,9.223823E+03,3.982721E-01,1.477148E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.759741E+03,5.326407E+00,7.550424E+04,7.615684E+04,5.902555E-02,1.901564E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.759741E+02,5.287067E-01,7.494289E+03,7.558823E+03
23:03:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.121364E+04,1.847103E+00,2.234900E+04,2.108248E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.020298E+00,9.075884E+04,8.751270E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.106138E+01,6.402282E+05,6.039543E+05,1.688521E+00,4.937469E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.944629E+00,6.176692E+04,5.801656E+04,3.747560E-01,2.120127E+04,2.163198E+01,2.923608E+05,2.903887E+05,3.747560E-01,5.981338E+03,2.324613E+01,3.306131E+05,3.341874E+05,1.731217E-02,9.794109E+02,4.392117E-01,5.513849E+03,5.319585E+03,1.731217E-02,2.763130E+02,6.438425E-01,9.136822E+03,9.222596E+03,3.983010E-01,1.477212E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.763130E+03,5.325454E+00,7.548725E+04,7.613962E+04,5.902587E-02,1.901571E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.763130E+02,5.285581E-01,7.491830E+03,7.556332E+03
23:04:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.123966E+04,1.846896E+00,2.232008E+04,2.104082E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.018205E+00,9.067458E+04,8.740603E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.103401E+01,6.392956E+05,6.028008E+05,1.688522E+00,4.937471E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.939057E+00,6.163408E+04,5.786237E+04,3.747560E-01,2.120127E+04,2.163197E+01,2.923607E+05,2.903886E+05,3.747560E-01,5.988675E+03,2.324598E+01,3.306035E+05,3.341777E+05,1.731217E-02,9.794109E+02,4.392092E-01,5.513813E+03,5.319549E+03,1.731217E-02,2.766520E+02,6.437822E-01,9.135622E+03,9.221380E+03,3.983298E-01,1.477276E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.766520E+03,5.324511E+00,7.547040E+04,7.612256E+04,5.902618E-02,1.901578E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.766520E+02,5.284108E-01,7.489389E+03,7.553860E+03
23:05:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.126568E+04,1.846690E+00,2.229118E+04,2.099937E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.016118E+00,9.059040E+04,8.730024E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.100677E+01,6.383648E+05,6.016555E+05,1.688522E+00,4.937473E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.933504E+00,6.150149E+04,5.770908E+04,3.747560E-01,2.120127E+04,2.163197E+01,2.923606E+05,2.903885E+05,3.747560E-01,5.996012E+03,2.324582E+01,3.305939E+05,3.341680E+05,1.731217E-02,9.794109E+02,4.392067E-01,5.513778E+03,5.319513E+03,1.731217E-02,2.769909E+02,6.437226E-01,9.134433E+03,9.220176E+03,3.983586E-01,1.477339E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.769909E+03,5.323577E+00,7.545368E+04,7.610563E+04,5.902649E-02,1.901585E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.769909E+02,5.282647E-01,7.486966E+03,7.551405E+03
23:06:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.129170E+04,1.846484E+00,2.226228E+04,2.095812E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.014037E+00,9.050631E+04,8.719532E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.097963E+01,6.374355E+05,6.005179E+05,1.688523E+00,4.937474E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.927971E+00,6.136917E+04,5.755668E+04,3.747560E-01,2.120127E+04,2.163196E+01,2.923605E+05,2.903884E+05,3.747560E-01,6.003349E+03,2.324566E+01,3.305843E+05,3.341583E+05,1.731217E-02,9.794109E+02,4.392043E-01,5.513743E+03,5.319478E+03,1.731217E-02,2.773298E+02,6.436637E-01,9.133255E+03,9.218982E+03,3.983873E-01,1.477403E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.773298E+03,5.322653E+00,7.543711E+04,7.608884E+04,5.902680E-02,1.901592E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.773298E+02,5.281198E-01,7.484560E+03,7.548968E+03
23:07:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.131772E+04,1.846279E+00,2.223340E+04,2.091707E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.011962E+00,9.042229E+04,8.709122E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.095259E+01,6.365075E+05,5.993879E+05,1.688523E+00,4.937476E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.922457E+00,6.123712E+04,5.740514E+04,3.747560E-01,2.120127E+04,2.163195E+01,2.923603E+05,2.903882E+05,3.747560E-01,6.010686E+03,2.324551E+01,3.305748E+05,3.341486E+05,1.731217E-02,9.794109E+02,4.392018E-01,5.513708E+03,5.319443E+03,1.731217E-02,2.776688E+02,6.436056E-01,9.132087E+03,9.217799E+03,3.984159E-01,1.477466E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.776688E+03,5.321738E+00,7.542066E+04,7.607218E+04,5.902711E-02,1.901598E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.776688E+02,5.279761E-01,7.482170E+03,7.546547E+03
23:08:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.134374E+04,1.846075E+00,2.220453E+04,2.087623E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.009895E+00,9.033839E+04,8.698795E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.092566E+01,6.355811E+05,5.982654E+05,1.688524E+00,4.937478E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.916966E+00,6.110539E+04,5.725449E+04,3.747560E-01,2.120127E+04,2.163194E+01,2.923602E+05,2.903881E+05,3.747560E-01,6.018023E+03,2.324535E+01,3.305652E+05,3.341390E+05,1.731217E-02,9.794109E+02,4.391994E-01,5.513673E+03,5.319407E+03,1.731217E-02,2.780077E+02,6.435482E-01,9.130929E+03,9.216626E+03,3.984444E-01,1.477529E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.780077E+03,5.320832E+00,7.540435E+04,7.605566E+04,5.902741E-02,1.901605E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.780077E+02,5.278336E-01,7.479797E+03,7.544144E+03
23:09:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.136977E+04,1.845873E+00,2.217569E+04,2.083561E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.007836E+00,9.025461E+04,8.688554E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.089886E+01,6.346564E+05,5.971507E+05,1.688524E+00,4.937479E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.911498E+00,6.097400E+04,5.710478E+04,3.747560E-01,2.120127E+04,2.163193E+01,2.923601E+05,2.903880E+05,3.747560E-01,6.025360E+03,2.324520E+01,3.305557E+05,3.341293E+05,1.731217E-02,9.794109E+02,4.391970E-01,5.513639E+03,5.319372E+03,1.731217E-02,2.783467E+02,6.434915E-01,9.129781E+03,9.215463E+03,3.984728E-01,1.477592E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.783467E+03,5.319936E+00,7.538817E+04,7.603927E+04,5.902772E-02,1.901612E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.783467E+02,5.276922E-01,7.477441E+03,7.541757E+03
23:10:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.139579E+04,1.845672E+00,2.214686E+04,2.079516E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.005784E+00,9.017092E+04,8.678383E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.087214E+01,6.337329E+05,5.960423E+05,1.688525E+00,4.937481E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.906051E+00,6.084289E+04,5.695585E+04,3.747560E-01,2.120127E+04,2.163192E+01,2.923600E+05,2.903879E+05,3.747560E-01,6.032697E+03,2.324504E+01,3.305461E+05,3.341196E+05,1.731217E-02,9.794109E+02,4.391945E-01,5.513604E+03,5.319337E+03,1.731217E-02,2.786856E+02,6.434355E-01,9.128642E+03,9.214310E+03,3.985012E-01,1.477655E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.786856E+03,5.319048E+00,7.537212E+04,7.602301E+04,5.902802E-02,1.901618E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.786856E+02,5.275520E-01,7.475101E+03,7.539387E+03
23:11:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.142181E+04,1.845472E+00,2.211804E+04,2.075490E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.003737E+00,9.008730E+04,8.668283E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.084551E+01,6.328106E+05,5.949405E+05,1.688526E+00,4.937483E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.900624E+00,6.071204E+04,5.680770E+04,3.747560E-01,2.120127E+04,2.163191E+01,2.923598E+05,2.903877E+05,3.747560E-01,6.040034E+03,2.324489E+01,3.305366E+05,3.341100E+05,1.731217E-02,9.794109E+02,4.391921E-01,5.513570E+03,5.319302E+03,1.731217E-02,2.790245E+02,6.433802E-01,9.127514E+03,9.213167E+03,3.985296E-01,1.477717E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.790245E+03,5.318169E+00,7.535618E+04,7.600687E+04,5.902832E-02,1.901625E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.790245E+02,5.274128E-01,7.472776E+03,7.537032E+03
23:12:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.144783E+04,1.845272E+00,2.208923E+04,2.071483E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,7.001696E+00,9.000376E+04,8.658252E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.081894E+01,6.318892E+05,5.938447E+05,1.688526E+00,4.937484E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.895215E+00,6.058146E+04,5.666032E+04,3.747560E-01,2.120127E+04,2.163191E+01,2.923597E+05,2.903876E+05,3.747560E-01,6.047371E+03,2.324473E+01,3.305270E+05,3.341003E+05,1.731217E-02,9.794109E+02,4.391897E-01,5.513535E+03,5.319267E+03,1.731217E-02,2.793635E+02,6.433255E-01,9.126394E+03,9.212033E+03,3.985578E-01,1.477780E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.793635E+03,5.317299E+00,7.534037E+04,7.599085E+04,5.902861E-02,1.901632E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.793635E+02,5.272748E-01,7.470468E+03,7.534694E+03
23:13:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.147385E+04,1.845073E+00,2.206042E+04,2.067493E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.999659E+00,8.992028E+04,8.648288E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.079242E+01,6.309685E+05,5.927547E+05,1.688527E+00,4.937486E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.889824E+00,6.045114E+04,5.651368E+04,3.747560E-01,2.120127E+04,2.163190E+01,2.923596E+05,2.903875E+05,3.747560E-01,6.054708E+03,2.324458E+01,3.305175E+05,3.340906E+05,1.731217E-02,9.794109E+02,4.391873E-01,5.513501E+03,5.319233E+03,1.731217E-02,2.797024E+02,6.432714E-01,9.125284E+03,9.210908E+03,3.985860E-01,1.477842E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.797024E+03,5.316437E+00,7.532468E+04,7.597496E+04,5.902891E-02,1.901638E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.797024E+02,5.271378E-01,7.468175E+03,7.532371E+03
23:14:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.149987E+04,1.844875E+00,2.203164E+04,2.063522E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.997630E+00,8.983691E+04,8.638390E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.076600E+01,6.300491E+05,5.916709E+05,1.688527E+00,4.937488E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.884456E+00,6.032113E+04,5.636782E+04,3.747560E-01,2.120127E+04,2.163189E+01,2.923595E+05,2.903874E+05,3.747560E-01,6.062045E+03,2.324443E+01,3.305080E+05,3.340810E+05,1.731217E-02,9.794109E+02,4.391849E-01,5.513467E+03,5.319198E+03,1.731217E-02,2.800414E+02,6.432180E-01,9.124182E+03,9.209792E+03,3.986141E-01,1.477904E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.800414E+03,5.315583E+00,7.530911E+04,7.595919E+04,5.902920E-02,1.901645E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.800414E+02,5.270019E-01,7.465897E+03,7.530063E+03
23:15:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.152590E+04,1.844678E+00,2.200287E+04,2.059569E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.995609E+00,8.975365E+04,8.628557E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.073967E+01,6.291311E+05,5.905931E+05,1.688528E+00,4.937489E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.879110E+00,6.019143E+04,5.622273E+04,3.747560E-01,2.120127E+04,2.163188E+01,2.923593E+05,2.903872E+05,3.747560E-01,6.069382E+03,2.324427E+01,3.304984E+05,3.340713E+05,1.731217E-02,9.794109E+02,4.391825E-01,5.513433E+03,5.319163E+03,1.731217E-02,2.803803E+02,6.431651E-01,9.123090E+03,9.208685E+03,3.986421E-01,1.477966E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.803803E+03,5.314737E+00,7.529366E+04,7.594353E+04,5.902949E-02,1.901651E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.803803E+02,5.268671E-01,7.463634E+03,7.527771E+03
