Time,CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
23:16:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.155192E+04,1.844482E+00,2.197411E+04,2.055636E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.993593E+00,8.967047E+04,8.618790E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.071342E+01,6.282142E+05,5.895215E+05,1.688528E+00,4.937491E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.873784E+00,6.006200E+04,5.607840E+04,3.747560E-01,2.120127E+04,2.163187E+01,2.923592E+05,2.903871E+05,3.747560E-01,6.076719E+03,2.324412E+01,3.304889E+05,3.340617E+05,1.731217E-02,9.794109E+02,4.391801E-01,5.513399E+03,5.319129E+03,1.731217E-02,2.807192E+02,6.431129E-01,9.122005E+03,9.207587E+03,3.986701E-01,1.478028E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.807192E+03,5.313899E+00,7.527831E+04,7.592799E+04,5.902978E-02,1.901657E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.807192E+02,5.267333E-01,7.461386E+03,7.525494E+03
23:17:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.157794E+04,1.844286E+00,2.194536E+04,2.051717E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.991582E+00,8.958735E+04,8.609075E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.068724E+01,6.272982E+05,5.884548E+05,1.688529E+00,4.937492E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.868475E+00,5.993283E+04,5.593469E+04,3.747560E-01,2.120127E+04,2.163186E+01,2.923591E+05,2.903870E+05,3.747560E-01,6.084056E+03,2.324397E+01,3.304794E+05,3.340520E+05,1.731217E-02,9.794109E+02,4.391778E-01,5.513365E+03,5.319095E+03,1.731217E-02,2.810582E+02,6.430612E-01,9.120929E+03,9.206497E+03,3.986980E-01,1.478090E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.810582E+03,5.313069E+00,7.526308E+04,7.591256E+04,5.903007E-02,1.901664E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.810582E+02,5.266005E-01,7.459152E+03,7.523232E+03
23:18:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.160396E+04,1.844091E+00,2.191661E+04,2.047815E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.989576E+00,8.950430E+04,8.599415E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.066114E+01,6.263833E+05,5.873933E+05,1.688529E+00,4.937494E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.863185E+00,5.980391E+04,5.579165E+04,3.747560E-01,2.120127E+04,2.163185E+01,2.923590E+05,2.903869E+05,3.747560E-01,6.091393E+03,2.324381E+01,3.304699E+05,3.340424E+05,1.731217E-02,9.794109E+02,4.391754E-01,5.513331E+03,5.319061E+03,1.731217E-02,2.813971E+02,6.430102E-01,9.119861E+03,9.205416E+03,3.987259E-01,1.478151E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.813971E+03,5.312247E+00,7.524796E+04,7.589724E+04,5.903036E-02,1.901670E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.813971E+02,5.264688E-01,7.456933E+03,7.520984E+03
23:19:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.162998E+04,1.843897E+00,2.188787E+04,2.043930E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.987575E+00,8.942131E+04,8.589809E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.063510E+01,6.254693E+05,5.863369E+05,1.688530E+00,4.937496E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.857912E+00,5.967523E+04,5.564926E+04,3.747560E-01,2.120127E+04,2.163185E+01,2.923589E+05,2.903867E+05,3.747560E-01,6.098730E+03,2.324366E+01,3.304604E+05,3.340328E+05,1.731217E-02,9.794109E+02,4.391730E-01,5.513297E+03,5.319026E+03,1.731217E-02,2.817360E+02,6.429596E-01,9.118802E+03,9.204342E+03,3.987537E-01,1.478213E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.817360E+03,5.311432E+00,7.523294E+04,7.588204E+04,5.903064E-02,1.901676E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.817360E+02,5.263380E-01,7.454728E+03,7.518751E+03
23:20:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.165600E+04,1.843703E+00,2.185915E+04,2.040060E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.985580E+00,8.933842E+04,8.580256E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.060914E+01,6.245565E+05,5.852858E+05,1.688531E+00,4.937497E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.852660E+00,5.954684E+04,5.550753E+04,3.747560E-01,2.120127E+04,2.163184E+01,2.923587E+05,2.903866E+05,3.747560E-01,6.106067E+03,2.324351E+01,3.304509E+05,3.340231E+05,1.731217E-02,9.794109E+02,4.391707E-01,5.513264E+03,5.318992E+03,1.731217E-02,2.820750E+02,6.429097E-01,9.117749E+03,9.203276E+03,3.987814E-01,1.478274E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.820750E+03,5.310625E+00,7.521804E+04,7.586693E+04,5.903092E-02,1.901683E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.820750E+02,5.262082E-01,7.452538E+03,7.516532E+03
23:21:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.168202E+04,1.843511E+00,2.183044E+04,2.036208E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.983592E+00,8.925562E+04,8.570757E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.058329E+01,6.236450E+05,5.842399E+05,1.688531E+00,4.937499E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.847430E+00,5.941875E+04,5.536647E+04,3.747560E-01,2.120127E+04,2.163183E+01,2.923586E+05,2.903865E+05,3.747560E-01,6.113403E+03,2.324336E+01,3.304414E+05,3.340135E+05,1.731217E-02,9.794109E+02,4.391683E-01,5.513230E+03,5.318958E+03,1.731217E-02,2.824139E+02,6.428602E-01,9.116705E+03,9.202218E+03,3.988090E-01,1.478335E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.824139E+03,5.309825E+00,7.520323E+04,7.585194E+04,5.903120E-02,1.901689E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.824139E+02,5.260794E-01,7.450360E+03,7.514326E+03
23:22:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.170805E+04,1.843319E+00,2.180174E+04,2.032371E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.981609E+00,8.917289E+04,8.561306E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.055750E+01,6.227345E+05,5.831987E+05,1.688532E+00,4.937500E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.842218E+00,5.929092E+04,5.522604E+04,3.747560E-01,2.120127E+04,2.163182E+01,2.923585E+05,2.903864E+05,3.747560E-01,6.120740E+03,2.324320E+01,3.304318E+05,3.340039E+05,1.731217E-02,9.794109E+02,4.391660E-01,5.513197E+03,5.318925E+03,1.731217E-02,2.827529E+02,6.428113E-01,9.115668E+03,9.201168E+03,3.988366E-01,1.478396E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.827529E+03,5.309032E+00,7.518853E+04,7.583705E+04,5.903148E-02,1.901695E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.827529E+02,5.259515E-01,7.448197E+03,7.512135E+03
23:23:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.173407E+04,1.843127E+00,2.177304E+04,2.028552E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.979630E+00,8.909022E+04,8.551905E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.053179E+01,6.218250E+05,5.821626E+05,1.688532E+00,4.937502E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.837023E+00,5.916333E+04,5.508623E+04,3.747560E-01,2.120127E+04,2.163181E+01,2.923584E+05,2.903862E+05,3.747560E-01,6.128077E+03,2.324305E+01,3.304223E+05,3.339942E+05,1.731217E-02,9.794109E+02,4.391637E-01,5.513164E+03,5.318891E+03,1.731217E-02,2.830918E+02,6.427629E-01,9.114638E+03,9.200125E+03,3.988642E-01,1.478457E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.830918E+03,5.308247E+00,7.517393E+04,7.582226E+04,5.903176E-02,1.901701E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.830918E+02,5.258246E-01,7.446047E+03,7.509957E+03
23:24:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.176009E+04,1.842936E+00,2.174436E+04,2.024745E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.977655E+00,8.900761E+04,8.542545E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.050614E+01,6.209165E+05,5.811305E+05,1.688533E+00,4.937503E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.831844E+00,5.903597E+04,5.494695E+04,3.747560E-01,2.120127E+04,2.163180E+01,2.923582E+05,2.903861E+05,3.747560E-01,6.135414E+03,2.324290E+01,3.304129E+05,3.339846E+05,1.731217E-02,9.794109E+02,4.391613E-01,5.513130E+03,5.318857E+03,1.731217E-02,2.834307E+02,6.427149E-01,9.113615E+03,9.199089E+03,3.988916E-01,1.478518E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.834307E+03,5.307468E+00,7.515943E+04,7.580757E+04,5.903203E-02,1.901707E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.834307E+02,5.256986E-01,7.443910E+03,7.507793E+03
23:25:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.178611E+04,1.842746E+00,2.171567E+04,2.020953E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.975685E+00,8.892506E+04,8.533228E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.048055E+01,6.200088E+05,5.801028E+05,1.688533E+00,4.937505E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.826683E+00,5.890884E+04,5.480823E+04,3.747560E-01,2.120127E+04,2.163179E+01,2.923581E+05,2.903860E+05,3.747560E-01,6.142751E+03,2.324275E+01,3.304034E+05,3.339750E+05,1.731217E-02,9.794109E+02,4.391590E-01,5.513097E+03,5.318824E+03,1.731217E-02,2.837697E+02,6.426675E-01,9.112600E+03,9.198060E+03,3.989190E-01,1.478578E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.837697E+03,5.306696E+00,7.514502E+04,7.579298E+04,5.903231E-02,1.901713E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.837697E+02,5.255735E-01,7.441786E+03,7.505642E+03
23:26:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.181213E+04,1.842556E+00,2.168700E+04,2.017176E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.973721E+00,8.884259E+04,8.523954E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.045505E+01,6.191023E+05,5.790795E+05,1.688534E+00,4.937507E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.821541E+00,5.878199E+04,5.467009E+04,3.747560E-01,2.120127E+04,2.163179E+01,2.923580E+05,2.903859E+05,3.747560E-01,6.150088E+03,2.324260E+01,3.303939E+05,3.339654E+05,1.731217E-02,9.794109E+02,4.391567E-01,5.513064E+03,5.318790E+03,1.731217E-02,2.841086E+02,6.426206E-01,9.111591E+03,9.197038E+03,3.989464E-01,1.478639E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.841086E+03,5.305931E+00,7.513072E+04,7.577849E+04,5.903258E-02,1.901719E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.841086E+02,5.254493E-01,7.439676E+03,7.503504E+03
23:27:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.183815E+04,1.842367E+00,2.165834E+04,2.013414E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.971763E+00,8.876021E+04,8.514723E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.042963E+01,6.181970E+05,5.780607E+05,1.688534E+00,4.937508E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.816419E+00,5.865542E+04,5.453254E+04,3.747560E-01,2.120127E+04,2.163178E+01,2.923579E+05,2.903857E+05,3.747560E-01,6.157425E+03,2.324245E+01,3.303844E+05,3.339558E+05,1.731217E-02,9.794109E+02,4.391544E-01,5.513031E+03,5.318757E+03,1.731217E-02,2.844475E+02,6.425741E-01,9.110588E+03,9.196023E+03,3.989736E-01,1.478699E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.844475E+03,5.305172E+00,7.511650E+04,7.576409E+04,5.903285E-02,1.901725E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.844475E+02,5.253261E-01,7.437577E+03,7.501378E+03
23:28:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.186418E+04,1.842178E+00,2.162969E+04,2.009666E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.969809E+00,8.867790E+04,8.505532E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.040429E+01,6.172927E+05,5.770459E+05,1.688535E+00,4.937510E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.811315E+00,5.852909E+04,5.439553E+04,3.747560E-01,2.120127E+04,2.163177E+01,2.923577E+05,2.903856E+05,3.747560E-01,6.164762E+03,2.324230E+01,3.303749E+05,3.339462E+05,1.731217E-02,9.794109E+02,4.391521E-01,5.512998E+03,5.318723E+03,1.731217E-02,2.847865E+02,6.425280E-01,9.109592E+03,9.195014E+03,3.990009E-01,1.478759E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.847865E+03,5.304420E+00,7.510238E+04,7.574978E+04,5.903311E-02,1.901731E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.847865E+02,5.252036E-01,7.435492E+03,7.499266E+03
23:29:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.189020E+04,1.841990E+00,2.160104E+04,2.005932E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.967859E+00,8.859563E+04,8.496378E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.037900E+01,6.163892E+05,5.760350E+05,1.688535E+00,4.937511E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.806226E+00,5.840299E+04,5.425903E+04,3.747560E-01,2.120127E+04,2.163176E+01,2.923576E+05,2.903855E+05,3.747560E-01,6.172099E+03,2.324215E+01,3.303654E+05,3.339366E+05,1.731217E-02,9.794109E+02,4.391498E-01,5.512965E+03,5.318690E+03,1.731217E-02,2.851254E+02,6.424824E-01,9.108603E+03,9.194012E+03,3.990280E-01,1.478819E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.851254E+03,5.303674E+00,7.508835E+04,7.573557E+04,5.903338E-02,1.901737E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.851254E+02,5.250821E-01,7.433418E+03,7.497165E+03
23:30:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.191622E+04,1.841803E+00,2.157240E+04,2.002213E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.965914E+00,8.851342E+04,8.487265E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.035378E+01,6.154866E+05,5.750284E+05,1.688536E+00,4.937513E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.801154E+00,5.827711E+04,5.412307E+04,3.747560E-01,2.120127E+04,2.163175E+01,2.923575E+05,2.903854E+05,3.747560E-01,6.179436E+03,2.324200E+01,3.303559E+05,3.339270E+05,1.731217E-02,9.794109E+02,4.391475E-01,5.512933E+03,5.318657E+03,1.731217E-02,2.854644E+02,6.424373E-01,9.107620E+03,9.193016E+03,3.990551E-01,1.478879E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.854644E+03,5.302935E+00,7.507441E+04,7.572145E+04,5.903365E-02,1.901743E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.854644E+02,5.249614E-01,7.431357E+03,7.495078E+03
23:31:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.194224E+04,1.841615E+00,2.154376E+04,1.998506E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.963972E+00,8.843127E+04,8.478182E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.032863E+01,6.145849E+05,5.740250E+05,1.688536E+00,4.937514E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.796097E+00,5.815145E+04,5.398756E+04,3.747560E-01,2.120127E+04,2.163174E+01,2.923574E+05,2.903852E+05,3.747560E-01,6.186773E+03,2.324185E+01,3.303465E+05,3.339174E+05,1.731217E-02,9.794109E+02,4.391452E-01,5.512900E+03,5.318624E+03,1.731217E-02,2.858033E+02,6.423926E-01,9.106643E+03,9.192026E+03,3.990822E-01,1.478939E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.858033E+03,5.302202E+00,7.506056E+04,7.570742E+04,5.903391E-02,1.901749E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.858033E+02,5.248415E-01,7.429308E+03,7.493002E+03
23:32:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.196826E+04,1.841429E+00,2.151513E+04,1.994812E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.962035E+00,8.834918E+04,8.469134E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.030354E+01,6.136842E+05,5.730254E+05,1.688537E+00,4.937515E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.791059E+00,5.802605E+04,5.385255E+04,3.747560E-01,2.120127E+04,2.163173E+01,2.923573E+05,2.903851E+05,3.747560E-01,6.194110E+03,2.324170E+01,3.303370E+05,3.339078E+05,1.731217E-02,9.794109E+02,4.391429E-01,5.512868E+03,5.318591E+03,1.731217E-02,2.861422E+02,6.423482E-01,9.105671E+03,9.191042E+03,3.991091E-01,1.478999E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.861422E+03,5.301475E+00,7.504679E+04,7.569348E+04,5.903417E-02,1.901754E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.861422E+02,5.247225E-01,7.427271E+03,7.490938E+03
23:33:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.199428E+04,1.841243E+00,2.148652E+04,1.991132E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.960104E+00,8.826718E+04,8.460122E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.027854E+01,6.127847E+05,5.720296E+05,1.688537E+00,4.937517E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.786040E+00,5.790091E+04,5.371807E+04,3.747560E-01,2.120127E+04,2.163173E+01,2.923571E+05,2.903850E+05,3.747560E-01,6.201447E+03,2.324155E+01,3.303275E+05,3.338982E+05,1.731217E-02,9.794109E+02,4.391406E-01,5.512835E+03,5.318558E+03,1.731217E-02,2.864812E+02,6.423043E-01,9.104706E+03,9.190064E+03,3.991361E-01,1.479058E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.864812E+03,5.300753E+00,7.503311E+04,7.567962E+04,5.903443E-02,1.901760E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.864812E+02,5.246043E-01,7.425245E+03,7.488887E+03
23:34:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.202031E+04,1.841057E+00,2.145791E+04,1.987465E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.958177E+00,8.818523E+04,8.451142E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.025360E+01,6.118861E+05,5.710373E+05,1.688538E+00,4.937518E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.781037E+00,5.777600E+04,5.358406E+04,3.747560E-01,2.120127E+04,2.163172E+01,2.923570E+05,2.903849E+05,3.747560E-01,6.208784E+03,2.324140E+01,3.303181E+05,3.338886E+05,1.731217E-02,9.794109E+02,4.391384E-01,5.512803E+03,5.318525E+03,1.731217E-02,2.868201E+02,6.422608E-01,9.103746E+03,9.189092E+03,3.991629E-01,1.479118E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.868201E+03,5.300038E+00,7.501952E+04,7.566585E+04,5.903469E-02,1.901766E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.868201E+02,5.244869E-01,7.423231E+03,7.486846E+03
23:35:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.204633E+04,1.840872E+00,2.142930E+04,1.983810E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.956253E+00,8.810334E+04,8.442192E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.022873E+01,6.109883E+05,5.700483E+05,1.688538E+00,4.937520E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.776049E+00,5.765130E+04,5.345049E+04,3.747560E-01,2.120127E+04,2.163171E+01,2.923569E+05,2.903848E+05,3.747560E-01,6.216121E+03,2.324125E+01,3.303086E+05,3.338790E+05,1.731217E-02,9.794109E+02,4.391361E-01,5.512770E+03,5.318493E+03,1.731217E-02,2.871590E+02,6.422177E-01,9.102792E+03,9.188126E+03,3.991898E-01,1.479177E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.871590E+03,5.299329E+00,7.500601E+04,7.565217E+04,5.903494E-02,1.901772E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.871590E+02,5.243703E-01,7.421228E+03,7.484818E+03
23:36:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.207235E+04,1.840687E+00,2.140070E+04,1.980167E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.954334E+00,8.802149E+04,8.433271E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.020391E+01,6.100913E+05,5.690625E+05,1.688539E+00,4.937521E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.771076E+00,5.752681E+04,5.331736E+04,3.747560E-01,2.120127E+04,2.163170E+01,2.923568E+05,2.903846E+05,3.747560E-01,6.223458E+03,2.324110E+01,3.302992E+05,3.338695E+05,1.731217E-02,9.794109E+02,4.391339E-01,5.512738E+03,5.318460E+03,1.731217E-02,2.874980E+02,6.421750E-01,9.101843E+03,9.187165E+03,3.992165E-01,1.479236E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.874980E+03,5.298625E+00,7.499258E+04,7.563856E+04,5.903520E-02,1.901777E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.874980E+02,5.242545E-01,7.419237E+03,7.482800E+03
23:37:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.209837E+04,1.840503E+00,2.137210E+04,1.976536E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.952417E+00,8.793969E+04,8.424378E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.017914E+01,6.091951E+05,5.680799E+05,1.688539E+00,4.937523E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.766118E+00,5.740253E+04,5.318465E+04,3.747560E-01,2.120127E+04,2.163169E+01,2.923567E+05,2.903845E+05,3.747560E-01,6.230795E+03,2.324096E+01,3.302897E+05,3.338599E+05,1.731217E-02,9.794109E+02,4.391316E-01,5.512706E+03,5.318427E+03,1.731217E-02,2.878369E+02,6.421326E-01,9.100900E+03,9.186209E+03,3.992432E-01,1.479295E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.878369E+03,5.297927E+00,7.497922E+04,7.562504E+04,5.903545E-02,1.901783E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.878369E+02,5.241394E-01,7.417256E+03,7.480794E+03
23:38:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.212439E+04,1.840319E+00,2.134351E+04,1.972920E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.950505E+00,8.785796E+04,8.415519E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.015445E+01,6.082999E+05,5.671009E+05,1.688540E+00,4.937524E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.761178E+00,5.727849E+04,5.305244E+04,3.747560E-01,2.120127E+04,2.163168E+01,2.923565E+05,2.903844E+05,3.747560E-01,6.238132E+03,2.324081E+01,3.302803E+05,3.338503E+05,1.731217E-02,9.794109E+02,4.391293E-01,5.512674E+03,5.318395E+03,1.731217E-02,2.881759E+02,6.420906E-01,9.099962E+03,9.185259E+03,3.992698E-01,1.479354E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.881759E+03,5.297234E+00,7.496595E+04,7.561160E+04,5.903570E-02,1.901788E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.881759E+02,5.240252E-01,7.415287E+03,7.478799E+03
23:39:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.215041E+04,1.840136E+00,2.131493E+04,1.969314E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.948599E+00,8.777630E+04,8.406684E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.012983E+01,6.074058E+05,5.661248E+05,1.688540E+00,4.937526E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.756255E+00,5.715470E+04,5.292065E+04,3.747560E-01,2.120127E+04,2.163167E+01,2.923564E+05,2.903843E+05,3.747560E-01,6.245469E+03,2.324066E+01,3.302708E+05,3.338408E+05,1.731217E-02,9.794109E+02,4.391271E-01,5.512642E+03,5.318363E+03,1.731217E-02,2.885148E+02,6.420490E-01,9.099029E+03,9.184314E+03,3.992964E-01,1.479413E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.885148E+03,5.296547E+00,7.495276E+04,7.559823E+04,5.903595E-02,1.901794E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.885148E+02,5.239116E-01,7.413328E+03,7.476815E+03
23:40:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.217643E+04,1.839953E+00,2.128635E+04,1.965719E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.946696E+00,8.769469E+04,8.397875E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.010528E+01,6.065125E+05,5.651517E+05,1.688541E+00,4.937527E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.751348E+00,5.703112E+04,5.278927E+04,3.747560E-01,2.120127E+04,2.163167E+01,2.923563E+05,2.903841E+05,3.747560E-01,6.252806E+03,2.324051E+01,3.302614E+05,3.338312E+05,1.731217E-02,9.794109E+02,4.391249E-01,5.512610E+03,5.318330E+03,1.731217E-02,2.888537E+02,6.420077E-01,9.098101E+03,9.183374E+03,3.993230E-01,1.479471E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.888537E+03,5.295865E+00,7.493964E+04,7.558494E+04,5.903620E-02,1.901799E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.888537E+02,5.237988E-01,7.411380E+03,7.474842E+03
23:41:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.220246E+04,1.839770E+00,2.125778E+04,1.962136E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.944797E+00,8.761312E+04,8.389092E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.008078E+01,6.056200E+05,5.641814E+05,1.688541E+00,4.937528E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.746455E+00,5.690775E+04,5.265828E+04,3.747560E-01,2.120127E+04,2.163166E+01,2.923562E+05,2.903840E+05,3.747560E-01,6.260143E+03,2.324037E+01,3.302520E+05,3.338216E+05,1.731217E-02,9.794109E+02,4.391226E-01,5.512578E+03,5.318298E+03,1.731217E-02,2.891927E+02,6.419668E-01,9.097178E+03,9.182439E+03,3.993494E-01,1.479530E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.891927E+03,5.295189E+00,7.492660E+04,7.557173E+04,5.903645E-02,1.901805E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.891927E+02,5.236868E-01,7.409442E+03,7.472879E+03
23:42:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.222848E+04,1.839588E+00,2.122921E+04,1.958563E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.942900E+00,8.753161E+04,8.380332E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.005633E+01,6.047282E+05,5.632138E+05,1.688542E+00,4.937530E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.741576E+00,5.678457E+04,5.252768E+04,3.747560E-01,2.120127E+04,2.163165E+01,2.923560E+05,2.903839E+05,3.747560E-01,6.267480E+03,2.324022E+01,3.302425E+05,3.338121E+05,1.731217E-02,9.794109E+02,4.391204E-01,5.512546E+03,5.318266E+03,1.731217E-02,2.895316E+02,6.419262E-01,9.096259E+03,9.181509E+03,3.993759E-01,1.479588E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.895316E+03,5.294518E+00,7.491363E+04,7.555860E+04,5.903670E-02,1.901810E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.895316E+02,5.235755E-01,7.407514E+03,7.470927E+03
23:43:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.225450E+04,1.839405E+00,2.120064E+04,1.955002E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.941007E+00,8.745013E+04,8.371594E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.003194E+01,6.038371E+05,5.622489E+05,1.688542E+00,4.937531E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.736711E+00,5.666159E+04,5.239745E+04,3.747560E-01,2.120127E+04,2.163164E+01,2.923559E+05,2.903838E+05,3.747560E-01,6.274817E+03,2.324007E+01,3.302331E+05,3.338025E+05,1.731217E-02,9.794109E+02,4.391182E-01,5.512515E+03,5.318234E+03,1.731217E-02,2.898705E+02,6.418859E-01,9.095346E+03,9.180583E+03,3.994022E-01,1.479647E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.898705E+03,5.293851E+00,7.490073E+04,7.554553E+04,5.903694E-02,1.901816E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.898705E+02,5.234649E-01,7.405597E+03,7.468985E+03
23:44:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.228052E+04,1.839224E+00,2.117208E+04,1.951452E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.939118E+00,8.736872E+04,8.362881E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,5.000761E+01,6.029470E+05,5.612869E+05,1.688543E+00,4.937533E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.731862E+00,5.653883E+04,5.226763E+04,3.747560E-01,2.120127E+04,2.163163E+01,2.923558E+05,2.903836E+05,3.747560E-01,6.282154E+03,2.323993E+01,3.302237E+05,3.337930E+05,1.731217E-02,9.794109E+02,4.391160E-01,5.512483E+03,5.318202E+03,1.731217E-02,2.902095E+02,6.418459E-01,9.094436E+03,9.179662E+03,3.994286E-01,1.479705E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.902095E+03,5.293190E+00,7.488791E+04,7.553254E+04,5.903718E-02,1.901821E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.902095E+02,5.233550E-01,7.403690E+03,7.467053E+03
23:45:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.230654E+04,1.839043E+00,2.114353E+04,1.947915E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.937234E+00,8.728737E+04,8.354196E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.998335E+01,6.020579E+05,5.603281E+05,1.688543E+00,4.937534E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.727030E+00,5.641631E+04,5.213826E+04,3.747560E-01,2.120127E+04,2.163162E+01,2.923557E+05,2.903835E+05,3.747560E-01,6.289491E+03,2.323978E+01,3.302142E+05,3.337834E+05,1.731217E-02,9.794109E+02,4.391138E-01,5.512452E+03,5.318170E+03,1.731217E-02,2.905484E+02,6.418063E-01,9.093532E+03,9.178746E+03,3.994548E-01,1.479763E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.905484E+03,5.292534E+00,7.487516E+04,7.551963E+04,5.903742E-02,1.901826E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.905484E+02,5.232458E-01,7.401793E+03,7.465131E+03
23:46:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.233256E+04,1.838862E+00,2.111499E+04,1.944386E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.935353E+00,8.720607E+04,8.345528E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.995915E+01,6.011695E+05,5.593714E+05,1.688544E+00,4.937535E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.722213E+00,5.629399E+04,5.200921E+04,3.747560E-01,2.120127E+04,2.163161E+01,2.923556E+05,2.903834E+05,3.747560E-01,6.296828E+03,2.323963E+01,3.302048E+05,3.337739E+05,1.731217E-02,9.794109E+02,4.391116E-01,5.512420E+03,5.318138E+03,1.731217E-02,2.908874E+02,6.417669E-01,9.092632E+03,9.177834E+03,3.994810E-01,1.479821E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.908874E+03,5.291883E+00,7.486247E+04,7.550678E+04,5.903766E-02,1.901832E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.908874E+02,5.231373E-01,7.399906E+03,7.463220E+03
23:47:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.235859E+04,1.838681E+00,2.108644E+04,1.940868E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.933475E+00,8.712481E+04,8.336880E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.993500E+01,6.002819E+05,5.584171E+05,1.688544E+00,4.937537E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.717409E+00,5.617187E+04,5.188051E+04,3.747560E-01,2.120127E+04,2.163161E+01,2.923554E+05,2.903833E+05,3.747560E-01,6.304165E+03,2.323949E+01,3.301954E+05,3.337644E+05,1.731217E-02,9.794109E+02,4.391094E-01,5.512389E+03,5.318106E+03,1.731217E-02,2.912263E+02,6.417279E-01,9.091736E+03,9.176926E+03,3.995072E-01,1.479879E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.912263E+03,5.291236E+00,7.484986E+04,7.549400E+04,5.903790E-02,1.901837E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.912263E+02,5.230294E-01,7.398028E+03,7.461318E+03
23:48:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.238461E+04,1.838501E+00,2.105790E+04,1.937360E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.931601E+00,8.704359E+04,8.328252E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.991090E+01,5.993950E+05,5.574652E+05,1.688545E+00,4.937538E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.712619E+00,5.604992E+04,5.175214E+04,3.747560E-01,2.120127E+04,2.163160E+01,2.923553E+05,2.903832E+05,3.747560E-01,6.311502E+03,2.323934E+01,3.301860E+05,3.337548E+05,1.731217E-02,9.794109E+02,4.391072E-01,5.512357E+03,5.318074E+03,1.731217E-02,2.915652E+02,6.416891E-01,9.090844E+03,9.176023E+03,3.995333E-01,1.479936E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.915652E+03,5.290594E+00,7.483731E+04,7.548129E+04,5.903814E-02,1.901842E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.915652E+02,5.229222E-01,7.396160E+03,7.459425E+03
23:49:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.241063E+04,1.838321E+00,2.102937E+04,1.933861E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.929729E+00,8.696241E+04,8.319642E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.988685E+01,5.985087E+05,5.565156E+05,1.688545E+00,4.937540E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.707842E+00,5.592817E+04,5.162411E+04,3.747560E-01,2.120127E+04,2.163159E+01,2.923552E+05,2.903830E+05,3.747560E-01,6.318839E+03,2.323920E+01,3.301766E+05,3.337453E+05,1.731217E-02,9.794109E+02,4.391050E-01,5.512326E+03,5.318043E+03,1.731217E-02,2.919042E+02,6.416507E-01,9.089956E+03,9.175124E+03,3.995594E-01,1.479994E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.919042E+03,5.289957E+00,7.482483E+04,7.546865E+04,5.903838E-02,1.901847E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.919042E+02,5.228157E-01,7.394301E+03,7.457543E+03
23:50:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.243665E+04,1.838141E+00,2.100083E+04,1.930373E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.927861E+00,8.688129E+04,8.311053E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.986286E+01,5.976234E+05,5.555685E+05,1.688545E+00,4.937541E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.703080E+00,5.580662E+04,5.149644E+04,3.747560E-01,2.120127E+04,2.163158E+01,2.923551E+05,2.903829E+05,3.747560E-01,6.326176E+03,2.323905E+01,3.301672E+05,3.337358E+05,1.731217E-02,9.794109E+02,4.391028E-01,5.512295E+03,5.318011E+03,1.731217E-02,2.922431E+02,6.416125E-01,9.089072E+03,9.174229E+03,3.995854E-01,1.480052E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.922431E+03,5.289324E+00,7.481241E+04,7.545607E+04,5.903861E-02,1.901853E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.922431E+02,5.227099E-01,7.392452E+03,7.455669E+03
23:51:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.246267E+04,1.837962E+00,2.097231E+04,1.926894E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.925997E+00,8.680022E+04,8.302483E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.983894E+01,5.967389E+05,5.546237E+05,1.688546E+00,4.937542E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.698334E+00,5.568530E+04,5.136914E+04,3.747560E-01,2.120127E+04,2.163157E+01,2.923550E+05,2.903828E+05,3.747560E-01,6.333513E+03,2.323891E+01,3.301578E+05,3.337262E+05,1.731217E-02,9.794109E+02,4.391006E-01,5.512264E+03,5.317979E+03,1.731217E-02,2.925820E+02,6.415746E-01,9.088193E+03,9.173338E+03,3.996113E-01,1.480109E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.925820E+03,5.288696E+00,7.480006E+04,7.544356E+04,5.903884E-02,1.901858E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.925820E+02,5.226047E-01,7.390611E+03,7.453805E+03
23:52:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.248869E+04,1.837783E+00,2.094379E+04,1.923428E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.924136E+00,8.671920E+04,8.293935E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.981507E+01,5.958552E+05,5.536817E+05,1.688546E+00,4.937544E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.693601E+00,5.556417E+04,5.124221E+04,3.747560E-01,2.120127E+04,2.163156E+01,2.923548E+05,2.903827E+05,3.747560E-01,6.340850E+03,2.323876E+01,3.301484E+05,3.337167E+05,1.731217E-02,9.794109E+02,4.390984E-01,5.512233E+03,5.317948E+03,1.731217E-02,2.929210E+02,6.415370E-01,9.087317E+03,9.172451E+03,3.996372E-01,1.480166E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.929210E+03,5.288073E+00,7.478777E+04,7.543111E+04,5.903908E-02,1.901863E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.929210E+02,5.225001E-01,7.388780E+03,7.451950E+03
23:53:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.251472E+04,1.837604E+00,2.091527E+04,1.919968E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.922279E+00,8.663822E+04,8.285399E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.979125E+01,5.949721E+05,5.527412E+05,1.688547E+00,4.937545E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.688882E+00,5.544321E+04,5.111554E+04,3.747560E-01,2.120127E+04,2.163156E+01,2.923547E+05,2.903826E+05,3.747560E-01,6.348187E+03,2.323862E+01,3.301390E+05,3.337072E+05,1.731217E-02,9.794109E+02,4.390962E-01,5.512202E+03,5.317917E+03,1.731217E-02,2.932599E+02,6.414996E-01,9.086445E+03,9.171567E+03,3.996631E-01,1.480223E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.932599E+03,5.287453E+00,7.477555E+04,7.541873E+04,5.903931E-02,1.901868E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.932599E+02,5.223961E-01,7.386958E+03,7.450105E+03
23:54:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.254074E+04,1.837426E+00,2.088676E+04,1.916518E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.920424E+00,8.655728E+04,8.276880E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.976747E+01,5.940897E+05,5.518029E+05,1.688547E+00,4.937546E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.684175E+00,5.532244E+04,5.098917E+04,3.747560E-01,2.120127E+04,2.163155E+01,2.923546E+05,2.903824E+05,3.747560E-01,6.355524E+03,2.323847E+01,3.301296E+05,3.336977E+05,1.731217E-02,9.794109E+02,4.390941E-01,5.512171E+03,5.317885E+03,1.731217E-02,2.935989E+02,6.414625E-01,9.085576E+03,9.170688E+03,3.996889E-01,1.480280E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.935989E+03,5.286838E+00,7.476338E+04,7.540641E+04,5.903954E-02,1.901873E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.935989E+02,5.222928E-01,7.385144E+03,7.448268E+03
23:55:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.256676E+04,1.837247E+00,2.085824E+04,1.913076E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.918571E+00,8.647637E+04,8.268375E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.974375E+01,5.932080E+05,5.508664E+05,1.688548E+00,4.937548E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.679480E+00,5.520183E+04,5.086310E+04,3.747560E-01,2.120127E+04,2.163154E+01,2.923545E+05,2.903823E+05,3.747560E-01,6.362860E+03,2.323833E+01,3.301202E+05,3.336882E+05,1.731217E-02,9.794109E+02,4.390919E-01,5.512140E+03,5.317854E+03,1.731217E-02,2.939378E+02,6.414257E-01,9.084711E+03,9.169812E+03,3.997147E-01,1.480337E+04,1.731217E-01,0.000000E+00,0.000000E+00,1.731217E-01,2.939378E+03,5.286227E+00,7.475128E+04,7.539414E+04,5.903976E-02,1.901878E+03,1.731217E-02,0.000000E+00,0.000000E+00,1.731217E-02,2.939378E+02,5.221901E-01,7.383340E+03,7.446440E+03
23:56:00,1.329123E+00,7.519322E+04,1.329123E+00,0.000000E+00,0.000000E+00,1.329123E+00,2.259278E+04,1.837069E+00,2.082974E+04,1.909644E+04,1.686567E+00,4.931756E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,6.916722E+00,8.639552E+04,8.259887E+04,1.686567E+01,4.931756E+05,1.686567E+01,0.000000E+00,0.000000E+00,1.686567E+01,0.000000E+00,4.972007E+01,5.923271E+05,5.499321E+05,1.688548E+00,4.937549E+04,1.686567E+00,0.000000E+00,0.000000E+00,1.686567E+00,0.000000E+00,4.674800E+00,5.508143E+04,5.073735E+04,3.747560E-01,2.120127E+04,2.163153E+01,2.923544E+05,2.903822E+05